<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="Interactive, offline educational simulator for the data center commissioning lifecycle (L1–L5).">
<title>Data Center Commissioning</title>
<style>:root{color-scheme:light;--bg: #eef1f5;--surface: #ffffff;--surface-2: #f6f8fb;--surface-3: #e7ecf2;--ink: #17202b;--ink-2: #44505f;--ink-3: #5c6877;--line: #cdd5df;--line-2: #e1e6ed;--brand: #0b5cad;--brand-ink: #ffffff;--brand-soft: #e1edfa;--focus: #ff9e1b;--ok: #146c34;--ok-soft: #e3f4e8;--bad: #b42318;--bad-soft: #fbe7e5;--warn: #9a5b00;--warn-soft: #fdf1dc;--info: #0b5cad;--info-soft: #e1edfa;--neutral-soft: #eef1f5;--lvl-S0: #5b6573;--lvl-L1: #b42318;--lvl-L2: #946200;--lvl-L3: #146c34;--lvl-L4: #1d5fbf;--lvl-L5: #59606b;--lvl-POST: #6b3fa0;--radius: 10px;--radius-s: 6px;--shadow: 0 1px 2px rgba(15, 23, 42, .06), 0 4px 16px rgba(15, 23, 42, .06);--font: system-ui, -apple-system, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;--mono: ui-monospace, "Cascadia Mono", "Consolas", "SFMono-Regular", Menlo, monospace;--topbar-h: 56px;--viz-frac: 1fr;--panel-frac: 1fr;--svg-bg: #f3f6f9;--svg-steel-hi: #f4f6f8;--svg-steel-lo: #b9c2cc;--svg-dark-hi: #4a5563;--svg-dark-lo: #2a313a;--svg-engine-hi: #4b6b55;--svg-engine-lo: #2f4636;--svg-accent-hi: #4f7fb3;--svg-accent-lo: #2d5584;--svg-accent: #2d5584;--svg-pipe-hi: #e2e7ec;--svg-pipe-lo: #8f9aa6;--svg-glass-hi: #ffffff;--svg-glass-lo: #dfe6ec;--svg-line: #4c5866;--svg-ink: #1f2933;--svg-fan: #6b7785;--svg-tag-bg: #fff6d6;--svg-hatch: rgba(180, 35, 24, .35);--svg-lcd-bg: #0f2a1d;--svg-lcd-ink: #7dff9e;--svg-needle: #c62828;--svg-key: #3d6e9e;--svg-key-red: #b42318;--svg-heat: #e0662d;--svg-hose: #2a313a;--svg-volt: #f5c518;--svg-coil-hi: #d0b48a;--svg-coil-lo: #9b7b4e;--svg-ground: #9aa5b1;--flow-chw-s: #1b75d0;--flow-chw-r: #d0502b;--flow-cw: #12907f;--flow-glycol: #7a4cc2;--flow-fuel: #8a6d1d;--flow-power: #e0a100;--flow-air: #5aa4d9;--flow-refrig: #2fa36b;--flow-hot-air: #d9634a}@media(prefers-color-scheme:dark){:root:not([data-theme=light]){color-scheme:dark;--bg: #0f141a;--surface: #161d25;--surface-2: #1b232d;--surface-3: #232d39;--ink: #e6ebf1;--ink-2: #b9c3cf;--ink-3: #9aa6b4;--line: #344150;--line-2: #2a3542;--brand: #5aa8ff;--brand-ink: #071321;--brand-soft: #16304d;--focus: #ffb547;--ok: #4cc777;--ok-soft: #12301e;--bad: #ff7b6e;--bad-soft: #3a1714;--warn: #f2b84b;--warn-soft: #3a2a0d;--info: #5aa8ff;--info-soft: #16304d;--neutral-soft: #1b232d;--lvl-S0: #a3adba;--lvl-L1: #ff7b6e;--lvl-L2: #f2b84b;--lvl-L3: #4cc777;--lvl-L4: #6fb1ff;--lvl-L5: #d5dbe3;--lvl-POST: #c09bf0;--svg-bg: #18212b;--svg-steel-hi: #c9d1da;--svg-steel-lo: #7b8794;--svg-glass-hi: #e9eef3;--svg-glass-lo: #a9b4bf;--svg-line: #1b232c;--svg-ink: #10161c;--svg-hatch: rgba(255, 123, 110, .45)}}:root[data-theme=dark]{color-scheme:dark;--bg: #0f141a;--surface: #161d25;--surface-2: #1b232d;--surface-3: #232d39;--ink: #e6ebf1;--ink-2: #b9c3cf;--ink-3: #9aa6b4;--line: #344150;--line-2: #2a3542;--brand: #5aa8ff;--brand-ink: #071321;--brand-soft: #16304d;--focus: #ffb547;--ok: #4cc777;--ok-soft: #12301e;--bad: #ff7b6e;--bad-soft: #3a1714;--warn: #f2b84b;--warn-soft: #3a2a0d;--info: #5aa8ff;--info-soft: #16304d;--neutral-soft: #1b232d;--lvl-S0: #a3adba;--lvl-L1: #ff7b6e;--lvl-L2: #f2b84b;--lvl-L3: #4cc777;--lvl-L4: #6fb1ff;--lvl-L5: #d5dbe3;--lvl-POST: #c09bf0;--svg-bg: #18212b;--svg-steel-hi: #c9d1da;--svg-steel-lo: #7b8794;--svg-glass-hi: #e9eef3;--svg-glass-lo: #a9b4bf;--svg-line: #1b232c;--svg-ink: #10161c;--svg-hatch: rgba(255, 123, 110, .45)}*,*:before,*:after{box-sizing:border-box}html,body{height:100%}body{margin:0;font:15px/1.5 var(--font);color:var(--ink);background:var(--bg);-webkit-text-size-adjust:100%}h1,h2,h3,h4{line-height:1.25;margin:0 0 .5em}h1{font-size:1.55rem}h2{font-size:1.25rem}h3{font-size:1.05rem}h4{font-size:.95rem}p{margin:0 0 .75em}a{color:var(--brand)}button,input,select,textarea{font:inherit;color:inherit}:focus-visible{outline:3px solid var(--focus);outline-offset:2px;border-radius:4px}.sr-only{position:absolute!important;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;border:0}.skip-link{position:absolute;left:8px;top:-60px;z-index:1000;background:var(--brand);color:var(--brand-ink);padding:10px 14px;border-radius:6px}.skip-link:focus{top:8px}.muted{color:var(--ink-3)}.small{font-size:.86rem}.mono{font-family:var(--mono)}ul.plain{list-style:none;padding:0;margin:0}.stack>*+*{margin-top:.75rem}.row{display:flex;gap:.5rem;flex-wrap:wrap;align-items:center}.spacer{flex:1}.btn{display:inline-flex;align-items:center;justify-content:center;gap:.4rem;min-height:40px;min-width:40px;padding:.45rem .9rem;border-radius:var(--radius-s);border:1px solid var(--line);background:var(--surface);color:var(--ink);cursor:pointer;text-decoration:none;font-weight:550;line-height:1.2}.btn:hover{background:var(--surface-2)}.btn.primary{background:var(--brand);border-color:var(--brand);color:var(--brand-ink)}.btn.primary:hover{filter:brightness(1.08)}.btn.danger{border-color:var(--bad);color:var(--bad)}.btn.ghost{border-color:transparent;background:transparent}.btn.small{min-height:34px;padding:.3rem .65rem;font-size:.88rem}.btn[disabled],.btn[aria-disabled=true]{opacity:.5;cursor:not-allowed}.icon-btn{width:40px;padding:0;font-size:1.1rem}.seg{display:inline-flex;border:1px solid var(--line);border-radius:var(--radius-s);overflow:hidden;background:var(--surface)}.seg button{border:0;background:transparent;padding:.35rem .7rem;min-height:36px;cursor:pointer;font-size:.86rem;color:var(--ink-2);font-weight:550}.seg button+button{border-left:1px solid var(--line)}.seg button[aria-pressed=true]{background:var(--brand);color:var(--brand-ink)}.seg-label{font-size:.72rem;text-transform:uppercase;letter-spacing:.04em;color:var(--ink-3);display:block;margin-bottom:2px}input[type=search],input[type=text],select,textarea{border:1px solid var(--line);background:var(--surface);border-radius:var(--radius-s);padding:.45rem .65rem;min-height:40px}textarea{width:100%;min-height:70px;resize:vertical}.badge{display:inline-flex;align-items:center;gap:.25rem;padding:.1rem .5rem;border-radius:999px;font-size:.74rem;font-weight:650;border:1px solid currentColor;white-space:nowrap}.lvl{color:var(--lvl, var(--ink-2))}.lvl-S0{--lvl: var(--lvl-S0)}.lvl-L1{--lvl: var(--lvl-L1)}.lvl-L2{--lvl: var(--lvl-L2)}.lvl-L3{--lvl: var(--lvl-L3)}.lvl-L4{--lvl: var(--lvl-L4)}.lvl-L5{--lvl: var(--lvl-L5)}.lvl-POST{--lvl: var(--lvl-POST)}.st-pass{color:var(--ok);background:var(--ok-soft)}.st-fail{color:var(--bad);background:var(--bad-soft)}.st-warn{color:var(--warn);background:var(--warn-soft)}.st-info{color:var(--info);background:var(--info-soft)}.st-neutral{color:var(--ink-2);background:var(--neutral-soft)}.basis{font-size:.7rem;padding:.05rem .4rem;border-radius:4px;border:1px dashed var(--line);color:var(--ink-2);white-space:nowrap}.basis-standard{border-style:solid;border-color:var(--brand);color:var(--brand)}.basis-illustrative{border-color:var(--warn);color:var(--warn)}.topbar{position:sticky;top:0;z-index:50;height:var(--topbar-h);display:flex;align-items:center;gap:.75rem;padding:0 .75rem;background:var(--surface);border-bottom:1px solid var(--line)}.brand{display:flex;align-items:center;gap:.5rem;font-weight:750;color:var(--ink);text-decoration:none;white-space:nowrap}.brand-mark{width:30px;height:30px;border-radius:7px;background:linear-gradient(135deg,var(--brand),#13a38b);display:grid;place-items:center;color:#fff;font-size:.8rem;font-weight:800}.topbar .search{flex:1;max-width:420px;position:relative}.topbar .search input{width:100%}.topbar-controls{display:flex;align-items:flex-end;gap:.6rem}.menu-toggle{display:none}.shell{display:grid;grid-template-columns:290px minmax(0,1fr);min-height:calc(100vh - var(--topbar-h))}.sidebar{border-right:1px solid var(--line);background:var(--surface);position:sticky;top:var(--topbar-h);height:calc(100vh - var(--topbar-h));overflow:auto}.side-tabs{display:grid;grid-template-columns:repeat(3,1fr);gap:2px;padding:.5rem;border-bottom:1px solid var(--line-2);position:sticky;top:0;background:var(--surface);z-index:2}.side-tabs button{border:1px solid transparent;background:var(--surface-2);padding:.4rem .2rem;border-radius:var(--radius-s);font-size:.8rem;font-weight:600;cursor:pointer;min-height:36px;color:var(--ink-2)}.side-tabs button[aria-selected=true]{background:var(--brand-soft);color:var(--brand);border-color:var(--brand)}.side-body{padding:.5rem .5rem 2rem}.side-filter{display:flex;gap:.3rem;flex-wrap:wrap;padding:.25rem .25rem .5rem}.nav-group{margin-bottom:.5rem}.nav-group>summary{list-style:none;cursor:pointer;padding:.45rem .5rem;border-radius:var(--radius-s);font-weight:650;display:flex;align-items:center;gap:.4rem;min-height:38px}.nav-group>summary::-webkit-details-marker{display:none}.nav-group>summary:before{content:"▸";color:var(--ink-3);transition:transform .15s}.nav-group[open]>summary:before{transform:rotate(90deg)}.nav-group>summary:hover{background:var(--surface-2)}.nav-link{display:flex;align-items:center;gap:.45rem;padding:.4rem .5rem .4rem 1.4rem;border-radius:var(--radius-s);color:var(--ink);text-decoration:none;font-size:.9rem;min-height:36px}.nav-link:hover{background:var(--surface-2)}.nav-link[aria-current=page]{background:var(--brand-soft);color:var(--brand);font-weight:650}.nav-link .badge{margin-left:auto}.nav-link .dot{width:9px;height:9px;border-radius:50%;flex:none;border:2px solid var(--line)}.dot.done{background:var(--ok);border-color:var(--ok)}.dot.failed{background:var(--bad);border-color:var(--bad)}.dot.seen{border-color:var(--brand)}main{min-width:0;padding:1rem}.page{max-width:1500px;margin:0 auto}.crumbs{font-size:.85rem;color:var(--ink-3);margin-bottom:.5rem;display:flex;gap:.35rem;flex-wrap:wrap}.crumbs a{color:var(--ink-2)}.card{background:var(--surface);border:1px solid var(--line);border-radius:var(--radius);padding:1rem;box-shadow:var(--shadow)}.card.flat{box-shadow:none}.grid-cards{display:grid;grid-template-columns:repeat(auto-fill,minmax(240px,1fr));gap:.75rem}.tile{display:block;text-decoration:none;color:inherit;background:var(--surface);border:1px solid var(--line);border-radius:var(--radius);padding:.85rem;min-height:100%}.tile:hover{border-color:var(--brand)}.tile h3{margin-bottom:.3rem}.callout{border-left:4px solid var(--brand);background:var(--info-soft);padding:.65rem .85rem;border-radius:var(--radius-s)}.callout.warn{border-color:var(--warn);background:var(--warn-soft)}.callout.bad{border-color:var(--bad);background:var(--bad-soft)}.callout.ok{border-color:var(--ok);background:var(--ok-soft)}details.disclose{border:1px solid var(--line-2);border-radius:var(--radius-s);background:var(--surface-2)}details.disclose>summary{cursor:pointer;padding:.55rem .75rem;font-weight:600;min-height:40px;display:flex;align-items:center;gap:.4rem}details.disclose>summary::marker{color:var(--ink-3)}details.disclose>div{padding:0 .75rem .75rem}table.data{width:100%;border-collapse:collapse;font-size:.88rem}table.data th,table.data td{text-align:left;padding:.4rem .5rem;border-bottom:1px solid var(--line-2);vertical-align:top}table.data th{font-size:.76rem;text-transform:uppercase;letter-spacing:.03em;color:var(--ink-3);background:var(--surface-2);position:sticky;top:0}.table-wrap{overflow:auto;max-width:100%;border:1px solid var(--line-2);border-radius:var(--radius-s)}.num{font-variant-numeric:tabular-nums;text-align:right}.lifecycle{display:grid;grid-template-columns:repeat(7,minmax(0,1fr));gap:.4rem}.lifecycle a{display:flex;flex-direction:column;gap:.2rem;padding:.7rem .6rem;border-radius:var(--radius-s);background:var(--surface);border:1px solid var(--line);border-top:5px solid var(--lvl);text-decoration:none;color:var(--ink);position:relative;min-height:110px}.lifecycle a:hover{border-color:var(--lvl)}.lifecycle a strong{color:var(--lvl);font-size:1.05rem}.lifecycle a span{font-size:.82rem;color:var(--ink-2)}.lifecycle a .lc-meter{margin-top:auto;height:6px;border-radius:3px;background:var(--surface-3);overflow:hidden}.lifecycle a .lc-meter i{display:block;height:100%;background:var(--lvl)}.workspace{display:grid;grid-template-columns:minmax(0,var(--viz-frac)) minmax(0,var(--panel-frac));gap:1rem;align-items:start}:root[data-layout=visual]{--viz-frac: 3fr;--panel-frac: 1fr}:root[data-layout=balanced]{--viz-frac: 1fr;--panel-frac: 1fr}:root[data-layout=study]{--viz-frac: 1fr;--panel-frac: 3fr}.viz-col{position:sticky;top:calc(var(--topbar-h) + 1rem);display:flex;flex-direction:column;gap:.75rem;min-width:0}.panel-col{min-width:0;display:flex;flex-direction:column;gap:.75rem}.viewer{background:var(--surface);border:1px solid var(--line);border-radius:var(--radius);overflow:hidden;display:flex;flex-direction:column}.viewer-bar{display:flex;align-items:center;gap:.3rem;padding:.35rem .5rem;border-bottom:1px solid var(--line-2);background:var(--surface-2);flex-wrap:wrap}.viewer-bar .title{font-weight:650;font-size:.9rem;margin-right:auto;display:flex;gap:.4rem;align-items:center;min-width:0}.viewer-stage{position:relative;aspect-ratio:var(--ar, 16 / 9);width:100%;max-height:74vh;min-height:220px;touch-action:none;cursor:grab;background:var(--svg-bg);overflow:hidden}:root[data-layout=study] .viewer-stage{max-height:42vh}.viewer-stage.dragging{cursor:grabbing}.viewer-stage>svg{width:100%;height:100%;display:block;user-select:none}.viewer.is-expanded{position:fixed;inset:0;z-index:200;border-radius:0}.viewer.is-expanded .viewer-stage{aspect-ratio:auto;max-height:none;height:auto;flex:1}.viewer-status{padding:.35rem .6rem;font-size:.82rem;border-top:1px solid var(--line-2);background:var(--surface-2);display:flex;gap:.5rem;flex-wrap:wrap;align-items:center;min-height:34px}.zoom-readout{font-size:.78rem;color:var(--ink-3);min-width:3.2em;text-align:center;font-variant-numeric:tabular-nums}body.has-expanded{overflow:hidden}.tooltip{position:fixed;z-index:400;max-width:300px;background:var(--ink);color:var(--surface);padding:.5rem .65rem;border-radius:var(--radius-s);font-size:.84rem;pointer-events:none;box-shadow:var(--shadow)}.tooltip[hidden]{display:none}.tooltip strong{display:block}.readings{display:grid;grid-template-columns:repeat(auto-fill,minmax(150px,1fr));gap:.5rem}.reading{border:1px solid var(--line-2);background:var(--surface-2);border-radius:var(--radius-s);padding:.45rem .55rem;min-width:0}.reading .r-label{font-size:.74rem;color:var(--ink-3);display:block;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}.reading .r-value{font-family:var(--mono);font-size:1.12rem;font-weight:650;font-variant-numeric:tabular-nums}.reading .r-unit{font-size:.76rem;color:var(--ink-3);margin-left:.2rem}.reading svg.spark{display:block;width:100%;height:28px;margin-top:2px}.spark polyline{fill:none;stroke:var(--brand);stroke-width:1.6;vector-effect:non-scaling-stroke}.events{max-height:220px;overflow:auto;font-size:.84rem;border:1px solid var(--line-2);border-radius:var(--radius-s)}.events li{display:grid;grid-template-columns:4.5em 1.6em 1fr;gap:.3rem;padding:.3rem .5rem;border-bottom:1px solid var(--line-2)}.events li:last-child{border-bottom:0}.events .t{font-family:var(--mono);color:var(--ink-3);font-variant-numeric:tabular-nums}.ev-alarm{background:var(--bad-soft)}.ev-warning{background:var(--warn-soft)}.ev-shutdown{background:var(--bad-soft);font-weight:650}.steps{counter-reset:step}.steps>li{position:relative;padding:.55rem .6rem .55rem 2.6rem;border:1px solid var(--line-2);border-radius:var(--radius-s);margin-bottom:.4rem;background:var(--surface)}.steps>li:before{counter-increment:step;content:counter(step);position:absolute;left:.6rem;top:.55rem;width:1.5rem;height:1.5rem;border-radius:50%;display:grid;place-items:center;font-size:.78rem;font-weight:700;background:var(--surface-3);color:var(--ink-2)}.steps>li.current{border-color:var(--brand);box-shadow:0 0 0 2px var(--brand-soft)}.steps>li.done:before{content:"✓";background:var(--ok);color:#fff}.progress-bar{height:8px;border-radius:4px;background:var(--surface-3);overflow:hidden}.progress-bar>i{display:block;height:100%;background:var(--brand);transition:width .3s}.insp-item{border:1px solid var(--line-2);border-radius:var(--radius-s);padding:.6rem .7rem;background:var(--surface)}.insp-item.selected{border-color:var(--brand);box-shadow:0 0 0 2px var(--brand-soft)}.insp-item .obs{font-family:var(--mono);font-size:.84rem;background:var(--surface-2);border-radius:4px;padding:.45rem .55rem;margin:.4rem 0;border-left:3px solid var(--ink-3)}.verdicts{display:flex;gap:.3rem;flex-wrap:wrap}.verdicts button{min-height:36px;border:1px solid var(--line);border-radius:var(--radius-s);background:var(--surface);padding:.25rem .6rem;cursor:pointer;font-size:.85rem;font-weight:600}.verdicts button[aria-pressed=true][data-v=acceptable]{background:var(--ok);color:#fff;border-color:var(--ok)}.verdicts button[aria-pressed=true][data-v=deficient]{background:var(--bad);color:#fff;border-color:var(--bad)}.verdicts button[aria-pressed=true][data-v=cannot-verify]{background:var(--warn);color:#fff;border-color:var(--warn)}.verdicts button[aria-pressed=true][data-v=pass]{background:var(--ok);color:#fff;border-color:var(--ok)}.verdicts button[aria-pressed=true][data-v=fail]{background:var(--bad);color:#fff;border-color:var(--bad)}.fb{font-size:.86rem;padding:.35rem .55rem;border-radius:4px;margin-top:.35rem}.fb.good{background:var(--ok-soft);color:var(--ok)}.fb.bad{background:var(--bad-soft);color:var(--bad)}.fb.good:before{content:"✓ ";font-weight:800}.fb.bad:before{content:"✗ ";font-weight:800}.tabs{display:flex;gap:.25rem;border-bottom:1px solid var(--line);flex-wrap:wrap}.tabs [role=tab]{border:1px solid transparent;border-bottom:0;background:transparent;padding:.5rem .8rem;border-radius:var(--radius-s) var(--radius-s) 0 0;cursor:pointer;font-weight:600;color:var(--ink-2);min-height:40px}.tabs [role=tab][aria-selected=true]{background:var(--surface);border-color:var(--line);color:var(--brand);margin-bottom:-1px}.tabpanel{background:var(--surface);border:1px solid var(--line);border-top:0;border-radius:0 0 var(--radius) var(--radius);padding:1rem}button.term{background:none;border:0;padding:0;color:inherit;font:inherit;border-bottom:1px dotted var(--brand);cursor:help}button.term:hover{color:var(--brand)}.popover{position:fixed;z-index:500;max-width:380px;background:var(--surface);border:1px solid var(--line);border-radius:var(--radius);box-shadow:0 10px 30px #00000040;padding:.85rem 1rem}.popover[hidden]{display:none}.timeline{background:var(--surface);border:1px solid var(--line);border-radius:var(--radius);padding:.5rem}.tl-controls{display:flex;gap:.35rem;align-items:center;flex-wrap:wrap;margin-bottom:.4rem}.tl-time{font-family:var(--mono);font-size:.95rem;font-weight:650;min-width:6.5em}.tl-scrub{flex:1;min-width:160px;accent-color:var(--brand);height:32px}.tl-svg{width:100%;display:block}.tl-lane-label{font-size:12px;fill:var(--ink-2);font-weight:600}.tl-cursor{stroke:var(--focus);stroke-width:2}.tl-grid{stroke:var(--line-2);stroke-width:1}.tl-seg-ok{fill:var(--ok)}.tl-seg-bad{fill:var(--bad)}.tl-seg-warn{fill:var(--warn)}.tl-seg-off{fill:var(--surface-3)}.tl-seg-info{fill:var(--brand)}.tl-seg-alt{fill:#8a5cd6}.tl-alarm{fill:var(--bad)}.tl-check{fill:var(--brand)}.tl-line{fill:none;stroke-width:1.6}.record{background:#fff;color:#111;border:1px solid #bbb;border-radius:4px;padding:1.2rem 1.4rem;font-size:.88rem}.record h2{font-size:1.1rem;border-bottom:2px solid #111;padding-bottom:.3rem}.record table{width:100%;border-collapse:collapse;margin:.5rem 0 1rem}.record th,.record td{border:1px solid #999;padding:.3rem .45rem;text-align:left;vertical-align:top}.record th{background:#eee}.record .stamp{display:inline-block;border:2px solid;padding:.1rem .5rem;font-weight:800;transform:rotate(-3deg)}.record .stamp.pass{color:#17803d}.record .stamp.fail{color:#b42318}.record .fict{font-size:.75rem;color:#555}@media print{.topbar,.sidebar,.no-print,.viewer-bar{display:none!important}.shell{display:block}main{padding:0}.record{border:0}}.disclaimer{font-size:.8rem;color:var(--ink-3);border-top:1px solid var(--line-2);padding-top:.5rem;margin-top:1rem}@media(max-width:1180px){.topbar-controls .seg-label{display:none}.lifecycle{grid-template-columns:repeat(4,minmax(0,1fr))}}@media(max-width:980px){.shell{grid-template-columns:1fr}.menu-toggle{display:inline-flex}.sidebar{position:fixed;z-index:100;top:var(--topbar-h);left:0;width:min(340px,90vw);transform:translate(-105%);transition:transform .2s;box-shadow:var(--shadow)}body.nav-open .sidebar{transform:none}.workspace{grid-template-columns:1fr}.viz-col{position:static}:root[data-layout=visual] .viewer-stage{max-height:62vh}:root[data-layout=balanced] .viewer-stage{max-height:46vh}:root[data-layout=study] .viewer-stage{max-height:32vh}:root[data-layout=study] .viz-col{order:2}}.settings-toggle{display:none!important}@media(max-width:760px){.topbar{gap:.4rem;padding:0 .5rem}.brand-text,.topbar-controls{display:none}body.controls-open .topbar-controls{display:flex;position:fixed;top:var(--topbar-h);right:0;left:0;flex-direction:column;align-items:stretch;background:var(--surface);padding:.75rem 1rem;border-bottom:1px solid var(--line);z-index:90;box-shadow:var(--shadow)}body.controls-open .topbar-controls .seg-label{display:block}.settings-toggle{display:inline-flex!important}main{padding:.75rem 16px}.lifecycle{grid-template-columns:repeat(2,minmax(0,1fr))}.tabs [role=tab]{padding:.45rem .55rem;font-size:.88rem}}@media(prefers-reduced-motion:reduce){*{animation-duration:.001ms!important;animation-iteration-count:1!important;transition-duration:.001ms!important;scroll-behavior:auto!important}}:root[data-motion=reduced] *{animation:none!important;transition:none!important}.equip-svg{font-family:var(--font)}.equip-svg text{pointer-events:none}.svg-label{font-size:15px;font-weight:650;fill:var(--ink)}.svg-small{font-size:12px;fill:var(--ink-2)}.svg-tiny{font-size:10px;fill:#fff;font-weight:700}.svg-tag{font-size:12px;font-weight:750;letter-spacing:.06em;fill:var(--svg-ink)}.svg-tag-light{fill:#f2f5f8}.ground{stroke:var(--svg-ground);stroke-width:3;stroke-dasharray:10 6}.enclosure-outline{fill:none;stroke:var(--svg-steel-lo);stroke-width:2;stroke-dasharray:8 6}.part{cursor:pointer;outline:none}.part:hover>*:first-child,.part:focus-visible>*:first-child{filter:drop-shadow(0 0 4px var(--focus)) drop-shadow(0 0 2px var(--focus))}.part:focus-visible{outline:3px solid var(--focus)}.part.hl>*:first-child{filter:drop-shadow(0 0 5px var(--brand)) drop-shadow(0 0 3px var(--brand))}.part.hl{animation:hl-pulse 1.6s ease-in-out infinite}@keyframes hl-pulse{50%{opacity:.82}}.part.dim{opacity:.45}.hl-ring{fill:none;stroke:var(--brand);stroke-width:3;stroke-dasharray:8 5;pointer-events:none}.marker-defect{fill:var(--bad)}.insp-pin circle{fill:var(--brand);stroke:#fff;stroke-width:2}.insp-pin text{fill:#fff;font-size:12px;font-weight:800}.insp-pin.v-deficient circle{fill:var(--bad)}.insp-pin.v-acceptable circle{fill:var(--ok)}.insp-pin.v-cannot-verify circle{fill:var(--warn)}.spin{transform-box:fill-box;transform-origin:center}.is-running .spin,.spin.is-running{animation:spin .7s linear infinite}.is-running.slow .spin{animation-duration:1.6s}@keyframes spin{to{transform:rotate(360deg)}}.stopped-mark{display:none}.is-stopped .stopped-mark,.is-alarm .stopped-mark{display:inline}.is-alarm .spin,.is-failed .spin{animation:none}.is-failed .stopped-mark{display:inline}.spin-linear{transform-box:fill-box;transform-origin:center}.is-running .spin-linear{animation:shaft .35s linear infinite}@keyframes shaft{50%{opacity:.2}}.exhaust-puffs circle{fill:#8a929b;opacity:0}.is-running .exhaust-puffs circle{animation:puff 1.8s ease-out infinite}.is-running .exhaust-puffs circle:nth-child(2){animation-delay:.6s}.is-running .exhaust-puffs circle:nth-child(3){animation-delay:1.2s}@keyframes puff{0%{opacity:.55;transform:translateY(8px)}to{opacity:0;transform:translateY(-26px)}}.energized-glyph{opacity:.15}.is-energized .energized-glyph{opacity:1}.heat-coil{opacity:.3}.is-active .heat-coil{opacity:1}.is-alarm .heat-coil{opacity:.2;stroke:var(--svg-steel-lo)}.starter.is-active rect{fill:var(--svg-volt)}.lamp .lamp-body{fill:var(--ok);stroke:#0000004d}.lamp .lamp-bad{display:none}.lamp.is-alarm .lamp-body{fill:#d92d20}.lamp.is-warning .lamp-body{fill:#e69500}.lamp.is-alarm .lamp-ok,.lamp.is-warning .lamp-ok{display:none}.lamp.is-alarm .lamp-bad,.lamp.is-warning .lamp-bad{display:inline}.lamp.is-alarm{animation:blink 1s steps(2) infinite}@keyframes blink{50%{opacity:.45}}.lamp.is-off .lamp-body{fill:#6b7480}.lamp.is-off .lamp-ok{display:none}.lcd-text{font-family:var(--mono);font-size:13px;fill:var(--svg-lcd-ink);font-weight:700}.lcd.is-alarm .lcd-text,[data-bind=ctl-display].is-alarm .lcd-text{fill:#ff8a80}.gauge .needle{transform:rotate(calc(-120deg + var(--needle, 0) * 240deg));transition:transform .25s linear}.breaker .brk-box{fill:var(--surface);stroke:var(--svg-line);stroke-width:2}.breaker line{stroke-width:4;stroke-linecap:round}.breaker .brk-closed{stroke:#b42318;display:none}.breaker .brk-open{stroke:#17803d;display:none}.breaker.is-closed .brk-closed,.breaker.is-open .brk-open,.breaker.is-tripped .brk-open{display:inline}.breaker.is-tripped .brk-open{stroke:#e69500}.breaker.is-tripped .brk-box{fill:#fff3cd;stroke:#e69500;stroke-dasharray:4 3}.breaker .brk-flag{font-size:11px;font-weight:800;fill:var(--ink)}.breaker.is-closed .brk-flag:before{content:""}.conduit .pipe-body{stroke:var(--svg-pipe-lo)}.conduit .flow-dash{stroke-dasharray:10 14;opacity:0}.conduit.is-flowing .flow-dash{opacity:1;animation:flow 1s linear infinite}.conduit.is-flowing.is-reverse .flow-dash{animation-direction:reverse}.conduit.is-flowing.slow .flow-dash{animation-duration:2.4s}@keyframes flow{to{stroke-dashoffset:-24}}.conduit.is-noflow .pipe-body{stroke-dasharray:none}.conduit-chw-s .pipe-body{stroke:color-mix(in srgb,var(--flow-chw-s) 45%,var(--svg-pipe-lo))}.conduit-chw-s .flow-dash{stroke:var(--flow-chw-s)}.conduit-chw-r .pipe-body{stroke:color-mix(in srgb,var(--flow-chw-r) 45%,var(--svg-pipe-lo))}.conduit-chw-r .flow-dash{stroke:var(--flow-chw-r)}.conduit-cw .pipe-body{stroke:color-mix(in srgb,var(--flow-cw) 45%,var(--svg-pipe-lo))}.conduit-cw .flow-dash{stroke:var(--flow-cw)}.conduit-glycol .pipe-body{stroke:color-mix(in srgb,var(--flow-glycol) 45%,var(--svg-pipe-lo))}.conduit-glycol .flow-dash{stroke:var(--flow-glycol)}.conduit-fuel .pipe-body{stroke:color-mix(in srgb,var(--flow-fuel) 50%,var(--svg-pipe-lo))}.conduit-fuel .flow-dash{stroke:#f0d264}.conduit-power .pipe-body{stroke:#3a3f46}.conduit-power .flow-dash{stroke:var(--flow-power)}.conduit-power.is-deenergized .pipe-body,.conduit-power.is-noflow .pipe-body{stroke:#7b838d}.conduit-air .pipe-body{stroke:color-mix(in srgb,var(--flow-air) 30%,transparent)}.conduit-air .flow-dash{stroke:var(--flow-air)}.conduit-hot-air .pipe-body{stroke:color-mix(in srgb,var(--flow-hot-air) 30%,transparent)}.conduit-hot-air .flow-dash{stroke:var(--flow-hot-air)}.conduit-refrig .pipe-body{stroke:color-mix(in srgb,var(--flow-refrig) 45%,var(--svg-pipe-lo))}.conduit-refrig .flow-dash{stroke:var(--flow-refrig)}.conduit-signal .pipe-body{stroke:#6e7a88;stroke-dasharray:2 4}.conduit-signal .flow-dash{stroke:#2fa36b}.conduit.is-alarm .pipe-body{stroke:#d92d20}.valve .valve-disc{transform:rotate(calc(90deg - var(--pos, 1) * 90deg));transform-box:fill-box;transform-origin:center;transition:transform .3s}.valve.is-alarm>path{stroke:#d92d20;stroke-width:3}.tank-fill{transform-box:fill-box;transform-origin:bottom;transform:scaleY(var(--level, .5));transition:transform .3s}.tank-fuel .tank-fill{fill:#c9a640}.tank-water .tank-fill{fill:#4f97d6}.tank-chw .tank-fill{fill:#3f85c9}.tank-glycol .tank-fill{fill:#8a63cf}.load-bar{transform-box:fill-box;transform-origin:left;transform:scaleX(var(--load, 0));fill:#e0662d;transition:transform .25s}.bar-fill{transform-box:fill-box;transform-origin:left;transform:scaleX(var(--frac, 0));transition:transform .25s}.vbar-fill{transform-box:fill-box;transform-origin:bottom;transform:scaleY(var(--frac, 0));transition:transform .25s}.batt-fill{fill:#3fae6a}.is-warning .batt-fill{fill:#e69500}.is-alarm .batt-fill{fill:#d92d20}.is-alarm>.state-skin,.state-skin.is-alarm{stroke:#d92d20!important;stroke-width:4!important}.is-warning>.state-skin{stroke:#e69500!important;stroke-width:4!important}.state-flag{font-size:11px;font-weight:800}.frost{opacity:var(--frost, 0);transition:opacity .3s}.is-deenergized .energized-only{opacity:.2}.energized-only{transition:opacity .2s}.is-off .on-only,.is-stopped .on-only,.is-failed .on-only,.off-only{display:none}.is-off .off-only,.is-stopped .off-only,.is-failed .off-only{display:inline}.smoke circle{fill:#9aa3ab;opacity:0}.is-active .smoke circle{animation:puff 2s ease-out infinite}.is-active .smoke circle:nth-child(2){animation-delay:.7s}.drip{opacity:0}.is-active .drip,.is-alarm .drip{opacity:1}.is-active .drip{animation:drip 1.2s ease-in infinite}@keyframes drip{0%{transform:translateY(-6px);opacity:0}30%{opacity:1}to{transform:translateY(14px);opacity:0}}.ue-mode{font-size:19px;font-weight:800;letter-spacing:.04em;fill:var(--ink)}.ue-state{font-size:11px;font-weight:800;letter-spacing:.05em;fill:#f2f5f8}.ue-state-dark{font-size:11px;font-weight:800;letter-spacing:.04em;fill:var(--svg-ink)}.ue-key{font-size:11px;font-weight:800;fill:var(--svg-ink)}.svg-tiny-dark{font-size:10px;font-weight:750;letter-spacing:.03em;fill:var(--svg-ink);paint-order:stroke;stroke:var(--svg-steel-hi);stroke-width:3px;stroke-linejoin:round}.ue-state-dark,.ue-key{paint-order:stroke;stroke:var(--svg-steel-hi);stroke-width:3px;stroke-linejoin:round}.ue-flag{paint-order:stroke;stroke:var(--svg-bg);stroke-width:3px;stroke-linejoin:round}.ue .breaker .brk-flag{fill:var(--svg-ink);paint-order:stroke;stroke:var(--svg-steel-hi);stroke-width:3px;stroke-linejoin:round}.ue-node{fill:var(--svg-dark-lo)}.ue-housing{fill:none;stroke:var(--svg-line);stroke-width:1.5;stroke-dasharray:4 3}.ue-bar-text{font-size:11px;font-weight:800;fill:#fff;paint-order:stroke;stroke:#0000008c;stroke-width:2.5px}.ue-box{fill:url(#g-dark);stroke:var(--svg-line);stroke-width:1.5}.is-energized>.ue-box{stroke:var(--flow-power);stroke-width:3.5}.is-alarm>.ue-box{stroke:#d92d20;stroke-width:4;stroke-dasharray:6 3}.ue-glyph path{stroke:#9aa5b1;opacity:.45}.is-energized .ue-glyph path{stroke:var(--svg-volt);opacity:1}.is-alarm .ue-glyph path{stroke:#ff8a80;opacity:1}.ue-jar-body{fill:#2f353d;stroke:#11161b;stroke-width:1}.ue-jar-plain{fill:#4c5866}.ue-jar-fill{fill:#3fae6a}.ue-jar.is-alarm .ue-jar-body{stroke:#d92d20;stroke-width:3}.ue-jar.is-alarm .ue-jar-fill{fill:#d92d20}.ue-jar-num{font-size:9px;font-weight:800;fill:#fff}.ue-meter-fill{fill:#3f85c9}.ue-meter.is-warning .ue-meter-fill{fill:#e69500}.ue-meter.is-alarm .ue-meter-fill{fill:#d92d20}.ue-srv-body{fill:url(#g-dark);stroke:#11161b}.ue-srv.is-alarm .ue-srv-body{stroke:#d92d20;stroke-width:3;stroke-dasharray:5 3}.ue-srv-led{fill:#3fae6a}.ue-srv.is-alarm .ue-srv-led{fill:#d92d20}.ue-srv-text{font-size:10px;font-weight:800;fill:#f2f5f8}.ue-hot{font-size:11px;font-weight:800;fill:#b42318}.ue-pb-brk{fill:#2a313a}.is-deenergized .ue-pb-live{opacity:.25}.ue-pb-live{transition:opacity .2s}.ue-flag{font-size:12px;font-weight:800;fill:var(--ink)}.is-alarm>.ue-flag,.ue-flag.is-alarm{fill:#d92d20}[data-bind].is-alarm>.ue-key{fill:#b42318}.conduit-power.is-noflow.is-energized .pipe-body{stroke:#3a3f46;stroke-dasharray:none}.conduit-power.is-deenergized .pipe-body,.conduit-power.is-noflow:not(.is-energized) .pipe-body{stroke-dasharray:2 7}.conduit-signal.is-alarm .pipe-body{stroke:#d92d20;stroke-dasharray:6 4}.ep-rot{transform:rotate(calc(var(--ang, 0) * 1deg));transition:transform .2s linear}.ep-bus{fill:#3a3f46}.is-energized .ep-bus{fill:#b07d00}.ep-bus-dead{display:none}.is-deenergized .ep-bus-dead{display:inline}.is-deenergized .ep-bus-live{display:none}.ep-bus-hatch{opacity:0}.is-deenergized .ep-bus-hatch{opacity:1}.ep-lcd-sm{font-size:11px}.lamp.is-active .lamp-body{fill:#2f6fdb}.lamp.is-active .lamp-ok{display:inline}.ep-slide{transform:translate(calc(var(--frac, 0) * 900px));transition:transform .3s}.ep-lead{transform-box:fill-box;transform-origin:left;transform:scaleX(var(--frac, 0));transition:transform .3s}.ep-curve-mark{transform:translate(calc(var(--frac, 0) * 250px));transition:transform .2s}.ep-float{transition:transform .3s}.is-active .ep-float,.is-alarm .ep-float{transform:translateY(-10px)}.ep-epo-cap{transition:transform .15s}.is-active .ep-epo-cap{transform:translateY(6px)}.ep-latched{display:none}.is-active .ep-latched{display:inline}.ep-key{transform:rotate(-35deg);transition:transform .2s}.is-active .ep-key{transform:rotate(35deg)}.ep-tsw{transition:transform .2s;transform-box:fill-box;transform-origin:bottom}.is-open .ep-tsw{transform:rotate(-38deg)}.ep-heat{pointer-events:none}.ep-hum{opacity:0}.is-energized .ep-hum{opacity:1;animation:ep-hum 1.2s ease-in-out infinite}@keyframes ep-hum{50%{opacity:.35}}.ep-flag{transition:transform .15s}.is-alarm .ep-flag{transform:translateY(-9px)}.ep-flag-tag{display:none}.is-alarm .ep-flag-tag{display:inline}.ep-wave{fill:none;stroke-width:2}.is-running .ep-pump-stop{display:none}.caption-bg{fill:var(--surface);stroke:var(--line);opacity:.92}.caption{fill:var(--ink-2);font-weight:600}.mtag-bg{fill:#fff;stroke:var(--svg-line);stroke-width:1.2}.mtag-text{font:700 12px var(--mono);fill:#17202b}.mtag.is-warning .mtag-bg{fill:#fff3cd;stroke:#e69500;stroke-width:2}.mtag.is-alarm .mtag-bg{fill:#fde2df;stroke:#d92d20;stroke-width:2.5;stroke-dasharray:4 2}.mtag.is-alarm .mtag-text{fill:#8f1d14}.warn-glyph{display:none}.is-alarm>.warn-glyph,.is-alarm .warn-glyph{display:inline}.fs-flag{fill:#e3f4e8;stroke:#17803d;stroke-width:1.5}.fs-text{font:800 11px var(--font);fill:#0f5a2a;letter-spacing:.04em}.is-alarm>.fs-flag,.is-alarm .fs-flag{fill:#fde2df;stroke:#d92d20;stroke-width:2.5;stroke-dasharray:4 2}.is-alarm .fs-text{fill:#8f1d14}.dirt{opacity:calc(var(--dirt, 0) * .85);transition:opacity .3s}.part.is-warning>rect:first-child,.is-warning .filter-frame{stroke:#e69500;stroke-width:4}.frost-label{font:800 16px var(--font);fill:#1f6f9f;letter-spacing:.2em}.rot{color:#17803d}.rot .rot-arrow{transform-box:fill-box;transform-origin:center;transition:transform .3s}.rot.is-reverse{color:#d92d20}.rot.is-reverse .rot-arrow{transform:scaleX(-1)}.rot.is-stopped{color:#8a96a3}.rot-text{font:800 11px var(--font);fill:currentColor}.smark .smark-body{fill:#17803d}.smark .smark-bad{display:none}.smark.is-alarm .smark-body{fill:#d92d20}.smark.is-alarm .smark-ok{display:none}.smark.is-alarm .smark-bad{display:inline}.smark.is-off .smark-body{fill:#8a96a3}.smark.is-off .smark-ok{display:none}.deck-fan .squash .stopped-mark{display:none!important}.deck-fan>.stopped-mark{display:none}.deck-fan.is-stopped>.stopped-mark,.deck-fan.is-alarm>.stopped-mark,.deck-fan.is-failed>.stopped-mark{display:inline}.deck-fan.is-alarm>ellipse{stroke:#d92d20;stroke-width:3}.fail-x{display:none}.is-failed .fail-x,.is-alarm>.fail-x{display:inline}.fail-x path{stroke:#d92d20;stroke-width:5;stroke-linecap:round}.bd .blade{transform-box:fill-box;transform-origin:center;transform:rotate(60deg);transition:transform .3s}.bd.is-closed .blade{transform:rotate(0)}.bd.is-alarm>rect{stroke:#d92d20;stroke-width:2.5;stroke-dasharray:3 2}.coil-glow,.vapor,.drop{opacity:0;transition:opacity .3s}.is-active .coil-glow{opacity:.35}.is-active .vapor{opacity:.9;animation:vapor 1.8s ease-out infinite}.is-active .drop{opacity:1;animation:drip 1.2s ease-in infinite}@keyframes vapor{0%{transform:translateY(6px);opacity:.9}to{transform:translateY(-18px);opacity:0}}.ind-on{display:none}.is-active .ind-on{display:inline}.is-active .ind-off{display:none}.ind-box{fill:var(--surface);stroke:var(--svg-line)}.is-active>.ind-box{fill:#e1edfa;stroke:var(--brand);stroke-width:2}.stem-ptr{transform:translateY(calc((1 - var(--pos, 0)) * 46px));transition:transform .3s}.bladder-water{transform-box:fill-box;transform-origin:bottom;transform:scaleY(var(--fill, 0));fill:#4f97d6;transition:transform .3s}.layer{fill:#e0866a;transition:fill .3s}.layer.is-cold{fill:#3f85c9}.layer.is-mid{fill:#8fb6dc}.layer.is-warm{fill:#e0866a}.aisle-warm{opacity:calc(var(--warm, 0) * .55);fill:#e0662d;transition:opacity .3s}.door-leaf{transform-box:fill-box;transform-origin:left center;transition:transform .3s}.is-open .door-leaf{transform:scaleX(.25)}.door-open-txt{display:none}.is-open .door-open-txt,.door-closed-txt{display:inline}.is-open .door-closed-txt{display:none}.glycol-tint{fill:#7a4cc2;opacity:calc(var(--glycol, 0) * .9)}.valve .valve-pos{font-weight:700;fill:var(--ink);paint-order:stroke;stroke:var(--svg-bg);stroke-width:4px}.fail-tag{display:none}.is-alarm>.fail-tag,.part.is-alarm .fail-tag{display:inline}.bp-gap{display:none}.is-alarm .bp-gap{display:inline}.sel-handle{transform-box:fill-box;transform-origin:bottom center;transform:rotate(calc(-40deg + var(--pos, 0) * 80deg));transition:transform .3s}.is-cold>.layer{fill:#3f85c9}.is-mid>.layer{fill:#8fb6dc}.is-warm>.layer{fill:#e0866a}.bf-wrap .is-noflow,.bf-wrap .is-noflow+.bf-txt{opacity:0}.bf-txt{fill:#b42318;paint-order:stroke;stroke:#fff;stroke-width:3px}.ctl-screen{fill:#0d1b2a}.ctl-bezel{fill:#1f262f}.ctl-txt{font-family:var(--mono);font-size:11px;fill:#cfe3f7;font-weight:700}.ctl-txt.is-alarm{fill:#ff8a80}.ctl-txt.is-warning{fill:#ffd27a}.ctl-txt.is-normal,.ctl-txt.is-running{fill:#9ff0b5}.ctl-txt-sm{font-family:var(--mono);font-size:9.5px;fill:#9fb6cc}.ctl-head{font-family:var(--mono);font-size:10px;font-weight:800;fill:#e6eef6;letter-spacing:.05em}.ctl-ink{font-size:12px;font-weight:650;fill:var(--ink)}.ctl-ink.is-alarm{fill:#b42318;font-weight:800}.ctl-ink.is-warning{fill:#9a5b00;font-weight:800}.ctl-ink.is-normal{fill:var(--ink)}.ctl-tile .ctl-skin{fill:#1d3b5a;stroke:#4b7aa8;stroke-width:2}.ctl-tile.is-running .ctl-skin{fill:#154a2c;stroke:#3fae6a}.ctl-tile.is-stopped .ctl-skin{fill:#2b3440;stroke:#7b8794}.ctl-tile.is-warning .ctl-skin{fill:#4d3a0e;stroke:#e69500;stroke-dasharray:6 3}.ctl-tile.is-alarm .ctl-skin{fill:#5c1612;stroke:#ff5a4f;stroke-dasharray:5 3}.ctl-tile.is-alarm{animation:blink 1s steps(2) infinite}.ctl-row .ctl-skin{fill:transparent}.ctl-row.is-alarm .ctl-skin{fill:#7a1d17}.ctl-row.is-warning .ctl-skin{fill:#5b4512}.ctl-row.is-active .ctl-skin{fill:#1e3d5e}.ctl-row.is-alarm .ctl-unack{animation:blink 1s steps(2) infinite}.ctl-show-alarm,.ctl-show-active,.ctl-show-warning{display:none}.is-alarm .ctl-show-alarm,.ctl-show-alarm.is-alarm,.is-active .ctl-show-active,.ctl-show-active.is-active,.is-warning .ctl-show-warning,.ctl-show-warning.is-warning{display:inline}.is-alarm .ctl-hide-alarm,.ctl-hide-alarm.is-alarm{display:none}.ctl-led{fill:#3a434e}.is-active .ctl-led,.is-running .ctl-led{fill:#39d06f}.is-alarm .ctl-led{fill:#ff4d40}.is-warning .ctl-led{fill:#f2a516}.ctl-damper .ctl-blade{transform-box:fill-box;transform-origin:center;transform:rotate(calc(80deg - var(--pos, 1) * 80deg));transition:transform .3s}.ls-move-x{transform:translate(var(--x, 0px));transition:transform .2s linear}.ls-smoke-front{opacity:0}.ls-smoke-front.is-active{opacity:1}.ls-smoke-front circle{fill:#8f99a3}.ls-strobe .ls-flash{fill:#f4f6f8}.ls-strobe.is-active .ls-flash{fill:#fff;animation:blink .5s steps(2) infinite}.ls-strobe.is-active .ls-flash-ring{stroke:#ffd400}.ls-gas{opacity:0;transition:opacity .3s}.is-active .ls-gas{opacity:.85}.ctl-bar-ok{fill:#3fae6a}.is-warning .ctl-bar-ok{fill:#e69500}.is-alarm .ctl-bar-ok{fill:#d92d20}.ctl-trend{fill:none;stroke:#6fc3ff;stroke-width:2}.ctl-trend-b{fill:none;stroke:#f2c14e;stroke-width:2}.ctl-gridline{stroke:#2a3e55;stroke-width:1}.ctl-ptr{display:none}[data-hoa=hand] .ctl-ptr-h,[data-hoa=off] .ctl-ptr-o,[data-hoa=auto] .ctl-ptr-a{display:inline}.ctl-bar-ok.is-warning{fill:#e69500}.ctl-bar-ok.is-alarm{fill:#d92d20}.equip-svg [data-bind^=link-].is-flowing .pipe-body{stroke:#8fd1aa;stroke-dasharray:none}.equip-svg [data-bind^=link-].is-noflow:not(.is-alarm) .pipe-body{stroke:#9aa5b1;stroke-dasharray:3 7}.ctl-title{font-size:12px;font-weight:750;letter-spacing:.06em;fill:var(--ink)}.ctl-ink-dk{font-size:12px;font-weight:650;fill:#1b232c}.ctl-ink-dk.is-alarm{fill:#b42318;font-weight:800}.ctl-ink-dk.is-warning{fill:#8a5100;font-weight:800}.ctl-on-light{font-size:12px;fill:#2a313a}.state-flag-g .flag-bg{fill:var(--surface-3);stroke:var(--svg-line);stroke-width:1}.state-flag-g .state-flag{fill:var(--ink);font-size:10.5px;letter-spacing:.03em}.state-flag-g.is-ok .flag-bg{fill:#dff3e6;stroke:#17803d}.state-flag-g.is-ok .state-flag{fill:#0f5c2b}.state-flag-g.is-warn .flag-bg{fill:#fdf1dc;stroke:#9a5b00}.state-flag-g.is-warn .state-flag{fill:#6b3f00}.state-flag-g.is-bad .flag-bg{fill:#fbe0dd;stroke:#b42318;stroke-width:2}.state-flag-g.is-bad .state-flag{fill:#8a1a12}.ats-sw .ats-e,.ats-sw.is-pos-e .ats-n{display:none}.ats-sw.is-pos-e .ats-e{display:inline;stroke:#9a5b00}.thermo-fill{fill:#3fae6a}.is-alarm .thermo-fill{fill:#d92d20}.is-deenergized .energized-only,.is-alarm .rack-led{opacity:.15}.part.is-deenergized>rect.state-skin{stroke-dasharray:5 4}.scn-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:.4rem}.scn-kpi{border:1px solid var(--line-2);border-radius:var(--radius-s);padding:.4rem .55rem;background:var(--surface-2)}.scn-kpi b{display:block;font-family:var(--mono);font-size:1.05rem}.scn-kpi span{font-size:.74rem;color:var(--ink-3)}.scn-kpi.bad{border-color:var(--bad);background:var(--bad-soft)}.scn-kpi.warn{border-color:var(--warn);background:var(--warn-soft)}.alarm-table td.undelivered{color:var(--bad);font-weight:650}.obs-card{border:2px solid var(--focus);border-radius:var(--radius);padding:.75rem;background:var(--surface)}.cfg-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:.5rem}.cfg-grid label{display:flex;flex-direction:column;gap:.2rem;font-size:.85rem}
</style>
</head>
<body>
<noscript><p style="padding:1rem">This simulator requires JavaScript. It runs entirely offline in your browser.</p></noscript>
<script>(()=>{var vc=Object.defineProperty;var Ta=(e,a)=>{for(var t in a)vc(e,t,{get:a[t],enumerable:!0})};var Je=e=>String(e).replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;").replace(/"/g,"&quot;");function vs(){return`<svg width="0" height="0" style="position:absolute" aria-hidden="true" focusable="false"><defs>
  <linearGradient id="g-steel" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="var(--svg-steel-hi)"/><stop offset="1" stop-color="var(--svg-steel-lo)"/></linearGradient>
  <linearGradient id="g-steel-h" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="var(--svg-steel-lo)"/><stop offset=".5" stop-color="var(--svg-steel-hi)"/><stop offset="1" stop-color="var(--svg-steel-lo)"/></linearGradient>
  <linearGradient id="g-dark" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="var(--svg-dark-hi)"/><stop offset="1" stop-color="var(--svg-dark-lo)"/></linearGradient>
  <linearGradient id="g-engine" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="var(--svg-engine-hi)"/><stop offset="1" stop-color="var(--svg-engine-lo)"/></linearGradient>
  <linearGradient id="g-accent" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="var(--svg-accent-hi)"/><stop offset="1" stop-color="var(--svg-accent-lo)"/></linearGradient>
  <linearGradient id="g-pipe" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="var(--svg-pipe-lo)"/><stop offset=".45" stop-color="var(--svg-pipe-hi)"/><stop offset="1" stop-color="var(--svg-pipe-lo)"/></linearGradient>
  <linearGradient id="g-copper" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#d79a64"/><stop offset="1" stop-color="#8c5a30"/></linearGradient>
  <radialGradient id="g-glass" cx=".35" cy=".3" r=".8"><stop offset="0" stop-color="var(--svg-glass-hi)"/><stop offset="1" stop-color="var(--svg-glass-lo)"/></radialGradient>
  <pattern id="p-grille" width="8" height="8" patternUnits="userSpaceOnUse"><rect width="8" height="8" fill="var(--svg-dark-lo)"/><rect width="8" height="3" fill="var(--svg-steel-lo)"/></pattern>
  <pattern id="p-fins" width="5" height="10" patternUnits="userSpaceOnUse"><rect width="5" height="10" fill="var(--svg-coil-lo)"/><rect width="2" height="10" fill="var(--svg-coil-hi)"/></pattern>
  <pattern id="p-frost" width="10" height="10" patternUnits="userSpaceOnUse"><rect width="10" height="10" fill="#e8f6ff"/><path d="M5 1v8M1 5h8M2 2l6 6M8 2l-6 6" stroke="#a9d8f5" stroke-width="1"/></pattern>
  <pattern id="p-hatch" width="6" height="6" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><rect width="6" height="6" fill="none"/><rect width="2" height="6" fill="var(--svg-hatch)"/></pattern>
  <marker id="m-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="currentColor"/></marker>
  <filter id="f-shadow" x="-10%" y="-10%" width="130%" height="130%"><feDropShadow dx="0" dy="3" stdDeviation="3" flood-opacity=".28"/></filter>
</defs></svg>`}function m(e,a,t,{bind:r=e,extra:i=""}={}){return`<g class="part" data-part="${e}" data-bind="${r}" data-name="${Je(a)}" tabindex="0" role="button" aria-label="${Je(a)}" ${i}>${t}</g>`}function Et(e,a,t,r,{fill:i="url(#g-steel)",doors:n=1,handle:o=!0,rx:c=4,vents:d=!1,plinth:u=!0}={}){let f=`<rect class="cab" x="${e}" y="${a}" width="${t}" height="${r}" rx="${c}" fill="${i}" filter="url(#f-shadow)"/>`,g=t/n;for(let v=0;v<n;v++){let T=e+v*g;f+=`<rect class="door" x="${T+5}" y="${a+6}" width="${g-10}" height="${r-18}" rx="2" fill="none" stroke="var(--svg-line)" stroke-width="1.2"/>`,o&&(f+=`<rect x="${T+g-16}" y="${a+r/2-16}" width="5" height="32" rx="2" fill="var(--svg-dark-lo)"/>`),d&&(f+=ce(T+14,a+r-70,g-34,44,6))}return u&&(f+=`<rect x="${e}" y="${a+r-8}" width="${t}" height="8" fill="var(--svg-dark-lo)"/>`),f}function ce(e,a,t,r,i=6){let n="",o=r/i;for(let c=0;c<i;c++)n+=`<rect x="${e}" y="${a+c*o}" width="${t}" height="${o*.45}" rx="1.5" fill="var(--svg-dark-lo)" opacity=".7"/>`;return n}function pe(e,a,t,{blades:r=5,guard:i=!0}={}){let n="";for(let o=0;o<r;o++){let c=o*360/r;n+=`<path d="M0 0 C ${t*.25} ${-t*.15}, ${t*.55} ${-t*.35}, ${t*.9} ${-t*.12} C ${t*.7} ${t*.12}, ${t*.3} ${t*.14}, 0 0Z" transform="rotate(${c})" fill="var(--svg-fan)"/>`}return`<g transform="translate(${e} ${a})">
    <circle r="${t}" fill="var(--svg-dark-lo)"/>
    <g class="spin">${n}<circle r="${t*.18}" fill="var(--svg-steel-hi)"/></g>
    ${i?`<circle r="${t}" fill="none" stroke="var(--svg-steel-hi)" stroke-width="2"/><circle r="${t*.62}" fill="none" stroke="var(--svg-steel-hi)" stroke-width="1" opacity=".6"/><path d="M${-t} 0H${t}M0 ${-t}V${t}" stroke="var(--svg-steel-hi)" stroke-width="1" opacity=".6"/>`:""}
    <g class="stopped-mark"><rect x="${-t*.5}" y="${-t*.22}" width="${t}" height="${t*.44}" rx="3" fill="var(--svg-tag-bg)"/><text y="${t*.1}" text-anchor="middle" class="svg-tag" font-size="${Math.max(9,t*.24)}">STOP</text></g>
  </g>`}function Te(e,a,t,r,i){let n="";for(let o=0;o<=8;o++){let c=(-120+o*30)*Math.PI/180;n+=`<line x1="${Math.sin(c)*t*.78}" y1="${-Math.cos(c)*t*.78}" x2="${Math.sin(c)*t*.92}" y2="${-Math.cos(c)*t*.92}" stroke="var(--svg-ink)" stroke-width="1.2"/>`}return`<g transform="translate(${e} ${a})" data-bind="${r}" class="gauge">
    <circle r="${t}" fill="url(#g-glass)" stroke="var(--svg-steel-lo)" stroke-width="3"/>${n}
    <g class="needle"><path d="M-2 0L0 ${-t*.82}L2 0Z" fill="var(--svg-needle)"/></g>
    <circle r="${t*.1}" fill="var(--svg-ink)"/>
    <text y="${t*.55}" text-anchor="middle" class="svg-small">${Je(i)}</text>
  </g>`}function Le(e,a,t,r,i,n=""){return`<g data-bind="${i}" class="lcd"><rect x="${e}" y="${a}" width="${t}" height="${r}" rx="3" fill="var(--svg-lcd-bg)" stroke="var(--svg-dark-lo)" stroke-width="2"/>
  <text x="${e+8}" y="${a+r/2+4}" class="lcd-text bind-text" textLength="${t-16}" lengthAdjust="spacingAndGlyphs">${Je(n)}</text></g>`}function J(e,a,t,r=7){return`<g data-bind="${t}" class="lamp" transform="translate(${e} ${a})">
    <circle r="${r}" class="lamp-body"/>
    <path class="lamp-ok" d="M${-r*.45} 0l${r*.35} ${r*.4}l${r*.6} ${-r*.75}" fill="none" stroke="#fff" stroke-width="2"/>
    <path class="lamp-bad" d="M0 ${-r*.55}v${r*.6}M0 ${r*.35}v.5" stroke="#fff" stroke-width="2.4" stroke-linecap="round"/>
  </g>`}function P(e,a,{kind:t="chw-s",width:r=12}={}){return`<g data-bind="${a}" class="conduit conduit-${t}">
    <path d="${e}" class="pipe-body" stroke-width="${r}" fill="none" stroke-linecap="round" stroke-linejoin="round"/>
    <path d="${e}" class="flow-dash" stroke-width="${Math.max(2,r*.28)}" fill="none" stroke-linecap="round" stroke-linejoin="round"/>
  </g>`}function Se(e,a,t,{label:r="",vertical:i=!0,size:n=34}={}){let o=n,c=i?`<rect x="${-o/2}" y="${-o/2}" width="${o}" height="${o}" rx="4" class="brk-box"/>
       <line class="brk-closed" x1="0" y1="${-o/2+5}" x2="0" y2="${o/2-5}"/>
       <line class="brk-open" x1="0" y1="${o/2-5}" x2="${-o/2+6}" y2="${-o/2+8}"/>
       <text class="brk-flag" x="${o/2+5}" y="4"></text>`:`<rect x="${-o/2}" y="${-o/2}" width="${o}" height="${o}" rx="4" class="brk-box"/>
       <line class="brk-closed" x1="${-o/2+5}" y1="0" x2="${o/2-5}" y2="0"/>
       <line class="brk-open" x1="${-o/2+5}" y1="0" x2="${o/2-8}" y2="${-o/2+6}"/>
       <text class="brk-flag" x="0" y="${o/2+13}" text-anchor="middle"></text>`;return`<g data-bind="${t}" class="breaker" transform="translate(${e} ${a})">${c}${r?`<text class="svg-small" x="${i?-o/2-5:0}" y="${i?4:-o/2-5}" text-anchor="${i?"end":"middle"}">${Je(r)}</text>`:""}</g>`}function Ge(e,a,t,{size:r=30,label:i="",actuator:n=!0}={}){let o=r;return`<g data-bind="${t}" class="valve" transform="translate(${e} ${a})">
    <path d="M${-o} ${-o*.6}L0 0L${-o} ${o*.6}Z M${o} ${-o*.6}L0 0L${o} ${o*.6}Z" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="1.5"/>
    <g class="valve-disc"><rect x="-3" y="${-o*.55}" width="6" height="${o*1.1}" rx="2" fill="var(--svg-accent)"/></g>
    ${n?`<line x1="0" y1="0" x2="0" y2="${-o*1.1}" stroke="var(--svg-line)" stroke-width="3"/><rect x="${-o*.7}" y="${-o*1.9}" width="${o*1.4}" height="${o*.85}" rx="4" fill="url(#g-dark)"/>`:""}
    <text class="valve-pos svg-small bind-text" x="0" y="${o*.6+15}" text-anchor="middle"></text>
    ${i?`<text class="svg-small" x="0" y="${-o*1.95-5}" text-anchor="middle">${Je(i)}</text>`:""}
  </g>`}function Lr(e,a,{scale:t=1}={}){return`<g transform="translate(${e} ${a}) scale(${t})">
    <rect x="-10" y="38" width="220" height="14" fill="var(--svg-dark-lo)"/>
    <rect x="0" y="-10" width="110" height="50" rx="10" fill="url(#g-accent)"/>
    ${ce(10,-2,90,34,6)}
    <rect x="110" y="6" width="22" height="18" fill="url(#g-steel)"/>
    <g class="shaft-mark"><rect x="114" y="9" width="6" height="12" class="spin-linear" fill="var(--svg-ink)"/></g>
    <circle cx="170" cy="14" r="34" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="1.5"/>
    <circle cx="170" cy="14" r="12" fill="var(--svg-steel-lo)"/>
    <rect x="162" y="-40" width="16" height="22" fill="url(#g-steel)"/>
  </g>`}function x(e,a,t,r="svg-label",i="start"){return`<text x="${e}" y="${a}" class="${r}" text-anchor="${i}">${Je(t)}</text>`}function Ma(e,a,t,r,i,{label:n="",kind:o="fuel"}={}){return`<g data-bind="${i}" class="tank tank-${o}">
    <rect x="${e}" y="${a}" width="${t}" height="${r}" rx="${Math.min(t,r)*.12}" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="1.5"/>
    <g transform="translate(${e+6} ${a+r-6})"><rect class="tank-fill" x="0" y="${-(r-12)}" width="${t-12}" height="${r-12}" rx="4"/></g>
    ${n?x(e+t/2,a-8,n,"svg-small","middle"):""}
  </g>`}function K(e,a,t,r){return`<svg class="equip-svg" viewBox="0 0 ${e} ${a}" data-w="${e}" data-h="${a}" role="img" aria-label="${Je(r)}" xmlns="http://www.w3.org/2000/svg"><title>${Je(r)}</title>${t}</svg>`}var bs="dcc.settings.v1",ys="dcc.progress.v1";function ws(e,a){try{let t=localStorage.getItem(e);return t?{...a,...JSON.parse(t)}:{...a}}catch{return{...a}}}function ks(e,a){try{localStorage.setItem(e,JSON.stringify(a))}catch{}}var wi=new Set,xs=e=>(wi.add(e),()=>wi.delete(e)),Ss=e=>wi.forEach(a=>a(e)),bc={explain:"p",layout:"balanced",mode:"explore",theme:"auto",motion:"auto",speed:8,l5speed:10},je=ws(bs,bc);function zt(e,a){je[e]=a,ks(bs,je),ki(),Ss({type:"settings",key:e})}function ki(){let e=document.documentElement;e.dataset.layout=je.layout,e.dataset.explain=je.explain,je.theme==="auto"?delete e.dataset.theme:e.dataset.theme=je.theme,je.motion==="reduced"?e.dataset.motion="reduced":delete e.dataset.motion}var ar=()=>je.motion==="reduced"||typeof matchMedia<"u"&&matchMedia("(prefers-reduced-motion: reduce)").matches,Ts=()=>({v:1,tests:{},deficiencies:[],records:[],answers:{},stages:{},scenarios:{},seq:0}),$e=ws(ys,Ts()),Zt=()=>{ks(ys,$e),Ss({type:"progress"})},xi=e=>$e.tests[e]||={viewed:!1,guided:!1,attempts:[],accepted:!1},Cs=e=>$e.tests[e]||{viewed:!1,guided:!1,attempts:[],accepted:!1},ft=e=>!!$e.tests[e]?.accepted;function Rr(e){let a=xi(e);a.viewed||(a.viewed=!0,Zt())}function Ia(e){let a=xi(e);a.guided=!0,a.viewed=!0,Zt()}function As(e){$e.stages[e]||($e.stages[e]={read:!0},Zt())}function $s(e){return $e.seq=($e.seq||0)+1,`${e}-${String($e.seq).padStart(4,"0")}`}function rr(e,a){let t=xi(e);t.attempts.push({at:new Date().toISOString(),...a}),t.attempts.length>25&&t.attempts.splice(0,t.attempts.length-25),a.outcome==="pass"&&(t.accepted=!0),Zt()}function ir(e){let a={id:$s("DEF"),status:"open",opened:new Date().toISOString(),...e};return $e.deficiencies.push(a),Zt(),a}function nr(e,a){let t=0;for(let r of $e.deficiencies)r.testId===e&&r.status==="open"&&(r.status="closed",r.closed=new Date().toISOString(),r.retestRecord=a,t++);return t&&Zt(),t}function sr(e){let a={id:e.id||$s("REC"),created:new Date().toISOString(),...e};return $e.records.push(a),$e.records.length>80&&$e.records.splice(0,$e.records.length-80),Zt(),a}function Mr(e,a){$e.answers[e]={correct:a,at:new Date().toISOString()},Zt()}function Si(e,a){$e.scenarios[e]={...$e.scenarios[e]||{},...a,at:new Date().toISOString()},Zt()}function Ps(){$e=Ts(),Zt()}function Es(){return JSON.stringify($e,null,2)}var Ti={};Ta(Ti,{equipment:()=>yc,tests:()=>wc});var I=(e,a)=>({p:e,t:a}),yc=[{id:"generator",family:"electrical",subfamily:"Emergency & standby power",name:"Standby generator set",abbr:"GEN",svg:"generator",model:"generator",role:I("A large diesel engine turning an electrical generator. It starts automatically when utility power fails and supplies the facility until utility power returns.","Engine-generator set (reciprocating diesel prime mover, synchronous alternator, governor, AVR and controller) providing the standby/emergency source via transfer equipment; sized for critical and mechanical load with configurable redundancy (N, N+1, 2N)."),topology:I('Some sites connect each generator to its own transfer switch; others connect several generators together ("paralleling") so they share the load. The simulator lets you choose.','Topologies include isolated generator-per-ATS, paralleled generators on common switchgear with load-add/shed priority, and distributed/"catcher" arrangements. Commissioning scope (synchronizing, load sharing, load shedding) depends on the topology selected.'),parts:[{id:"controller",name:"Generator controller",desc:I("The computer and display that starts, stops and protects the generator.","Engine/generator control module: start sequencing, crank cycling, protective shutdowns, metering, remote annunciation and communications.")},{id:"engine",name:"Diesel engine",desc:I("The engine that spins the generator.","Reciprocating diesel prime mover with electronic governor maintaining 1800 rpm (60 Hz, 4-pole).")},{id:"alternator",name:"Alternator",desc:I("Turns the engine's spinning motion into electricity.","Brushless synchronous generator with automatic voltage regulator (AVR) controlling excitation.")},{id:"radiator",name:"Radiator & fan",desc:I("Keeps the engine from overheating.","Unit-mounted radiator with engine-driven fan rejecting jacket-water heat; airflow path must be unobstructed.")},{id:"battery",name:"Starting batteries & charger",desc:I("Batteries that power the starter motor.","24 V DC lead-acid starting batteries maintained by a float charger; low voltage during cranking indicates weak batteries or connections.")},{id:"heater",name:"Jacket-water heater",desc:I("Keeps the engine warm so it starts quickly.","Thermostatically controlled coolant heater keeping the block warm to enable rapid starting and load acceptance.")},{id:"exhaust",name:"Exhaust & silencer",desc:I("Carries engine exhaust safely outside.","Exhaust piping, flexible connector and silencer; backpressure and clearances verified at installation.")},{id:"gen-breaker",name:"Output circuit breaker",desc:I("The switch that connects the generator's electricity to the building or test load.","Generator main breaker; status and trip indication are monitored remotely.")},{id:"loadbank",name:"Temporary load bank",desc:I("A big electric heater used to put realistic load on the generator during testing.","Resistive (or resistive/reactive) load bank allowing controlled load steps independent of facility load.")}],sources:["nfpa110","iso8528","neta-ats"]}],Ht=[{id:"weak-battery",text:I("The starting batteries are weak or a battery cable is loose, so the engine cannot crank fast enough.","Insufficient cranking speed from low battery capacity or high-resistance connections; controller completes all crank cycles and declares overcrank.")},{id:"heater",text:I("The engine heater is not working, so the engine is too cold.","Jacket-water heater failed (supply breaker off, element or thermostat failure), producing a low coolant temperature alarm and compromising start/load-acceptance performance.")},{id:"oil",text:I("Something is wrong with engine oil pressure (low oil level, a faulty sensor or a pump problem).","Low lube-oil pressure from low level, wrong viscosity, sensor/sender fault or lube pump problem; protective shutdown operates.")},{id:"fuel",text:I("Fuel is not reaching the engine.","Fuel supply restriction (closed valve, air in lines, clogged filters) preventing ignition.")},{id:"governor",text:I("The engine speed control reacts too slowly when load changes.","Governor gain/stability settings or actuator response causing excessive transient frequency deviation and slow recovery.")},{id:"avr",text:I("The voltage control is unstable, so voltage keeps swinging.","AVR stability/gain mis-set or excitation problem producing sustained voltage oscillation (hunting).")},{id:"cooling",text:I("The radiator cannot get rid of the heat — for example the air path is blocked.","Radiator airflow restriction or recirculation (blocked louvers, debris, undersized intake) causing coolant temperature rise at sustained load.")},{id:"bms",text:I("The alarm signal was never connected or mapped to the building monitoring system.","Remote alarm point not wired/mapped in the BMS integration (point list or protocol mapping error).")},{id:"protection",text:I("The safety shutdown has been disabled or set wrong in the controller.","Protective shutdown disabled or misconfigured in controller settings (setpoint or enable bit).")}],wc=[{id:"GEN-L1-FAT",equipment:"generator",level:"L1",kind:"inspection",status:"interactive",title:"Factory acceptance test record review",purpose:I("Check that the generator passed its factory tests and was built as ordered before it is shipped.","Verify the FAT report, configuration and quality records against the approved submittal and project specification prior to ship release."),concept:I("You are given the factory test package. Review each record and decide whether it is acceptable.","Document-based L1 verification: compare FAT data, nameplate and controller configuration to approved submittals; identify deviations requiring resolution before release."),inputs:"Factory test report package (fictitious) with seeded deviations.",expected:I("All records match what was ordered and every factory test passed.","FAT data within specified limits; configuration matches submittal; deviations dispositioned prior to shipment."),consequence:I("Problems not caught at the factory are slower and more expensive to fix on site and may delay the whole project.","Uncaught factory deviations propagate into site schedule risk, field rework and possible non-compliance with BOD capacity or performance."),performedBy:"Manufacturer performs FAT; owner representative/CxA witness or review records.",safety:"Factory testing is performed by manufacturer personnel under their safety program. Witnesses observe from designated areas.",prerequisites:[{item:"submittal-approved",why:I("You can only judge the factory results if you know what was approved.","FAT acceptance is measured against the approved submittal and specification; without them there is no reference.")}],measurements:["Rated kW/kVA","Voltage/frequency","Transient response record","Protective shutdown test record"],downstream:["GEN-L2-INST"],sources:["iso8528","nfpa110","cx-practice-levels"],defectCount:[1,3],items:[{id:"nameplate",part:"alternator",label:"Nameplate rating vs. approved submittal",check:I("Does the label on the generator match what was ordered?","Compare nameplate kW/kVA, voltage, frequency, power factor and rating type (standby/prime/data-center continuous) to the approved submittal."),ok:"Nameplate: 2000 kWe, 480/277 V, 3-phase, 60 Hz, 0.8 PF — matches approved submittal.",defects:[{title:"Nameplate rating type differs from submittal",text:'Nameplate shows a "standby" rating; approved submittal requires a data-center continuous rating at 2000 kWe.',severity:"critical",consequence:I("The generator might not be allowed to run as long or as hard as the design needs.","Rating-basis mismatch affects allowable run hours and average load; capacity may not satisfy the BOD."),corrective:I("Manufacturer must confirm the correct rating or supply the correct unit.","Manufacturer to provide rating certification or re-rate/replace; engineer of record to review.")}]},{id:"loadtest",part:"loadbank",label:"Factory load test data",check:I("Did the generator run at full load at the factory without problems?","Review stepped load-test data (25/50/75/100 %) for stable voltage, frequency and temperatures over the specified duration."),ok:"Load test at 25/50/75/100 % recorded; full load held for the specified duration; all readings stable.",defects:[{title:"Full-load run shorter than specified",text:"Record shows 100 % load held for 30 min; specification requires a longer full-load run.",severity:"major",consequence:I("The generator's ability to run fully loaded was never properly proven.","Thermal stabilization at full load not demonstrated; latent cooling or fuel-system issues may not appear."),corrective:I("Repeat the full-load portion of the factory test.","Repeat the full-load segment or accept a documented deviation with site load-bank compensation.")}]},{id:"transient",part:"controller",label:"Transient (block-load) response record",check:I("When load was suddenly added, did speed and voltage recover quickly enough?","Verify recorded frequency/voltage deviation and recovery time on block load steps against the specified performance class."),ok:"Block-load test recorded; frequency and voltage deviation and recovery within specified limits.",defects:[{title:"Transient response test not recorded",text:"Transient response section of the FAT report is blank.",expect:"cannot-verify",severity:"major",consequence:I("Nobody knows whether the generator can pick up the data center load quickly.","Load-acceptance capability unverified; risk to UPS rectifier walk-in and mechanical load restart."),corrective:I("Ask the factory for the missing test data or repeat the test.","Request transient test data or schedule retest; hold ship release pending results.")}]},{id:"shutdowns",part:"controller",label:"Protective shutdown functional checks",check:I("Were the safety shutdowns (low oil, high temperature, overspeed) tested?","Confirm the FAT report documents simulated operation of each protective shutdown and pre-alarm with correct annunciation."),ok:"Low oil pressure, high coolant temperature, overspeed and overcrank simulated; each annunciated and shut down correctly.",defects:[{title:"Overspeed shutdown not demonstrated",text:'Report marks overspeed shutdown "N/A — verified by design".',severity:"major",consequence:I("A key safety device has not been shown to work.","Unverified overspeed protection; mechanical failure risk if governor fails."),corrective:I("Have the factory demonstrate the overspeed shutdown.","Witness or document simulated overspeed trip before release.")}]},{id:"controller-config",part:"controller",label:"Controller configuration & settings",check:I("Are the controller settings what the design calls for?","Compare crank cycle, time delays, setpoints and communication settings to the approved settings sheet."),ok:"Crank cycling, cooldown and communication settings match the approved settings sheet.",defects:[{title:"Communication protocol differs from BMS integration plan",text:"Controller configured for a different protocol/port than the BMS integration point list specifies.",severity:"minor",consequence:I("The building monitoring system may not be able to read the generator.","Remote monitoring/alarming integration will fail at point-to-point checkout."),corrective:I("Change the controller setting before shipping.","Reconfigure communications per the integration specification; record in settings sheet.")}]},{id:"qa-docs",part:"engine",label:"Quality records & certificates",check:I("Are the required quality certificates included?","Verify emissions certification, inspection sign-offs and serial-number traceability for engine, alternator and controller."),ok:"Serial numbers, certificates and inspection sign-offs included and consistent.",defects:[{title:"Serial-number mismatch",text:"Alternator serial number on test report differs from the unit nameplate photograph.",severity:"major",consequence:I("The test report may belong to a different machine.","Traceability broken; FAT results cannot be attributed to the shipped unit."),corrective:I("The manufacturer must explain and correct the records.","Manufacturer to reconcile records or retest the unit actually shipped.")}]},{id:"damage",part:"enclosure",label:"Shipping readiness & protection",check:I("Is the unit protected for shipping and free of damage?","Verify shipping protection, fluid status per manufacturer, loose-ship items list and absence of physical damage."),ok:"Unit wrapped, openings sealed, loose-ship items listed and tagged.",defects:[{title:"Loose-ship items not inventoried",text:"No loose-ship list; exhaust flex connector and remote annunciator not accounted for.",severity:"minor",consequence:I("Parts may go missing and delay installation.","Missing items create L2 delays and uncontrolled substitutions."),corrective:I("Create a loose-ship list before shipping.","Manufacturer to issue a loose-ship inventory tagged to the unit.")}]}]},{id:"GEN-L2-INST",equipment:"generator",level:"L2",kind:"inspection",status:"interactive",title:"Installation verification & pre-functional checklist",purpose:I("Make sure the generator has been installed correctly and safely before it is started for the first time.","Verify receiving condition, placement, anchorage, clearances, connections, auxiliaries and labeling via the pre-functional checklist to establish start-up readiness."),concept:I("Walk around the installed generator. Inspect each point and record whether it is acceptable.","Field verification against drawings, submittals and manufacturer installation instructions; deficiencies are logged and must be resolved or accepted before L3."),inputs:"Simulated site walk-down with seeded installation deficiencies.",expected:I("Everything is installed as designed and ready for start-up.","All PFC items acceptable or dispositioned; no open items blocking start-up."),consequence:I("Starting a badly installed generator can damage it or hurt someone, or it might fail when it is needed.","Installation defects (fuel leaks, exhaust restrictions, loose terminations, missing heater power) create start-up hazards and latent reliability failures."),performedBy:"Installing contractor completes PFC; CxA verifies sample; manufacturer confirms readiness before start-up.",safety:"Equipment is de-energized and locked out during inspection; only qualified persons open electrical compartments.",prerequisites:[{test:"GEN-L1-FAT",why:I("The generator should have passed its factory checks before we spend effort installing it.","Factory deviations must be resolved or carried forward so installation verification checks the correct configuration.")}],measurements:["Clearances","Anchorage","Fluid levels","Termination torque marks","Heater/charger power"],downstream:["GEN-L3-START"],sources:["nfpa110","neta-ats","cx-practice-levels"],defectCount:[1,3],items:[{id:"placement",part:"enclosure",label:"Placement, anchorage & vibration isolation",check:I("Is the generator bolted down properly on the right pad?","Verify pad dimensions, anchorage per seismic/structural details, and isolator installation/removal of shipping restraints."),ok:"Anchors installed per detail; isolators adjusted; shipping restraints removed.",defects:[{title:"Shipping restraints not removed",text:"Red-tagged shipping brackets still installed on the vibration isolators.",severity:"major",consequence:I("Vibration will be passed into the building and may damage parts.","Isolation defeated; vibration transmitted to structure and connected services."),corrective:I("Remove the brackets and adjust the isolators.","Remove restraints, set isolator deflection per manufacturer.")}]},{id:"clearance",part:"radiator",label:"Service clearance & radiator airflow path",check:I("Is there enough space around it, and can the radiator get fresh air?","Verify working clearances and that radiator discharge/intake paths are unobstructed and free of recirculation."),ok:"Clearances maintained; radiator discharge path open; intake louvers clear.",defects:[{title:"Radiator discharge obstructed",text:"Stored materials stacked within 1 m of the radiator discharge louver.",severity:"major",consequence:I("The engine may overheat during a long outage.","Recirculation/obstruction raises coolant temperature under sustained load."),corrective:I("Clear the airflow path and keep it clear.","Remove obstruction; mark keep-clear zone.")}]},{id:"fuel",part:"engine",label:"Fuel supply & return connections",check:I("Are fuel lines connected, leak-free and are valves in the right position?","Verify supply/return routing, flexible connectors, valve positions, absence of leaks and day-tank/sub-base level indication."),ok:"Fuel connections tight, no leaks, valves open and tagged, level gauge reading.",defects:[{title:"Fuel supply valve closed",text:"Fuel supply isolation valve found closed and untagged.",severity:"critical",consequence:I("The generator would not start in an emergency.","Fuel starvation on demand — a direct single point of failure for standby power."),corrective:I("Open and tag the valve; add it to the pre-start checklist.","Open, lock/tag in normal position; add valve position to rounds.")}]},{id:"exhaust",part:"exhaust",label:"Exhaust system",check:I("Is the exhaust connected safely and pointed away from air intakes?","Verify flexible connector, supports, insulation/clearance to combustibles and discharge location relative to building intakes."),ok:"Flex connector installed, piping supported, discharge away from intakes.",defects:[{title:"Exhaust discharge near outdoor air intake",text:"Exhaust outlet located near a building outdoor-air intake.",severity:"major",consequence:I("Exhaust fumes could be pulled into the building.","Exhaust re-entrainment risk into occupied/IT spaces."),corrective:I("Designers must review and possibly relocate the exhaust.","Engineer of record to evaluate separation and specify modification.")}]},{id:"heater",part:"heater",label:"Jacket-water heater power",check:I("Is the engine heater powered and warm?","Verify heater circuit energized, thermostat set, and coolant temperature near heater setpoint."),ok:"Heater circuit on and labeled; block warm to touch; coolant ~38 °C.",defects:[{title:"Jacket-water heater not energized",text:"Heater branch circuit breaker found OFF; block at ambient temperature.",severity:"major",consequence:I("A cold engine starts slowly and may struggle to pick up load.","Delayed start and degraded load acceptance; low coolant temperature alarm."),corrective:I("Turn on and label the heater circuit.","Energize and label heater circuit; verify thermostat operation.")}]},{id:"battery",part:"battery",label:"Starting batteries & charger",check:I("Are the batteries connected, charged and the charger working?","Verify electrolyte/state, terminal condition and torque, charger float voltage and alarm contacts."),ok:"Batteries connected and tight; charger in float at about 27 V; charger alarms wired.",defects:[{title:"Battery charger not energized",text:"Charger AC supply not connected; battery voltage 24.1 V and falling.",severity:"major",consequence:I("Batteries will slowly drain and the engine may fail to crank.","Loss of float charge degrades cranking capability over time."),corrective:I("Connect the charger supply.","Complete charger AC supply; verify float voltage and charger-fail alarm.")}]},{id:"terminations",part:"gen-breaker",label:"Power cable terminations",check:I("Are the main power cables connected tightly and correctly labeled?","Verify lug type, torque marking, phase identification and bending radius; testing agency results attached where specified."),ok:"Lugs torqued and marked; phases identified; insulation-resistance results attached.",defects:[{title:"Torque marks missing",text:"Two output terminations lack torque-witness marks; no torque record.",severity:"major",consequence:I("A loose connection can overheat and fail under load.","Unverified termination torque; high-resistance joint risk under load."),corrective:I("Re-torque to the manufacturer value and mark them.","Torque to manufacturer value, apply witness marks, record.")}]},{id:"grounding",part:"alternator",label:"Grounding & bonding",check:I("Is the generator properly connected to ground?","Verify equipment grounding conductor, frame bond and neutral-grounding arrangement per the design (separately-derived vs. not)."),ok:"Frame bonded; neutral arrangement matches the one-line design.",defects:[{title:"Neutral bonding inconsistent with design",text:"Neutral-to-ground bond installed at generator although the one-line shows a non-separately-derived system.",severity:"critical",consequence:I("Ground-fault protection and safety can be compromised.","Improper neutral bonding creates objectionable ground current and can defeat ground-fault protection."),corrective:I("Correct the neutral bond as the design requires.","Remove/relocate bond per design; engineer of record to confirm.")}]},{id:"labels",part:"controller",label:"Labeling & documentation on site",check:I("Are signs, labels and the manual where they should be?","Verify equipment labels, arc-flash labels where applicable, and O&M manual/start-up documents on site."),ok:"Equipment tagged; labels installed; manuals on site.",defects:[{title:"Equipment labels missing",text:"Equipment ID and source labels not installed.",severity:"minor",consequence:I("People may operate the wrong equipment in an emergency.","Operational error risk during emergency or maintenance procedures."),corrective:I("Install the labels.","Install labels per the labeling standard.")}]}]},{id:"GEN-L3-START",equipment:"generator",level:"L3",kind:"procedure",model:"generator",status:"interactive",title:"Manufacturer start-up & no-load run",purpose:I("Start the generator for the first time and confirm it reaches the right speed and voltage, and its basic readings are healthy.","First start under manufacturer supervision: verify pre-start conditions, crank/start sequence, time to rated voltage and frequency, no-load regulation, lube-oil pressure and controlled stop with cooldown."),concept:I("Check that the engine is warm and the batteries are charged, start it, watch it come up to speed, then stop it.","Pre-start verification, automatic start initiation, observation of crank-fire-accelerate sequence, steady-state no-load parameters and normal stop."),inputs:"Simulated remote start signal; no load connected. A seeded hidden fault may be present.",expected:I("It starts quickly, settles at 60 Hz and 480 V, oil pressure is healthy, and it stops normally.","Rated V/Hz within the start-time requirement; stable isochronous speed at no load; oil pressure above manufacturer minimum; no shutdown alarms; normal cooldown stop."),consequence:I("If the generator cannot start reliably, the data center has no backup power.","Start failure negates the standby source; the UPS battery becomes the only ride-through, typically minutes."),performedBy:"Manufacturer start-up technician; contractor support; CxA witnesses.",safety:"Rotating machinery, hot surfaces, fuel and exhaust hazards. Real start-up follows the manufacturer procedure and site safety plan. This simulation is not a field procedure.",prerequisites:[{test:"GEN-L2-INST",why:I("You should never start a generator that has not been checked for correct installation.","Installation PFC acceptance (fuel, exhaust, terminations, grounding) is a precondition for safe first start.")}],measurements:["rpm","freq","volts","oilP","coolT","battV"],downstream:["GEN-L4-LOAD","GEN-L4-SAFETY"],sources:["nfpa110","cx-practice-levels"],timeCompression:"Crank cycling is shortened (6 s crank / 6 s rest, 3 attempts). Public guide specifications commonly call for 3 cranks of about 15 s with 15 s rests; cooldown is also shortened.",variants:[{id:"nominal",weight:3},{id:"weak-battery",faults:{weakBattery:!0},cause:"weak-battery",deficiency:{title:"Generator failed to start — overcrank",severity:"critical",corrective:I("Test and replace the batteries or fix the cable connections, then repeat the start.","Load-test/replace starting batteries, correct terminations, verify charger; repeat start-up.")}},{id:"heater-failed",faults:{jacketHeaterFailed:!0},cause:"heater",deficiency:{title:"Low coolant temperature before start",severity:"major",corrective:I("Repair the engine heater and wait for the engine to warm up before testing again.","Restore jacket-water heater operation; verify coolant at heater setpoint before retest.")}},{id:"low-oil",faults:{lowOilPressure:!0},cause:"oil",deficiency:{title:"Low oil pressure shutdown during no-load run",severity:"critical",corrective:I("The manufacturer must find and fix the oil-pressure problem.","Manufacturer to investigate lube system/sender, correct, and repeat start-up.")}}],causes:[Ht[0],Ht[1],Ht[2],Ht[3]],steps:[{id:"prestart",title:"Verify pre-start conditions",run:4,highlight:["heater","battery","controller"],explain:I("Before starting, look at the engine temperature and the battery voltage on the controller.","Confirm controller in AUTO, no active alarms, coolant temperature at heater setpoint and starting-battery float voltage."),expect:I("Engine warm (about 38 °C), battery about 27 V, no alarms.","Coolant ≈ heater setpoint, battery float ≈ 27 V DC, no LOW COOLANT TEMP alarm.")},{id:"start",title:"Initiate remote start",run:15,highlight:["controller","engine","battery"],action:{set:{start:!0},label:"Send start signal",log:"Remote start signal applied"},explain:I("Send the start signal, as a transfer switch would during a power outage. Watch the engine crank, fire and speed up.","Apply remote start contact; observe crank, fire, acceleration, voltage build-up and time to rated V/Hz."),expect:I("The engine cranks, starts and reaches 1800 rpm and 480 V within about 10 seconds.","Rated speed and voltage within the specified start time (commonly 10 s on data-center projects); battery voltage dips during cranking then recovers.")},{id:"noload",title:"Observe no-load operation",run:20,highlight:["engine","alternator","controller"],explain:I("Let it run with no load and check that speed, voltage and oil pressure stay steady.","Record steady-state frequency, voltage, oil pressure and coolant trend at no load."),expect:I("60 Hz, 480 V, oil pressure well above 40 psi, no alarms.","Isochronous 60 Hz, voltage within regulation band, oil pressure above manufacturer minimum, no pre-alarms.")},{id:"stop",title:"Normal stop with cooldown",run:32,highlight:["controller","engine"],action:{set:{start:!1},label:"Remove start signal",log:"Start signal removed"},explain:I("Remove the start signal. The generator should cool down briefly and then stop by itself.","Remove remote start; verify cooldown timer operation and normal stop without alarms."),expect:I("It runs a short time to cool, then stops.","Unloaded cooldown (compressed here), then stop and return to AUTO-ready.")}],criteria:[{id:"prestart-heat",label:"No low coolant temperature alarm before start",metric:{event:"LOW_COOL_T",agg:"event",step:"prestart"},op:"noEvent",basis:"manufacturer",explain:I("A warm engine starts and takes load reliably.","Jacket-water heating is required for rapid start and load acceptance; a low coolant temperature alarm indicates heater failure.")},{id:"battery",label:"Starting battery voltage before start",metric:{reading:"battV",agg:"final",step:"prestart"},op:">=",value:25.5,unit:"V DC",digits:1,basis:"illustrative",explain:I("Charged batteries are needed to crank the engine.","Float voltage indicates charger operation; the threshold is an illustrative value for a 24 V lead-acid starting system.")},{id:"start-time",label:"Time from start signal to rated voltage",metric:{reading:"volts",agg:"timeTo",step:"start",cond:{op:">=",value:456}},op:"<=",value:10,unit:"s",digits:1,basis:"project",sources:["nfpa110"],explain:I("Backup power must be ready quickly so the UPS batteries don't run out.",'Projects frequently specify ≤10 s to rated voltage/frequency, borrowing the NFPA 110 "Type 10" concept. NFPA 110 governs emergency and legally required systems (NEC 700/701); typical data-center standby is NEC 702 optional standby, outside NFPA 110 scope, so the limit here is a project requirement.')},{id:"nl-freq",label:"No-load frequency",metric:{reading:"freq",agg:"final",step:"noload"},op:"between",value:[59.7,60.3],unit:"Hz",digits:2,basis:"illustrative",explain:I("The electricity must be at the correct frequency.","Steady-state isochronous frequency regulation band (illustrative).")},{id:"nl-volts",label:"No-load voltage",metric:{reading:"volts",agg:"final",step:"noload"},op:"between",value:[470,490],unit:"V",digits:0,basis:"illustrative",explain:I("The voltage must be correct for the equipment it will power.","Steady-state voltage regulation band around 480 V (illustrative).")},{id:"oil",label:"Minimum oil pressure while running",metric:{reading:"oilP",agg:"min",step:"noload"},op:">=",value:40,unit:"psi",digits:0,basis:"manufacturer",explain:I("Healthy oil pressure protects the engine from damage.","Lube-oil pressure at rated speed must exceed the manufacturer minimum (value illustrative).")},{id:"no-sd",label:"No shutdown alarms during start and run",metric:{event:["OVERCRANK","LOP_SD","HCT_SD"],agg:"event",step:["start","noload"]},op:"noEvent",basis:"conceptual",explain:I("A shutdown means something is wrong.","Any protective shutdown during start-up is a failed start-up.")},{id:"stopped",label:"Engine stopped after cooldown",metric:{reading:"rpm",agg:"final",step:"stop"},op:"<=",value:5,unit:"rpm",digits:0,basis:"conceptual",explain:I("The generator should stop by itself after the signal is removed.","Verifies cooldown timer and stop logic.")}]},{id:"GEN-L4-LOAD",equipment:"generator",level:"L4",kind:"procedure",model:"generator",status:"interactive",title:"Load-bank test: stepped load, block load & sustained full load",purpose:I("Prove the generator can carry the full data center load, handle sudden load increases, and run hot without overheating.","Functional performance under representative load: stepped loading, transient response to a block load, steady-state regulation and thermal stability at full rated load using a temporary load bank."),concept:I("Connect a load bank, add load in steps, then suddenly add a big block of load and hold full load for a while.","Load-bank FPT with stepped and block loads; record transient frequency/voltage deviation and recovery, steady-state regulation, coolant temperature and oil pressure."),inputs:"Simulated resistive load bank 0–100 %. Full-load hold is time-compressed (seconds represent the longer specified run).",expected:I("Speed and voltage dip briefly when load is added, then recover within a few seconds; temperatures level off below alarm limits.","Transient deviation and recovery within specified performance class; steady-state regulation within band; coolant temperature stabilizes below pre-alarm at 100 % load."),consequence:I("A generator that cannot handle the real load may stall or shut down during an actual outage.","Inadequate load acceptance or cooling capacity results in under-frequency trips of UPS input, transfer instability or high-temperature shutdown under emergency operation."),performedBy:"Contractor and load-bank vendor operate; manufacturer present; CxA directs and records.",safety:"Load banks produce large amounts of heat and involve temporary high-current connections installed by qualified persons. Simulation only.",prerequisites:[{test:"GEN-L3-START",why:I("The generator must have started and run correctly with no load before you load it.","Start-up acceptance establishes baseline operation, protective functions and settings before applying load.")}],measurements:["freq","volts","kw","loadPct","coolT","oilP"],downstream:["IST-UTILITY"],sources:["nfpa110","iso8528","cx-practice-levels"],timeCompression:"The 100 % hold represents a multi-hour run; engine thermal response is accelerated in this simulation.",variants:[{id:"nominal",weight:3},{id:"governor",faults:{governorSluggish:!0},cause:"governor",deficiency:{title:"Excessive frequency dip and slow recovery on block load",severity:"major",corrective:I("The manufacturer should tune the engine speed control and repeat the test.","Manufacturer to adjust governor gain/stability, verify actuator, repeat transient test.")}},{id:"avr",faults:{avrUnstable:!0},cause:"avr",deficiency:{title:"Voltage hunting under load",severity:"major",corrective:I("The manufacturer should adjust the voltage regulator and retest.","Tune AVR stability, inspect excitation system; repeat steady-state regulation test.")}},{id:"radiator",faults:{radiatorBlocked:!0},cause:"cooling",deficiency:{title:"High coolant temperature at full load",severity:"critical",corrective:I("Clear or fix the radiator air path and repeat the full-load run.","Remove airflow restriction/recirculation, verify radiator and fan, repeat sustained full-load run.")}}],causes:[Ht[4],Ht[5],Ht[6],Ht[2]],steps:[{id:"start",title:"Start and stabilize at no load",run:12,highlight:["controller","engine"],action:{set:{start:!0,loadPct:0},label:"Start generator",log:"Generator started for load test"},explain:I("Start the generator and let it settle before adding any load.","Start and confirm rated V/Hz at no load prior to applying load-bank steps."),expect:I("Running steadily at 60 Hz and 480 V.","Stable no-load operation.")},{id:"l25",title:"Apply 25 % load",run:10,highlight:["loadbank","gen-breaker"],action:{set:{loadPct:25},label:"Load bank → 25 %",log:"Load bank stepped to 25 %"},explain:I("Add a quarter of full load. Watch frequency dip slightly and come back.","First load step; observe transient deviation and recovery."),expect:I("A small dip that recovers in a second or two.","Small transient; recovery well inside the requirement.")},{id:"l50",title:"Apply 50 % load",run:10,highlight:["loadbank"],action:{set:{loadPct:50},label:"Load bank → 50 %",log:"Load bank stepped to 50 %"},explain:I("Add more load.","Second step."),expect:I("Another small dip and recovery.","Proportional transient; stable regulation.")},{id:"l75",title:"Apply 75 % load",run:10,highlight:["loadbank"],action:{set:{loadPct:75},label:"Load bank → 75 %",log:"Load bank stepped to 75 %"},explain:I("Add more load.","Third step."),expect:I("Small dip and recovery.","Proportional transient.")},{id:"unload",title:"Unload for block-load test",run:10,highlight:["loadbank"],action:{set:{loadPct:0},label:"Load bank → 0 %",log:"Load bank unloaded"},explain:I("Remove all load so we can test a sudden full-load step.","Return to no load to prepare a 0→100 % block-load step."),expect:I("Frequency rises briefly then settles.","Load-rejection overshoot then recovery.")},{id:"block",title:"Apply 100 % block load",run:15,highlight:["loadbank","engine","alternator"],action:{set:{loadPct:100},label:"Block load → 100 %",log:"100 % block load applied"},explain:I("Suddenly apply full load in one step — similar to what happens when a transfer switch connects the whole building at once.","Single-step 100 % block load; record maximum frequency and voltage deviation and recovery time to the steady-state band."),expect:I("A noticeable dip, then recovery within a few seconds.","Transient frequency/voltage deviation within the specified class; recovery to ±0.5 Hz within the specified time.")},{id:"hold",title:"Sustained full-load run (time-compressed)",run:60,highlight:["radiator","engine"],explain:I("Keep full load on. The engine heats up — the temperature should level off, not keep climbing.","Thermal stabilization at 100 % load: coolant temperature should plateau below pre-alarm; voltage and frequency must remain within regulation."),expect:I("Temperature levels off around 90 °C; voltage and frequency steady.","Coolant stabilizes ≈ 89 °C; steady-state regulation maintained.")},{id:"finish",title:"Unload and stop",run:25,highlight:["controller"],action:{set:{loadPct:0,start:!1},label:"Unload & stop",log:"Load removed; stop initiated"},explain:I("Remove the load and let the generator cool down and stop.","Unload, cooldown and stop."),expect:I("Cooldown then stop.","Normal stop.")}],criteria:[{id:"dip",label:"Maximum frequency deviation on 100 % block load",metric:{reading:"freq",agg:"peakDeviation",nominal:60,step:"block"},op:"<=",value:6,unit:"Hz",digits:2,basis:"project",sources:["iso8528"],explain:I("A big dip in frequency could cause UPS systems and other equipment to reject the generator power.","Transient frequency deviation limit; ISO 8528-5 defines performance classes, and projects specify the class/limit. The 10 % (6 Hz) value used here is illustrative.")},{id:"recovery",label:"Frequency recovery to 60 ± 0.5 Hz after block load",metric:{reading:"freq",agg:"recoveryTime",band:[59.5,60.5],step:"block"},op:"<=",value:5,unit:"s",digits:1,basis:"illustrative",explain:I("The generator must get back to normal speed quickly.","Recovery time to steady-state band following a load step (illustrative project value).")},{id:"vdip",label:"Maximum voltage deviation on block load",metric:{reading:"volts",agg:"peakDeviation",nominal:480,step:"block"},op:"<=",value:72,unit:"V",digits:0,basis:"illustrative",explain:I("A deep voltage dip could upset connected equipment.","Transient voltage deviation (15 % of 480 V shown; illustrative).")},{id:"reg",label:"Voltage regulation during full-load hold (spread)",metric:{reading:"volts",agg:"span",step:"hold"},op:"<=",value:10,unit:"V",digits:1,basis:"illustrative",explain:I("At steady full load, the voltage should hardly move.","Steady-state voltage band (±1 % ≈ 10 V total spread; illustrative).")},{id:"kw",label:"Output power at full load",metric:{reading:"kw",agg:"final",step:"hold"},op:">=",value:1960,unit:"kW",digits:0,basis:"project",explain:I("It must actually deliver its rated power.","Demonstrates rated kW at rated voltage (98 % of 2000 kW nameplate allowing for metering tolerance; project value).")},{id:"temp",label:"Maximum coolant temperature during full-load hold",metric:{reading:"coolT",agg:"max",step:"hold"},op:"<",value:99,unit:"°C",digits:1,basis:"manufacturer",explain:I("The engine must not overheat at full load.","Coolant must stabilize below the high-temperature pre-alarm setpoint (manufacturer-specific; value illustrative).")},{id:"no-sd",label:"No protective shutdown during the test",metric:{event:["LOP_SD","HCT_SD"],agg:"event",step:["l25","l50","l75","unload","block","hold"]},op:"noEvent",basis:"conceptual",explain:I("A shutdown under load is an automatic failure.","Any shutdown at load fails the FPT.")}]},{id:"GEN-L4-SAFETY",equipment:"generator",level:"L4",kind:"procedure",model:"generator",status:"interactive",title:"Protective shutdown & remote alarm verification",purpose:I("Prove the generator protects itself from damage and tells the monitoring system when something is wrong.","Verify a representative protective shutdown (low lube-oil pressure via simulated sender signal), latching/lockout behavior and remote annunciation to the BMS."),concept:I("While the generator runs, the technician simulates a dangerous low-oil-pressure signal. The generator should shut down, lock out and send an alarm.","Simulated sensor-signal injection at the controller input; observe shutdown, lockout (no restart without reset) and BMS alarm receipt with timestamp."),inputs:"Simulated low oil pressure signal (no actual oil loss). Seeded hidden fault may be present.",expected:I("It shuts down within seconds, will not restart until reset, and the building monitoring system shows the alarm.","Shutdown on LOP within the configured delay; lockout prevents restart until manual reset; BMS receives alarm within the specified latency."),consequence:I("Without working safety shutdowns, a fault could destroy the engine. Without the alarm, operators would not know the backup power is gone.","Unprotected faults cause catastrophic engine failure; un-annunciated shutdown leaves operations unaware that standby capacity is lost."),performedBy:"Manufacturer technician simulates signals; controls contractor confirms BMS receipt; CxA witnesses.",safety:"Simulated signal injection is performed only by the manufacturer per their procedure. Never defeat or disable real protective devices.",prerequisites:[{test:"GEN-L3-START",why:I("Basic operation must be proven first.","Start-up must be complete, including manufacturer verification of setpoints.")},{test:"BMS-L3-P2P",why:I("The monitoring system must be connected to the generator before we can check that it receives alarms.","BMS point-to-point verification for generator points must be complete to evaluate remote annunciation.")}],measurements:["rpm","oilP","volts"],downstream:["IST-UTILITY","IST-GENFAIL"],sources:["nfpa110","cx-practice-levels"],variants:[{id:"nominal",weight:3},{id:"unmapped",faults:{bmsPointUnmapped:!0},cause:"bms",deficiency:{title:"Generator shutdown alarm not received at BMS",severity:"major",corrective:I("The controls contractor must connect and map the alarm point, then retest.","Correct BMS integration mapping; repeat point-to-point and this test.")}},{id:"disabled",faults:{lopShutdownDisabled:!0},cause:"protection",deficiency:{title:"Low oil pressure shutdown did not operate",severity:"critical",corrective:I("The manufacturer must correct the controller settings and prove the shutdown works.","Manufacturer to correct protective configuration; verify all shutdowns; repeat test.")}}],causes:[Ht[7],Ht[8],Ht[2],Ht[3]],steps:[{id:"start",title:"Start and run at no load",run:12,highlight:["controller","engine"],action:{set:{start:!0},label:"Start generator",log:"Generator started"},explain:I("Start the generator so it is running normally.","Establish normal running state."),expect:I("Running normally.","Rated V/Hz, no alarms.")},{id:"inject",title:"Simulate low oil pressure signal",run:10,highlight:["controller","engine"],action:{set:{simLowOil:!0},label:"Simulate LOP signal",log:"Low oil pressure signal simulated at controller input"},explain:I("The technician makes the sensor report low oil pressure (the oil is fine — it is a simulated signal).","Simulate the LOP sender/switch input to the controller; the controller should annunciate a pre-alarm and then a shutdown."),expect:I("Warning, then shutdown; alarm appears at the building monitoring system.","LOP pre-alarm, LOP shutdown, engine coasts to stop, BMS alarm within latency.")},{id:"restart",title:"Attempt restart without reset",run:10,highlight:["controller"],action:{set:{simLowOil:!1},label:"Remove simulation; keep start signal",log:"Signal simulation removed; start signal still present"},explain:I("With the start signal still present, the generator should NOT restart on its own — someone must investigate and reset it.","Verify shutdown latching: the controller must remain locked out until manual reset."),expect:I("It stays stopped.","Locked-out; no crank.")},{id:"reset",title:"Remove start signal and reset",run:6,highlight:["controller"],action:{set:{start:!1,reset:!0},label:"Remove start & reset",log:"Start removed; controller reset"},explain:I("Reset the controller so it is ready again.","Manual reset returns the controller to AUTO-ready."),expect:I("Ready again, alarms cleared.","Alarms cleared; AUTO-ready.")}],criteria:[{id:"sd",label:"Low oil pressure shutdown operated",metric:{event:"LOP_SD",agg:"event",step:"inject"},op:"event",basis:"conceptual",explain:I("The safety must actually stop the engine.","Protective shutdown must operate on the simulated condition.")},{id:"stop",label:"Engine speed at end of injection step",metric:{reading:"rpm",agg:"final",step:"inject"},op:"<=",value:300,unit:"rpm",digits:0,basis:"conceptual",explain:I("The engine should be coasting to a stop.","Confirms fuel shutoff/stop following trip.")},{id:"bms",label:"BMS received generator shutdown alarm",metric:{event:"BMS_ALARM",agg:"event",step:"inject"},op:"event",basis:"project",explain:I("Operators must be told immediately that the generator is unavailable.","Remote annunciation of shutdown to the monitoring system is a project integration requirement (NFPA 110 also addresses remote annunciation for certain system levels).")},{id:"latch",label:"No restart without reset",metric:{reading:"rpm",agg:"max",step:"restart"},op:"<=",value:300,unit:"rpm",digits:0,basis:"conceptual",explain:I("A generator that just shut down for a dangerous reason must not restart by itself.","Shutdown latching prevents automatic restart into an unresolved fault.")}]}];var Ai={};Ta(Ai,{equipment:()=>kc,glossary:()=>Sc,questions:()=>Tc,sources:()=>Cc,tests:()=>xc});var p=(e,a)=>({p:e,t:a}),Oa="UPS & critical distribution",kc=[{id:"ups",family:"electrical",subfamily:Oa,name:"Static double-conversion UPS",abbr:"UPS",svg:"ups",model:"ups",role:p("A large battery-backed power conditioner. It constantly rebuilds clean electricity for the IT equipment, and when the utility fails it keeps the power on from its batteries — with no break at all — until the generators take over.","Online (double-conversion) static UPS: the rectifier converts AC input to a regulated DC link, the inverter regenerates the output AC, and the battery on the DC link supplies the inverter on input loss with no transfer. A static bypass (SCR switch) transfers the load to the bypass source on overload or inverter fault; an external key-interlocked maintenance bypass allows the UPS to be isolated while the load stays energized."),topology:p("Data centers use UPS systems in different arrangements: one UPS with a spare module (N+1), two complete independent systems (2N), or several systems that share and back each other up. The tests here use a single UPS module as the example.","Common configurations: capacity (N), parallel redundant (N+1), isolated redundant, distributed redundant (e.g. four-to-make-three) and system-plus-system (2N). Commissioning scope (module failure, load sharing, redundant path tests) depends on the configuration; this module models one module with static and maintenance bypass."),parts:[{id:"input-breakers",name:"Rectifier input & bypass input breakers",desc:p("Two switches that bring in the normal power feed (to the rectifier) and the backup bypass feed.","Rectifier input breaker and bypass (static switch) input breaker; on dual-input designs these can be fed from different upstream sources, which must have matching phase rotation.")},{id:"rectifier",name:"Rectifier",desc:p("Turns the incoming AC electricity into DC to feed the inverter and charge the batteries.","IGBT or SCR rectifier regulating the DC link at float voltage, with input current limit and a walk-in (soft-start) ramp so a generator is not hit with the full load at once.")},{id:"dc-link",name:"DC link",desc:p('The DC "middle" of the UPS that the batteries are connected to.',"DC bus with capacitor bank between rectifier and inverter; the battery string floats on it, so input loss causes no transfer — the battery simply starts supplying the inverter.")},{id:"inverter",name:"Inverter",desc:p("Turns DC back into clean AC for the IT equipment.","IGBT inverter producing regulated, synchronised AC output; overload capability is time-limited (e.g. 125 % / 150 % ratings) before transfer to bypass.")},{id:"static-bypass",name:"Static bypass switch",desc:p("An electronic switch that can instantly connect the load straight to the bypass power if the inverter cannot carry it.","Continuous-duty SCR static switch; transfer is uninterrupted only when the bypass is within voltage/frequency tolerance and the inverter is synchronised to it.")},{id:"controller",name:"Controller & display",desc:p("The UPS brain and screen: shows the mode, readings and alarms.","Control and monitoring unit: sequencing, synchronisation, settings (walk-in, retransfer delay, bypass window, battery end voltage), event log and remote alarm interfaces.")},{id:"battery-breaker",name:"Battery breaker",desc:p("The switch between the batteries and the UPS.","DC-rated battery breaker/disconnect, usually with shunt-trip or undervoltage release controlled by the UPS.")},{id:"battery-cabinets",name:"Battery cabinets",desc:p("Cabinets full of batteries that keep the UPS running during an outage.","VRLA monoblock strings in matching cabinets; runtime at full load is typically minutes and must cover generator start and transfer.")},{id:"output-breaker",name:"UPS output breaker",desc:p("The switch on the UPS output. Opening it isolates the UPS for maintenance.","Output (maintenance isolation) breaker between UPS output and the critical bus; opened only after the maintenance bypass is closed.")},{id:"maintenance-bypass",name:"Maintenance bypass breaker & key interlock",desc:p("A separate switch that lets power go around the whole UPS so it can be serviced. A key lock makes sure it is used in the right order.","External wrap-around maintenance bypass breaker; a key interlock (captive key released only when the UPS is on static bypass) prevents paralleling the inverter with the bypass source.")},{id:"loadbank",name:"Temporary load bank",desc:p("A large electric heater that stands in for the real IT equipment during testing.","Resistive load bank providing controlled load steps on the critical bus before IT equipment is installed.")}],sources:["ufgs-ups","va-ups","iec-62040-3","ups-topologies"]},{id:"battery",family:"electrical",subfamily:Oa,name:"UPS battery system & battery monitoring",abbr:"BAT",svg:"ups-battery",model:"ups-battery",role:p("The store of energy that keeps the UPS running for a few minutes when power fails. A monitoring system watches every battery block so a weak one is found before it causes trouble.","Stationary battery (here VRLA monoblocks in series strings; VLA and lithium-ion are alternatives) on the UPS DC link, sized for the required runtime with an aging margin, with a battery monitoring system measuring string/unit voltage, current, temperature and internal ohmic values."),topology:p("Batteries may be lead-acid (sealed or flooded) or lithium-ion. Lithium-ion systems come with their own manufacturer battery management system and are covered here only as a reference topic.","VRLA (IEEE 1188 practice), VLA (IEEE 450 practice) or lithium-ion (manufacturer battery management system; IEEE 1679.1 is an evaluation guide, not an acceptance-test source). Multiple parallel strings per UPS are common."),parts:[{id:"battery-rack",name:"Battery rack & monoblocks",desc:p("The shelves holding 40 battery blocks connected one after another.","Seismic-rated rack holding 40 × 12 V VRLA monoblocks (240 cells) in series, numbered in series order.")},{id:"intercell-connectors",name:"Inter-unit connections",desc:p("The metal links that join one battery block to the next.","Bolted inter-unit connectors; high connection resistance causes heating and voltage loss under discharge current.")},{id:"battery-monitor",name:"Battery monitoring unit",desc:p("A device that measures every battery block and raises alarms.","Battery monitoring system: unit voltages via sense leads, string current, pilot temperature, internal ohmic measurements and alarm outputs to the monitoring system.")},{id:"pilot-sensor",name:"Pilot temperature sensor",desc:p("A temperature probe on the batteries.","Temperature sensor used for alarms and for charger temperature compensation of float voltage.")},{id:"dc-disconnect",name:"Battery DC disconnect",desc:p("The switch that disconnects the batteries.","DC-rated disconnect/breaker between string and UPS DC bus.")},{id:"dc-loadbank",name:"DC load bank",desc:p("A test load that drains the battery at a steady rate during the capacity test.","Constant-current (or constant-power) DC load bank with automatic stop at the specified end voltage.")}],sources:["ieee-450","ieee-1188","fluke-battery","ufgs-ups"]},{id:"sts",family:"electrical",subfamily:Oa,name:"Static transfer switch",abbr:"STS",svg:"sts",model:"sts",role:p("An electronic switch that feeds equipment with only one power cord from two different UPS systems. If the main one fails, it switches to the other so fast that the equipment does not notice.",'SCR-based static transfer switch selecting between a preferred and an alternate (normally UPS-backed) source with sub-cycle break-before-make transfer, used for single-corded loads and in block-redundant ("catcher") topologies.'),topology:p('Some sites place switches like this in front of transformers, others right before the load. Both sources must be kept "in step" with each other so a fast switch is safe.',"Primary-side (upstream of PDU transformer) or secondary-side placement; fast transfers require synchronised sources (common sync reference between UPS systems); out-of-phase conditions inhibit or delay transfer."),parts:[{id:"input-breakers",name:"Source input breakers",desc:p("Switches for source 1 (preferred) and source 2 (alternate).","Source 1 and source 2 input breakers; phasing and rotation of both sources must match.")},{id:"scr1",name:"SCR switch set – source 1",desc:p("The electronic switch for source 1.","Anti-parallel SCR pairs per phase for source 1, gated by the controller.")},{id:"scr2",name:"SCR switch set – source 2",desc:p("The electronic switch for source 2.","Anti-parallel SCR pairs per phase for source 2; shorted/open SCR detection inhibits unsafe transfers.")},{id:"controller",name:"Controller & display",desc:p("Decides when to switch and shows status.","Source sensing, transfer logic, sync check, preferred-source and retransfer settings, event log.")},{id:"sync-check",name:"Sync-check monitor",desc:p('Shows how far "out of step" the two sources are.',"Phase-difference monitoring; transfers outside the sync window are inhibited or delayed.")},{id:"output-breaker",name:"Output breaker",desc:p("Switch on the output to the load.","Output isolation breaker.")},{id:"maint-bypass",name:"Maintenance bypass switches",desc:p("Manual switches used to service the switch without dropping the load.","Key-interlocked bypass and isolation switches allowing the SCR section to be isolated.")},{id:"loadbank",name:"Downstream load",desc:p("Stands in for the single-corded equipment.","Load bank simulating downstream PDU / single-corded load.")}],sources:["sts-abb","sts-layerzero","itic"]},{id:"pdu",family:"electrical",subfamily:Oa,name:"Power distribution unit (PDU)",abbr:"PDU",svg:"pdu",model:"pdu",role:p("A cabinet on the data hall floor that takes power from the UPS, lowers the voltage with a transformer, and splits it into many small circuits for the IT racks — measuring each circuit as it goes.","Floor-standing PDU: input breaker, 480 V delta to 208Y/120 V isolation transformer (separately derived system), output panelboards and branch circuit monitoring feeding rack circuits and remote power panels."),parts:[{id:"main-breaker",name:"Main input breaker",desc:p("The switch that feeds the whole PDU.","Input breaker, sized for transformer inrush and full-load current.")},{id:"transformer",name:"Isolation transformer",desc:p("Lowers the voltage from 480 V to 208/120 V for the IT equipment.","Dry-type isolation transformer (typically K-rated, ~3.5 % impedance per specification); its secondary is a separately derived system needing a neutral-to-ground bond.")},{id:"xfmr-fans",name:"Transformer cooling fans",desc:p("Fans that keep the transformer cool.","Temperature-controlled cooling fans with winding temperature alarms.")},{id:"panel-a",name:"Output panelboard A",desc:p("A row of circuit breakers feeding racks.","42-circuit output panelboard with branch circuit monitoring sensors.")},{id:"panel-b",name:"Output panelboard B",desc:p("A second row of circuit breakers.","42-circuit output panelboard.")},{id:"test-branch",name:"Test branch circuit",desc:p("One circuit used to check that the circuit meters read correctly.","Branch circuit 12 (20 A) compared against a reference clamp meter.")},{id:"phase-meter",name:"Phase current indication",desc:p("Shows how much current flows on each of the three phases.","Output metering per phase; phase balance follows from how branch circuits are landed.")},{id:"controller",name:"Monitoring display",desc:p("The PDU screen showing readings and alarms.","PDU monitoring with input/output metering, transformer temperature and branch alarms, communicating to the monitoring system.")},{id:"loadbank",name:"Rack load banks",desc:p("Heaters in racks used as test load.","Rack-mounted heat-load banks fed through branch circuits.")}],sources:["va-pdu","neta-ats"]},{id:"rpp",family:"electrical",subfamily:Oa,name:"Remote power panel (RPP)",abbr:"RPP",svg:"rpp",model:"rpp",role:p("A breaker panel placed near the racks, fed from a PDU, with many circuits that go to individual racks. It also measures each circuit.","Remote distribution cabinet with two panelboards fed by a sub-feed from the PDU, branch circuit monitoring per circuit, and a panel directory mapping circuits to racks."),parts:[{id:"main-breaker",name:"Main (sub-feed) breaker",desc:p("The switch feeding the whole panel.","Sub-feed main breaker from the PDU.")},{id:"panel-left",name:"Panelboard 1",desc:p("First set of circuit breakers.","42-circuit panelboard with branch current sensors.")},{id:"panel-right",name:"Panelboard 2",desc:p("Second set of circuit breakers.","42-circuit panelboard.")},{id:"bcm",name:"Branch monitoring module",desc:p("Measures how much current each circuit carries and raises alarms.","Branch circuit monitoring module: per-circuit current, thresholds, communication to the monitoring system.")},{id:"directory",name:"Panel directory",desc:p("The list on the door saying which circuit feeds which rack.","Circuit schedule; must match rack labels and monitoring point names.")},{id:"ckt7",name:"Test circuit 7",desc:p("The circuit used for the test.","2-pole 30 A branch circuit feeding a rack whip.")},{id:"loadbank",name:"Rack load bank",desc:p("A test heater on circuit 7.","Heat-load bank on the test circuit.")}],sources:["va-pdu","neta-ats"]},{id:"rack-pdu",family:"electrical",subfamily:Oa,name:"Rack power distribution (A/B rack PDUs)",abbr:"RACKPDU",svg:"rack-pdu",model:"rack-pdu",role:p("Power strips inside each IT rack. Each server has two power cords: one plugs into the A strip, one into the B strip, fed from different UPS systems — so either side can fail without the server going down.","Vertical three-phase rack PDUs (A and B) with metered outlet banks, fed from separate distribution paths (A/B) so dual-corded IT loads survive loss of one path; each side must be able to carry the full rack load and banks should be phase-balanced."),parts:[{id:"rack",name:"Rack & bonding",desc:p("The metal frame that holds the servers, connected to ground.","IT cabinet with rack bonding conductor to the telecommunications bonding system.")},{id:"servers",name:"Dual-corded servers",desc:p("Computers with two power supplies.","IT loads with redundant power supplies sharing load and riding through single-cord loss.")},{id:"cords",name:"Power cords",desc:p("The cords from servers to the power strips.","A cords to rack PDU A and B cords to rack PDU B; colour-coded and retained.")},{id:"rack-pdu-a",name:"Rack PDU A",desc:p("The A-side power strip.","Three-phase vertical PDU with three outlet banks (L1-L2, L2-L3, L3-L1), each with a 20 A breaker.")},{id:"rack-pdu-b",name:"Rack PDU B",desc:p("The B-side power strip.","Identical B-side PDU on the alternate distribution path.")},{id:"pdu-a-meter",name:"Rack PDU A metering",desc:p("Shows the A-side load.","Input and bank metering, network monitoring.")},{id:"pdu-b-meter",name:"Rack PDU B metering",desc:p("Shows the B-side load.","Input and bank metering, network monitoring.")},{id:"branch-a",name:"A-side branch breaker",desc:p("The breaker in the A panel that feeds rack PDU A.","RPP-A branch breaker feeding the A rack PDU.")},{id:"branch-b",name:"B-side branch breaker",desc:p("The breaker in the B panel that feeds rack PDU B.","RPP-B branch breaker feeding the B rack PDU.")}],sources:["ups-topologies","itic"]}],Ut={id:"nominal",weight:3},fe=(e,a,t)=>({id:e,text:p(a,t)}),Ls="UPS manufacturer field engineer operates the UPS; load-bank vendor supplies load; electrical contractor supports; CxA directs, witnesses and records.",Ci="The UPS contains lethal AC and DC voltages, stored energy in capacitors and batteries, and arc-flash hazards. Only qualified, authorized persons operate it under an approved procedure with appropriate protective equipment. This simulation is not a field procedure.",xc=[{id:"UPS-L1-FAT",equipment:"ups",level:"L1",kind:"inspection",status:"interactive",title:"UPS factory acceptance test record review",purpose:p("Check that the UPS passed its factory tests and was set up as ordered before it ships.","Review the UPS FAT package (heat run, transient tests, efficiency, settings, classification evidence) against the approved submittal and specification before ship release."),concept:p("You are handed the factory test report. Go through each part and decide if it is acceptable.","Document-based L1 review of factory test data and configuration; deviations are dispositioned before shipment."),inputs:"Fictitious UPS factory test report package with seeded deviations.",expected:p("Every factory test was done properly and the results meet the order.","FAT complete per specification (full-load run, transient tests on a high-speed recorder, efficiency points, protective and transfer functions); settings match the approved settings sheet."),consequence:p("A problem missed at the factory is found later on site, where it is slower and riskier to fix.","Unverified transient or transfer performance carries directly into site testing risk and possible load loss during L4/L5."),performedBy:"UPS manufacturer performs the factory test; owner representative / CxA witnesses or reviews records.",safety:"Factory testing is performed by manufacturer personnel under their safety program.",prerequisites:[{item:"submittal-approved",why:p("You can only judge the results against what was approved.","FAT acceptance is measured against the approved submittal and specification.")}],measurements:["Rating & classification","Full-load heat run","Transient recordings","Efficiency 25-100 %","Settings sheet"],downstream:["UPS-L2-INST"],sources:["ufgs-ups","va-ups","iec-62040-3","cx-practice-levels"],defectCount:[1,3],items:[{id:"classification",part:"controller",label:"Rating and performance classification evidence",check:p("Does the paperwork prove the UPS is the type and size that was ordered?","Verify kVA/kW rating, input/output voltage and the claimed IEC 62040-3 classification (e.g. VFI-SS-111) are supported by the manufacturer type-test report."),ok:"Nameplate 500 kW / 480 V; type-test report attached supporting the claimed VFI classification.",defects:[{title:"Classification claim not supported by a type-test report",text:"Data sheet claims VFI-SS-111 but no type-test report or certificate is included.",expect:"cannot-verify",severity:"major",consequence:p("Nobody can be sure the UPS behaves as promised during sudden changes.","Dynamic output performance class unverified; transient acceptance at site has no reference."),corrective:p("Ask the manufacturer for the test evidence.","Request the type-test report/certificate from the manufacturer; hold ship release until reviewed.")}]},{id:"heatrun",part:"loadbank",label:"Full-load factory heat run",check:p("Did the UPS run at full load long enough at the factory?","Confirm the specified full-load run (guide specifications call for at least 8 h with readings every 30 min) with stable temperatures and no alarms."),ok:"Full-load run 8 h, readings every 30 min, temperatures stable, no alarms.",defects:[{title:"Full-load run shorter than specified",text:"Report shows 2 h at full load; specification requires 8 h.",severity:"major",consequence:p("The UPS might overheat after hours at full load and this was never checked.","Thermal stability and component burn-in not demonstrated."),corrective:p("Repeat the full-load run at the factory.","Repeat the heat run or document an approved deviation with extended site testing.")}]},{id:"transients",part:"static-bypass",label:"Transient and transfer tests (high-speed recording)",check:p("Were the sudden-change tests recorded with equipment fast enough to see them?","Verify 50 %→100 % load steps, manual transfer/retransfer and low-DC-bus transfer were captured on a high-speed recorder with deviation and recovery values."),ok:"Oscillograms attached for load steps and transfers; deviations within specified limits.",defects:[{title:"Transients recorded with an averaging meter",text:"Transfer tests recorded with a 1-second averaging power meter; no waveform captures.",severity:"major",consequence:p("A short dip lasting a few thousandths of a second would not show up, so the result means nothing.","Sub-cycle deviations cannot be resolved by averaging instruments; transient compliance unverified."),corrective:p("Repeat with proper fast recording equipment.","Repeat transient tests with a waveform/power-quality recorder.")}]},{id:"efficiency",part:"rectifier",label:"Efficiency test points",check:p("Is the UPS as efficient as promised?","Compare measured efficiency at 25/50/75/100 % load to the guaranteed values in the approved submittal."),ok:"Efficiency recorded at four load points; all at or above guaranteed values.",defects:[{title:"Efficiency below guaranteed value",text:"Measured double-conversion efficiency at 100 % load is 1.5 points below the submitted guarantee.",severity:"minor",consequence:p("The UPS wastes more energy than promised, costing money for years.","Higher losses increase operating cost and cooling load; contractual guarantee not met."),corrective:p("The manufacturer must explain or fix it.","Manufacturer to investigate and propose remedy or commercial resolution.")}]},{id:"settings",part:"controller",label:"Settings sheet (walk-in, bypass window, retransfer, end voltage)",check:p("Are the UPS settings what the design asked for?","Compare walk-in time, bypass voltage/frequency window, retransfer limits and battery end-of-discharge voltage to the approved settings sheet."),ok:"Settings match the approved sheet, including rectifier walk-in coordinated with the generator.",defects:[{title:"Rectifier walk-in set to zero (disabled)",text:"Walk-in time recorded as 0 s; settings sheet requires a ramp coordinated with the generator.",severity:"major",consequence:p("When power comes back from a generator, the UPS would grab all its load at once and could upset the generator.","Step load on the source at rectifier restart; generator frequency/voltage dip and possible instability."),corrective:p("Set the walk-in time as designed before shipping.","Correct the setting and record it; verify at start-up.")}]},{id:"battery-interface",part:"battery-breaker",label:"Battery breaker trip and DC undervoltage functions",check:p("Does the UPS correctly open the battery switch when it should?","Verify the battery breaker shunt-trip/undervoltage release and DC undervoltage shutdown were functionally tested."),ok:"Battery breaker trip and DC undervoltage shutdown demonstrated.",defects:[{title:"Battery breaker trip not demonstrated",text:'Test sheet marks battery breaker trip "verified at site".',severity:"minor",consequence:p("A safety function will be tested for the first time on site.","Protective function deferred to site; add to L3 scope."),corrective:p("Add the check to the site start-up list.","Carry forward to start-up as a tracked open item.")}]}]},{id:"UPS-L2-INST",equipment:"ups",level:"L2",kind:"inspection",status:"interactive",title:"UPS installation verification & pre-functional checklist",purpose:p("Make sure the UPS line-up was installed and connected correctly before it is switched on.","Verify placement, anchorage, clearances, terminations, phasing labels, ventilation, battery interface, key interlocks and grounding against drawings and manufacturer instructions."),concept:p("Walk the line-up and check each point.","Field verification and pre-functional checklist; deficiencies logged and resolved before start-up."),inputs:"Simulated site walk-down with seeded installation deficiencies.",expected:p("Everything is installed as designed and safe to energize.","All PFC items acceptable or dispositioned; testing-agency pre-energization results attached."),consequence:p("Starting a badly installed UPS can damage it, hurt someone, or drop the IT load later.","Termination, phasing or interlock errors create start-up hazards and latent load-loss risks."),performedBy:"Electrical contractor completes the PFC; testing agency performs pre-energization tests; CxA verifies; UPS manufacturer confirms readiness.",safety:"Equipment is de-energized and locked out during inspection; only qualified persons open compartments.",prerequisites:[{test:"UPS-L1-FAT",why:p("The UPS should have passed its factory checks first.","Factory deviations must be closed or carried forward so the installation check uses the correct configuration.")}],measurements:["Anchorage & clearance","Termination torque marks","Feeder phasing labels","Interlock keys","Grounding arrangement"],downstream:["UPS-L3-STARTUP"],sources:["ufgs-ups","neta-ats","cx-practice-levels"],defectCount:[1,3],items:[{id:"anchorage",part:"rectifier",label:"Anchorage and service clearance",check:p("Is the UPS bolted down and is there room in front to work safely?","Verify anchorage per structural details and required working clearance in front of the line-up."),ok:"Anchored per detail; clear working space maintained.",defects:[{title:"Working clearance obstructed",text:"Load-bank cable reels stored in front of the UPS module doors.",severity:"minor",consequence:p("Someone working on the UPS might not be able to step back safely.","Required working space not maintained."),corrective:p("Clear the area and keep it clear.","Remove storage; mark keep-clear zone.")}]},{id:"terminations",part:"input-breakers",label:"Power terminations",check:p("Are the big cables connected tightly?","Verify lug type, torque marks and torque records on rectifier input, bypass input and output terminations."),ok:"All terminations torque-marked; records attached.",defects:[{title:"Torque marks missing on bypass input",text:"Bypass input lugs have no torque marks and no record.",severity:"major",consequence:p("A loose connection can overheat under load.","Unverified torque; high-resistance joint risk."),corrective:p("Torque to the manufacturer value and mark.","Torque, mark and record; include in thermographic scan under load.")}]},{id:"phasing",part:"input-breakers",label:"Rectifier and bypass feeder phasing",check:p("Are the two incoming feeds connected in the same phase order?","Confirm phase identification and testing-agency phase-rotation results for rectifier and bypass feeders (they may come from different sources)."),ok:"Phase rotation identical on rectifier and bypass feeders; labels consistent.",defects:[{title:"Bypass feeder phase identification inconsistent",text:"Bypass feeder labeled C-B-A at the UPS while the rectifier feeder is A-B-C; no rotation test record.",severity:"critical",consequence:p("The UPS could never safely switch to bypass, or could switch to a wrongly connected supply.","Incorrect bypass rotation inhibits static transfer or risks out-of-phase connection."),corrective:p("Verify and correct the phasing before start-up.","Testing agency to verify rotation; contractor to correct terminations; retest.")}]},{id:"ventilation",part:"inverter",label:"Ventilation and filters",check:p("Can the UPS breathe?","Verify air filters installed, fan paths clear, protective packaging removed."),ok:"Filters installed; intake and exhaust clear.",defects:[{title:"Packaging film left over air intakes",text:"Protective plastic film still covers the module air intakes.",severity:"major",consequence:p("The UPS would overheat and shut down or transfer to bypass.","Restricted cooling airflow; over-temperature alarms and reduced component life."),corrective:p("Remove the film before start-up.","Remove packaging; verify fan operation at start-up.")}]},{id:"battery-wiring",part:"battery-breaker",label:"Battery breaker and DC cabling",check:p("Are the battery cables and battery switch connected properly?","Verify DC cable polarity labels, battery breaker rating, and shunt-trip/undervoltage control wiring to the UPS."),ok:"Polarity labeled; breaker DC-rated; trip wiring terminated.",defects:[{title:"Battery breaker trip wiring not terminated",text:"Shunt-trip control cable coiled in the cabinet, not landed.",severity:"major",consequence:p("The UPS could not disconnect the batteries in an emergency.","Loss of remote/automatic battery isolation."),corrective:p("Land and test the wiring.","Terminate and functionally test at start-up.")}]},{id:"interlock",part:"maintenance-bypass",label:"Maintenance bypass key interlock hardware",check:p("Is the key lock installed, and is there only one key?","Verify interlock cylinders installed at UPS and maintenance bypass breaker, correct key count and labeled operating sequence posted."),ok:"Interlocks installed; single key; sequence placard posted.",defects:[{title:"Spare interlock key found on key ring",text:"Two identical interlock keys found; one would allow the bypass breaker to be closed at any time.",severity:"critical",consequence:p("Someone could close the bypass at the wrong moment and drop the load.","Key interlock defeated by duplicate key; risk of paralleling inverter with bypass."),corrective:p("Remove and secure the spare key.","Remove duplicate key under owner control; document key management.")}]},{id:"grounding",part:"output-breaker",label:"Grounding and neutral arrangement",check:p("Is the UPS grounded the way the design says?","Verify equipment grounding and that the neutral-to-ground bond location matches the design."),ok:"Grounding per one-line; no extra neutral bond inside the UPS.",defects:[{title:"Unexpected neutral-to-ground bond in UPS",text:"Neutral-ground jumper installed in the UPS output section; design shows the bond at the upstream switchboard only.",severity:"critical",consequence:p("Ground faults may not be detected, and stray currents can flow.","Multiple neutral-ground bonds create objectionable ground current and can defeat ground-fault protection."),corrective:p("Remove or relocate the bond per the design.","Engineer of record to confirm; correct and verify.")}]},{id:"remote",part:"controller",label:"Remote alarm and emergency power off interfaces",check:p("Are the alarm and emergency-off connections wired and labeled?","Verify remote alarm contacts/communications and EPO interface wiring and labeling per drawings."),ok:"Remote alarm and EPO interface wired and labeled.",defects:[{title:"Remote alarm contacts not terminated",text:"Summary-alarm contacts not landed at the monitoring panel.",severity:"minor",consequence:p("Operators would not be told about UPS problems.","Remote annunciation unavailable until corrected."),corrective:p("Land the wiring and check it at start-up.","Terminate and verify during point-to-point checks.")}]}]},{id:"UPS-L3-STARTUP",equipment:"ups",level:"L3",kind:"procedure",model:"ups",status:"interactive",title:"UPS start-up: rectifier walk-in, float setting, synchronisation and first load",purpose:p("Switch the UPS on for the first time, step by step, and check its key settings: how gently the rectifier starts, the battery charging voltage, that the inverter keeps in step with the bypass supply, and that it can carry load.","Manufacturer start-up sequence: rectifier energization with walk-in, DC float voltage verification, battery connection, bypass availability and rotation, inverter start and synchronisation to bypass, output energization with initial load."),concept:p("Close each breaker in order, watch what the UPS does, and compare readings to the settings sheet.","Sequential energization with verification of walk-in ramp, float voltage, bypass rotation/sync, inverter regulation and initial load transfer."),inputs:"Simulated start-up of a de-energized UPS (sources available upstream); load bank at 50 %. A seeded hidden fault may be present.",expected:p("The rectifier ramps up gently, the DC voltage settles at the battery float value, the inverter locks in step with the bypass, and the output is steady at 480 V with load.","Walk-in ramp of several seconds; DC link at the specified float voltage (2.25 V/cell × 240 cells); no bypass rotation alarm; inverter synchronised within the sync window; output regulation within ±1 %."),consequence:p("Wrong settings found later could hurt the batteries, upset the generator, or stop the UPS from switching safely to bypass.","Incorrect float shortens VRLA life; missing walk-in steps the generator; bypass rotation errors inhibit static transfer and the protection it provides."),performedBy:"UPS manufacturer field engineer performs start-up; contractor supports; CxA witnesses.",safety:Ci,prerequisites:[{test:"UPS-L2-INST",why:p("Never switch on a UPS that has not been checked for correct installation.","PFC acceptance (terminations, phasing, interlocks, grounding) is a precondition for energization.")},{test:"BAT-L2-INST",why:p("The batteries must be installed correctly before they are connected.","Battery installation (polarity, torque, rack) must be verified before the battery breaker is closed.")}],measurements:["dcV","battA","syncDeg","invV","outV","outDev","src"],downstream:["UPS-L4-SOURCELOSS","UPS-L4-MAINTBYPASS","UPS-L4-BYPASS","BAT-L4-CAPACITY","STS-L3-STARTUP","PDU-L3-ENERGIZE"],sources:["ufgs-ups","va-ups","cx-practice-levels"],params:{start:"dark"},timeCompression:"Walk-in, inverter start and synchronisation are shortened to a few seconds each so the start-up fits in a session.",variants:[Ut,{id:"walkin",faults:{walkInDisabled:!0},cause:"walkin",deficiency:{title:"Rectifier walk-in not operating (full current at start)",severity:"major",corrective:p("The manufacturer must set the walk-in time as designed and repeat the start.","Correct walk-in setting per the settings sheet (coordinated with generator); repeat rectifier start and record ramp time.")}},{id:"float",faults:{floatHigh:!0},cause:"float",deficiency:{title:"DC float voltage set too high",severity:"major",corrective:p("Set the charging voltage to the battery maker's value.","Adjust float to the battery manufacturer value (here 2.25 V/cell); verify temperature compensation; recheck.")}},{id:"rotation",faults:{bypassRotation:!0},cause:"rotation",deficiency:{title:"Bypass input phase rotation incorrect — inverter cannot synchronise",severity:"critical",corrective:p("De-energize and correct the bypass cable phasing, then repeat start-up.","Correct bypass feeder phasing under lockout; verify rotation; repeat synchronisation check.")}}],causes:[fe("walkin","The setting that makes the rectifier start gently is turned off.","Rectifier walk-in (soft-start ramp) disabled or set to zero in the controller."),fe("float","The battery charging voltage was set wrong.","DC float voltage setpoint incorrect (wrong V/cell or cell count entered)."),fe("rotation","Two of the three wires on the bypass feed are swapped.","Bypass feeder phase rotation reversed relative to the rectifier/inverter reference."),fe("battery-polarity","A battery block is connected backwards.","Reversed monoblock in the string (would show as low string voltage)."),fe("fan","A cooling fan is not running.","Module cooling fan failure (over-temperature alarm).")],steps:[{id:"rect",title:"Close rectifier input breaker and start the rectifier",run:14,highlight:["input-breakers","rectifier","dc-link"],action:{set:{rectBrk:!0,rectOn:!0},label:"Close input & start rectifier",log:"Rectifier input breaker closed; rectifier start commanded"},observe:["inV","dcV","rectPct"],explain:p('Turn on the part that changes AC into DC. It should ramp up slowly rather than all at once — this is called "walk-in".',"Energize the rectifier; observe the walk-in ramp of the DC link to float voltage (no battery connected yet)."),expect:p("The DC voltage climbs smoothly over several seconds to about 540 V.","DC link ramps over the walk-in time to 540 V DC (2.25 V/cell × 240 cells)."),deeper:p("A gentle start matters most when the generator is the supply: a sudden big load can make a generator's speed and voltage dip.","Walk-in limits the rate of rectifier current rise; on generator supply this limits frequency/voltage dip. Some specifications also require a reduced slew-rate setting when on generator.")},{id:"battery",title:"Close the battery breaker",run:8,highlight:["battery-breaker","battery-cabinets"],action:{set:{batBrk:!0},label:"Close battery breaker",log:"Battery breaker closed"},observe:["dcV","battA","soc"],explain:p("Connect the batteries to the UPS. They should start taking a small charge.","Close the battery breaker; the string accepts recharge current then tapers toward float current."),expect:p("A modest charging current (shown as a negative number) flows into the batteries.","Negative battery current (charging), DC link slightly below float while recharging.")},{id:"bypass",title:"Close the bypass input breaker",run:6,highlight:["input-breakers","static-bypass"],action:{set:{bypBrk:!0},label:"Close bypass input",log:"Bypass input breaker closed"},observe:["bypHz","syncDeg"],explain:p('Connect the backup "bypass" supply. The UPS checks that it is the right voltage, frequency and phase order.',"Energize the bypass input; the UPS verifies voltage, frequency window and phase rotation."),expect:p("No alarms: the bypass supply is healthy and correctly connected.","Bypass available; no rotation or tolerance alarm.")},{id:"inverter",title:"Start the inverter and synchronise to bypass",run:10,highlight:["inverter","controller"],action:{set:{invOn:!0},label:"Start inverter",log:"Inverter start commanded"},observe:["invV","syncDeg"],explain:p('Start the part that makes clean AC. It must lock "in step" with the bypass supply so the UPS can switch between them without a jolt.',"Inverter starts, regulates output voltage and phase-locks to the bypass source."),expect:p("Inverter at about 480 V and less than 3 degrees out of step with bypass.","Inverter voltage within ±1 %; phase difference to bypass within the sync window.")},{id:"output",title:"Close the output breaker and apply 50 % load",run:10,highlight:["output-breaker","loadbank"],action:{set:{outBrk:!0,loadPct:50},label:"Close output & load 50 %",log:"Output breaker closed; load bank at 50 %"},observe:["outV","outDev","src","loadPct"],explain:p("Connect the output and switch on half load with the load bank.","Energize the critical bus from the inverter and apply 50 % load."),expect:p("The load is on the inverter and the output voltage stays steady.","Load on inverter (source code 1); output regulation within ±1 %; small step transient.")}],criteria:[{id:"walkin",label:"Rectifier walk-in: time for DC link to reach 95 % of float",metric:{reading:"dcV",agg:"timeTo",step:"rect",cond:{op:">=",value:513}},op:">=",value:5,unit:"s",digits:1,basis:"project",explain:p("The rectifier must start gently, not all at once.","Walk-in duration is a manufacturer setting chosen by the project (coordinated with the generator). The 5 s minimum here is an illustrative project value.")},{id:"float",label:"DC float voltage",metric:{reading:"dcV",agg:"final",step:"rect"},op:"between",value:[535,545],unit:"V DC",digits:0,basis:"manufacturer",explain:p("The charging voltage must suit the batteries, or they wear out early.","Float voltage per the battery manufacturer (here 2.25 V/cell × 240 cells = 540 V DC; band illustrative).")},{id:"charge",label:"Battery accepting charge after breaker closed",metric:{reading:"battA",agg:"final",step:"battery"},op:"<",value:0,unit:"A",digits:0,basis:"conceptual",explain:p("The batteries should take charge when connected.","Negative (charging) current confirms the string is connected and the rectifier is charging.")},{id:"rotation",label:"No bypass phase-rotation alarm",metric:{event:"BYP_ROT",agg:"event",step:["bypass","inverter","output"]},op:"noEvent",basis:"conceptual",explain:p("The bypass supply must be connected in the right order.","Correct bypass rotation is required for synchronisation and static transfer.")},{id:"sync",label:"Inverter-to-bypass phase difference after synchronisation",metric:{reading:"syncDeg",agg:"final",step:"inverter"},op:"<=",value:3,unit:"°",digits:1,basis:"project",sources:["ufgs-ups"],explain:p("The inverter must be in step with bypass so switching between them is smooth.","A public UPS guide specification makes the transfer to bypass interrupted when the phase difference exceeds ±3°; the 3° window is used here as a project value.")},{id:"invv",label:"Inverter output voltage (no load)",metric:{reading:"invV",agg:"final",step:"inverter"},op:"between",value:[475.2,484.8],unit:"V",digits:1,basis:"project",sources:["va-ups"],explain:p("The inverter voltage must be accurate.","Steady-state output regulation ±1.0 % (balanced load) per a public guide specification, applied here as a project value.")},{id:"outv",label:"Critical bus voltage at 50 % load",metric:{reading:"outV",agg:"final",step:"output"},op:"between",value:[475.2,484.8],unit:"V",digits:1,basis:"project",sources:["va-ups"],explain:p("The voltage must stay accurate with load on.","Output regulation ±1.0 % under load (project value from guide specification).")},{id:"onload",label:"Load supplied by the inverter",metric:{reading:"src",agg:"final",step:"output"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("In normal operation the inverter, not the bypass, must feed the load.","Normal mode is double conversion (source code 1).")}]},{id:"UPS-L4-SOURCELOSS",equipment:"ups",level:"L4",kind:"procedure",model:"ups",status:"interactive",title:"UPS functional test: 100 % load step, loss and return of input, battery recharge",purpose:p("Prove that the UPS keeps the load running without a flicker when its input power is lost, that the batteries carry the load, and that when power returns the UPS takes it back gently and recharges the batteries.","Verify 100 % load-step response, uninterrupted inverter operation from the DC link/battery on loss of AC input (rectifier and bypass), output transient, local and remote alarms, rectifier walk-in on return of input, and battery recharge."),concept:p("With a load bank on the UPS, add full load suddenly, then cut off the input power for a while, then restore it — measuring the output voltage the whole time.","Load-bank FPT: 0→100 % step, open upstream feeders to rectifier and bypass inputs (simulated utility loss), hold on battery, restore input and observe walk-in and recharge, with a power-quality recorder on the output."),inputs:"Simulated loss of the upstream feeder(s) to both UPS inputs while carrying 100 % load-bank load. Battery discharge is time-compressed. A seeded hidden fault may be present.",expected:p("The output barely moves, the batteries take over instantly, alarms appear, and when power returns the rectifier ramps up over several seconds and the batteries start recharging.","Output deviation within ±5 % on the 100 % step and within ±1 % on loss/return of input; on-battery alarm local and remote; no low-battery warning within the test duration; walk-in ramp on return; recharge current present."),consequence:p("If this fails, a real power cut could shut down every server, or the generator could be overwhelmed when the UPS restarts.","Failure means the critical load is not protected during utility loss (battery/inverter problem) or the generator is stepped by rectifier restart (walk-in), risking an integrated-system failure."),performedBy:Ls,safety:`${Ci} Opening upstream feeders is switching on the electrical distribution system and is done only under an approved method of procedure.`,prerequisites:[{test:"UPS-L3-STARTUP",why:p("The UPS must be started and set up correctly first.","Start-up settings (walk-in, float, sync) must be verified before functional testing.")},{test:"BAT-L3-MONITOR",why:p("The batteries and their monitoring must be checked before we rely on them.","Battery float, ohmic baseline and monitoring alarms must be verified before a discharge under load.")}],measurements:["outV","outDev","dcV","battA","soc","rectPct","loadPct"],sources:["ufgs-ups","va-ups","cx-practice-levels"],params:{start:"online",initialLoad:0},timeCompression:"The battery runtime and the walk-in ramp are compressed: 40 simulated seconds on battery stand for several minutes of real discharge.",variants:[Ut,{id:"weak-battery",faults:{weakBattery:!0},cause:"battery",deficiency:{title:"Battery reached end of discharge early — critical load lost",severity:"critical",corrective:p("Find and replace the weak batteries, then repeat the test after recharging.","Investigate string capacity (monitoring data, capacity test), replace failed units or strings; recharge and repeat.")}},{id:"walkin",faults:{walkInDisabled:!0},cause:"walkin",deficiency:{title:"No rectifier walk-in on return of input (step load on source)",severity:"major",corrective:p("Set the walk-in correctly and repeat the return-of-power part.","Restore walk-in setting coordinated with the generator; repeat return-of-input test (also on generator during IST).")}},{id:"transient",faults:{invTuning:!0},cause:"tuning",deficiency:{title:"Output voltage transient outside tolerance",severity:"major",corrective:p("The manufacturer must adjust the inverter controls and repeat the test.","Manufacturer to correct inverter/DC-link regulation tuning; repeat load-step and source-loss tests with the recorder.")}},{id:"remote",faults:{remoteUnmapped:!0},cause:"remote",deficiency:{title:"On-battery alarm not received by the monitoring system",severity:"major",corrective:p("Connect and map the alarm, then retest.","Correct monitoring integration (point mapping/communications); repeat point-to-point and this test.")}}],causes:[fe("battery","The batteries cannot hold enough energy — some blocks are weak or failing.","Insufficient string capacity (failed/weak monoblocks, high-resistance connections or incomplete charge) causing early end-of-discharge."),fe("walkin","The setting that makes the rectifier pick up load gently is turned off.","Rectifier walk-in disabled/zero; full rectifier current applied immediately on return of input."),fe("tuning","The inverter's voltage control reacts badly to sudden changes.","Inverter voltage-loop / DC-link regulation tuning causing excessive transient deviation."),fe("remote","The alarm signal never reaches the monitoring computer.","Monitoring point unmapped or communications not configured."),fe("bypass","The bypass supply is out of tolerance.","Bypass source out of voltage/frequency window (affects transfers, not input loss).")],steps:[{id:"step",title:"Apply a 0 → 100 % load step",run:8,highlight:["loadbank","inverter"],action:{set:{loadPct:100},label:"Load bank 0 → 100 %",log:"100 % load step applied"},observe:["outV","outDev","loadPct"],explain:p("Suddenly switch on full load. The output voltage should only dip slightly and recover quickly.","Single 0→100 % block step on the inverter; the recorder captures peak deviation."),expect:p("A small dip of a few percent at most.","Peak deviation below 5 %, recovery within milliseconds (recorder).")},{id:"loss",title:"Open the UPS input feeders (simulated utility loss)",run:40,highlight:["input-breakers","battery-cabinets","dc-link","inverter"],action:{set:{mains:!1,bypassSrc:!1},label:"Open upstream feeders",log:"Upstream feeders to rectifier and bypass inputs opened"},observe:["outV","outDev","dcV","battA","soc"],explain:p("Cut the power feeding the UPS. Nothing should happen at the output — the batteries take over immediately.","Rectifier stops; the battery supplies the DC link and the inverter continues without transfer. Watch DC voltage, battery current and state of charge."),expect:p('Output steady; "on battery" alarm; the battery charge slowly goes down.',"Output deviation < 1 %; ON BATTERY alarm local and remote; DC voltage follows the discharge curve; no low-battery warning in this period."),deeper:p("Because the batteries are always connected to the middle of the UPS, there is no switching when the input fails — this is why a double-conversion UPS has no break.","In double conversion the battery floats on the DC link; input loss is a change of energy source for the DC link, not a transfer of the load.")},{id:"return",title:"Restore input power",run:20,highlight:["rectifier","input-breakers"],action:{set:{mains:!0,bypassSrc:!0},label:"Close upstream feeders",log:"Upstream feeders re-closed"},observe:["rectPct","outDev","battA"],explain:p("Turn the input power back on. The rectifier should take the load back gradually, with the batteries helping until it has ramped up.","Rectifier restarts with walk-in; battery shares load until rectifier capability exceeds demand."),expect:p("Input power rises over several seconds; output unaffected.","Rectifier input power ramps (≥ 5 s to 80 %); output deviation < 1 %.")},{id:"recharge",title:"Observe battery recharge",run:12,highlight:["battery-cabinets","rectifier"],observe:["battA","soc","dcV"],explain:p("Now the batteries should be charging again.","Battery current reverses (charging), limited by the charge-current setting."),expect:p("Negative battery current, state of charge rising.","Recharge current at the charge limit; SOC increasing.")}],criteria:[{id:"step-dev",label:"Output voltage deviation on 0→100 % load step",metric:{reading:"outDev",agg:"max",step:"step"},op:"<=",value:5,unit:"%",digits:2,basis:"project",sources:["ufgs-ups","va-ups"],explain:p("A sudden full load must not upset the output voltage much.","Public UPS guide specifications require ±5 % for a 100 % load step; used here as the project value.")},{id:"loss-dev",label:"Output voltage deviation on loss of input",metric:{reading:"outDev",agg:"max",step:"loss"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("Losing the input should make almost no difference at the output.","Guide specifications offer ±1 % or ±5 % for loss/return of AC input (bracketed project choice); ±1 % is used here.")},{id:"onbat",label:"On-battery alarm annunciated at the UPS",metric:{event:"ON_BAT",agg:"event",step:"loss"},op:"event",basis:"conceptual",explain:p("The UPS must say it is running on battery.","Local alarm/event confirms mode recognition.")},{id:"remote",label:"On-battery alarm received at the monitoring system",metric:{event:"EPMS_ALARM",agg:"event",step:"loss"},op:"event",basis:"project",explain:p("Operators must be told immediately that the batteries are being used.","Remote annunciation to the EPMS/BMS is a project integration requirement.")},{id:"lowbatt",label:"No low-battery warning during the test discharge",metric:{event:"LOW_BATT",agg:"event",step:"loss"},op:"noEvent",basis:"project",explain:p("A healthy, charged battery should easily last this long.","The discharge period is well inside the design runtime; a low-battery warning indicates insufficient capacity (project runtime requirement; values illustrative).")},{id:"nodrop",label:"Critical load maintained throughout",metric:{event:"LOAD_DROP",agg:"event",step:["step","loss","return","recharge"]},op:"noEvent",basis:"conceptual",explain:p("The load must never lose power.","Any interruption of the critical bus fails the test.")},{id:"return-dev",label:"Output voltage deviation on return of input",metric:{reading:"outDev",agg:"max",step:"return"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("Getting the input back should not disturb the output either.","Same bracketed loss/return-of-input tolerance (±1 % used).")},{id:"walkin",label:"Rectifier walk-in: time to reach 80 % input power after return",metric:{reading:"rectPct",agg:"timeTo",step:"return",cond:{op:">=",value:80}},op:">=",value:5,unit:"s",digits:1,basis:"project",explain:p("The UPS should take its load back gradually so the generator is not jolted.","Walk-in ramp duration is a project setting coordinated with the generator (5 s minimum is illustrative).")},{id:"recharge",label:"Battery recharge current after input returns",metric:{reading:"battA",agg:"final",step:"recharge"},op:"<",value:-5,unit:"A",digits:0,basis:"conceptual",explain:p("The batteries must start recharging so they are ready for the next outage.","Negative current confirms recharge (guide specifications also set a recharge-time requirement, verified over hours, not here).")}]},{id:"UPS-L4-MAINTBYPASS",equipment:"ups",level:"L4",kind:"procedure",model:"ups",status:"interactive",title:"Maintenance bypass transfer sequence and key interlock verification",purpose:p("Prove that the load can be moved onto the maintenance bypass and back without ever losing power, and that the key lock stops anyone from doing it in the wrong order.","Verify the wrap-around maintenance bypass sequence (inverter → static bypass → close maintenance bypass → open UPS output → reverse) and the key interlock / retransfer inhibit that prevent paralleling the inverter with the bypass source."),concept:p("Follow the approved switching order one step at a time, including a deliberate check that the lock blocks a wrong step.","Scripted switching under load bank with interlock challenge steps; output monitored with a recorder."),inputs:"Simulated switching sequence with the UPS carrying 60 % load-bank load. A seeded hidden fault may be present.",expected:p("The lock blocks the wrong step, every correct step keeps the load powered, and the UPS refuses to switch back to its inverter while the bypass breaker is still closed.","Interlock prevents maintenance bypass closure on inverter; transfer to static bypass within ±1 %; load continuously supplied; retransfer to inverter inhibited while maintenance bypass is closed; normal mode restored."),consequence:p("Doing this in the wrong order can connect two supplies together and drop the entire critical load — one of the most common causes of human-error outages.","Closing the maintenance bypass with the UPS on inverter parallels unsynchronised (or loosely synchronised) sources, causing inverter overcurrent and possible load loss; interlocks are the engineering control against this error."),performedBy:"UPS manufacturer field engineer performs the switching under an approved method of procedure; facility operations observes; CxA witnesses and records.",safety:'HIGH-RISK SWITCHING. In real facilities this sequence is performed only by trained, authorized persons following an approved method of procedure with hold points, a back-out plan and two-person verification, normally with load banks before IT load is present. Never attempt to defeat or "test" an interlock by force. This simulation teaches the concept only and is not a field procedure.',prerequisites:[{test:"UPS-L3-STARTUP",why:p("The UPS must be running correctly first.","Start-up must be complete with synchronisation to bypass verified.")}],measurements:["outV","outDev","src","syncDeg"],downstream:["UPS-L4-BYPASS"],sources:["ufgs-ups","va-ups","uptime-mop"],params:{start:"online",initialLoad:60},variants:[Ut,{id:"interlock",faults:{interlockDefeated:!0},cause:"interlock",deficiency:{title:"Key interlock did not prevent closing the maintenance bypass on inverter",severity:"critical",corrective:p("Fix the key lock (and remove any spare key) and repeat the test before anyone uses the bypass.","Correct the interlock installation/keying, control duplicate keys, re-verify the full sequence; restrict maintenance bypass use until accepted.")}},{id:"aux",faults:{mbbAuxMissing:!0},cause:"aux",deficiency:{title:"UPS retransferred to inverter with maintenance bypass closed",severity:"critical",corrective:p("Wire the bypass breaker's status signal to the UPS and repeat the test.","Wire and configure the maintenance bypass auxiliary contact to the UPS retransfer inhibit; verify by test.")}}],causes:[fe("interlock","The key lock is missing, set up wrong, or someone has a spare key.","Key interlock not installed/keyed per the sequence, or duplicate key, allowing maintenance bypass closure while on inverter."),fe("aux","The UPS is not told when the bypass breaker is closed.","Maintenance bypass breaker auxiliary (status) contact not wired/configured to the UPS retransfer inhibit."),fe("sync","The UPS is not in step with the bypass supply.","Inverter not synchronised to bypass (would block the manual transfer to static bypass)."),fe("static","The electronic bypass switch is faulty.","Static switch failure (would drop load on transfer).")],steps:[{id:"normal",title:"Confirm normal operation and key position",run:4,highlight:["controller","maintenance-bypass"],observe:["outV","src","syncDeg"],explain:p("Check that the UPS is in normal mode, in step with bypass, and the key is trapped in the UPS.","Verify normal mode, synchronisation and that the interlock key is captive in the UPS key release."),expect:p("Normal mode, key trapped.","Source code 1; sync within window; key trapped.")},{id:"interlock",title:"Interlock challenge: try to close the maintenance bypass while on inverter",run:5,highlight:["maintenance-bypass","controller"],action:{set:{mbbReq:!0},label:"Attempt to close maintenance bypass",log:"Attempt to operate the maintenance bypass breaker with the UPS on inverter"},observe:["outDev","src"],explain:p("As a check, try the wrong step on purpose. Because the key is still locked in the UPS, the bypass breaker must not close.","Interlock verification: the maintenance bypass breaker must be mechanically prevented from closing while the UPS is on inverter."),expect:p("The lock blocks it; nothing changes at the output.","Closure blocked (interlock event); no output disturbance."),deeper:p("If the breaker did close, the inverter and the bypass supply would be connected together. Even small differences between them can cause huge currents.","Paralleling the inverter with the bypass via the maintenance bypass creates circulating current limited only by system impedance; the inverter will current-limit or trip.")},{id:"tobypass",title:"Transfer the UPS to static bypass",run:6,highlight:["static-bypass","controller"],action:{set:{toBypass:!0},label:"Command transfer to bypass",log:"Manual transfer to static bypass commanded"},observe:["outDev","src"],explain:p("Tell the UPS to move its load onto the electronic bypass switch. This releases the key.","Manual transfer to static bypass (synchronised, uninterrupted); the key release unit frees the interlock key."),expect:p("Load on static bypass; tiny transient; key released.","Source code 2; deviation within ±1 %; KEY RELEASED.")},{id:"closembb",title:"Release the key and close the maintenance bypass breaker",run:5,highlight:["maintenance-bypass"],action:{set:{mbbReq:!0},label:"Close maintenance bypass",log:"Key transferred; maintenance bypass breaker closed"},observe:["outV","src"],explain:p("Use the released key to unlock and close the maintenance bypass. Now both bypass paths feed the load from the same supply.","Close the maintenance bypass (make-before-break, both paths from the bypass source)."),expect:p("Load fed through the maintenance bypass.","Source code 3 (maintenance bypass, paralleled with static bypass).")},{id:"isolate",title:"Open the UPS output breaker (UPS isolated)",run:6,highlight:["output-breaker"],action:{set:{outBrk:!1},label:"Open UPS output",log:"UPS output breaker opened"},observe:["outV","src"],explain:p("Open the UPS output. The UPS is now separated from the load, which runs on the maintenance bypass alone.","Open the output/maintenance isolation breaker; load solely on maintenance bypass."),expect:p("Load still powered.","Critical bus energized from maintenance bypass.")},{id:"restore",title:"Close the UPS output breaker",run:4,highlight:["output-breaker"],action:{set:{outBrk:!0},label:"Close UPS output",log:"UPS output breaker closed"},observe:["outV","src"],explain:p("Start the return: reconnect the UPS output (still on static bypass).","Close the output breaker with the UPS on static bypass."),expect:p("No change at the load.","Bus energized; UPS on static bypass in parallel with maintenance bypass.")},{id:"tryinv",title:"Retransfer challenge: request inverter with maintenance bypass still closed",run:8,highlight:["controller","maintenance-bypass"],action:{set:{toBypass:!1},label:"Release bypass command",log:"Bypass command released (maintenance bypass still closed)"},observe:["outDev","src"],explain:p("As a second check, ask the UPS to go back to its inverter before opening the bypass breaker. It must refuse.","Retransfer-inhibit verification: with the maintenance bypass closed, the UPS must not retransfer to inverter."),expect:p("UPS refuses and stays on bypass.","Retransfer inhibited (event); no disturbance.")},{id:"openmbb",title:"Open the maintenance bypass and return to inverter",run:12,highlight:["maintenance-bypass","inverter"],action:{set:{mbbReq:!1},label:"Open maintenance bypass",log:"Maintenance bypass breaker opened; key returned"},observe:["outDev","src"],explain:p("Open the bypass breaker and return the key. The UPS then switches its load back to the inverter by itself.","Open the maintenance bypass, return the key; UPS retransfers to inverter after its delay."),expect:p("Back to normal mode.","Source code 1; retransfer deviation within ±5 %.")}],criteria:[{id:"interlock",label:"Interlock prevented maintenance bypass closure on inverter",metric:{event:"INTERLOCK_BLOCK",agg:"event",step:"interlock"},op:"event",basis:"conceptual",explain:p("The lock must stop the dangerous wrong step.","Engineering control against out-of-sequence switching; guide specifications require testing the maintenance bypass interlocks.")},{id:"dev-interlock",label:"Output deviation during interlock challenge",metric:{reading:"outDev",agg:"max",step:"interlock"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("The output must not be disturbed.","No transient expected; ±1 % used as the project tolerance.")},{id:"xfer",label:"Output deviation on transfer to static bypass",metric:{reading:"outDev",agg:"max",step:"tobypass"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("Moving to bypass must be smooth.","Guide specification: ±1 % for transfer to bypass (project value).")},{id:"onmbb",label:"Load on maintenance bypass with UPS output open",metric:{reading:"src",agg:"final",step:"isolate"},op:"==",value:3,unit:"",digits:0,basis:"conceptual",explain:p("The maintenance bypass must be carrying the load.","Source code 3 confirms the UPS is isolated with the load energized.")},{id:"volts",label:"Critical bus voltage during maintenance bypass operation",metric:{reading:"outV",agg:"min",step:["closembb","isolate","restore"]},op:">=",value:456,unit:"V",digits:0,basis:"illustrative",explain:p("Voltage must stay normal.","−5 % of 480 V shown as an illustrative steady-state limit.")},{id:"inhibit",label:"Retransfer to inverter inhibited while maintenance bypass closed",metric:{event:"XFER_INHIBIT_MBB",agg:"event",step:"tryinv"},op:"event",basis:"conceptual",explain:p("The UPS must not switch back while the bypass breaker is closed.","Retransfer inhibit from the maintenance bypass status contact prevents paralleling.")},{id:"dev-tryinv",label:"Output deviation during retransfer challenge",metric:{reading:"outDev",agg:"max",step:"tryinv"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("No disturbance should occur.","No transient expected (±1 % project tolerance).")},{id:"final",label:"Normal (inverter) operation restored",metric:{reading:"src",agg:"final",step:"openmbb"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("The UPS must end back in normal mode.","Source code 1 at the end of the sequence.")},{id:"nodrop",label:"Critical load maintained throughout",metric:{event:"LOAD_DROP",agg:"event",step:["normal","interlock","tobypass","closembb","isolate","restore","tryinv","openmbb"]},op:"noEvent",basis:"conceptual",explain:p("The load must never lose power.","Any interruption fails the test.")}]},{id:"UPS-L4-BYPASS",equipment:"ups",level:"L4",kind:"procedure",model:"ups",status:"interactive",title:"Static bypass: overload and inverter-fault transfer and retransfer",purpose:p("Prove the UPS hands its load to the bypass supply without a break when the inverter is overloaded or fails, and takes it back afterwards.","Verify inverter overload capability, automatic transfer to static bypass on sustained overload and on inverter fault, automatic retransfer, and output transients during each transfer."),concept:p("Overload the UPS in stages with the load bank, then simulate an inverter failure, watching how and when it switches to bypass.","Load-bank overload steps (125 %, 150 %), overload timer expiry, simulated inverter fault via service software, reset and retransfer, with a recorder on the output."),inputs:"Simulated overloads with a load bank and a simulated inverter fault signal. Overload timers are compressed. A seeded hidden fault may be present.",expected:p("The inverter rides through 125 % load, moves the load to bypass smoothly at 150 % after its time limit, takes it back when the load drops, and transfers instantly when the inverter fails.","No transfer at 125 % within the rated time; transfer at 150 % after the overload timer with deviation within ±1 %; automatic retransfer within ±5 %; inverter-fault transfer within ±1 %; no load interruption."),consequence:p("If the bypass does not work, an overload or inverter failure would switch off every server on this UPS.","Static bypass is the protection against inverter failure; transfer inhibited or failed means load loss on any inverter fault or overload."),performedBy:Ls,safety:`${Ci} Overload testing is performed with load banks only, never with IT load.`,prerequisites:[{test:"UPS-L3-STARTUP",why:p("The UPS must be set up and in step with the bypass.","Bypass rotation and synchronisation must be verified first.")},{test:"UPS-L4-MAINTBYPASS",why:p("Before stressing the UPS on purpose, prove the maintenance bypass works — it is the safe way out if something goes wrong.","The maintenance bypass is the recovery path if a transfer test fails; its sequence and interlocks are verified before deliberate fault and overload transfers.")}],measurements:["outDev","outV","src","loadPct","syncDeg","bypHz"],sources:["ufgs-ups","va-ups","cx-practice-levels"],params:{start:"online",initialLoad:0},timeCompression:"Overload timers are compressed: the 150 % limit (about a minute in a typical specification) acts after about 12 simulated seconds; the 125 % limit (minutes) is not reached in this test.",variants:[Ut,{id:"out-of-sync",faults:{bypassOutOfSync:!0},cause:"sync",deficiency:{title:"Bypass out of tolerance — transfer inhibited, load dropped",severity:"critical",corrective:p("Correct the bypass supply frequency/settings and repeat; confirm the UPS can follow the bypass.","Investigate bypass source (generator governor, bypass window settings, sync); correct and repeat transfer tests.")}},{id:"ovl-low",faults:{invOverloadLow:!0},cause:"overload-setting",deficiency:{title:"Inverter transferred to bypass below its rated overload capability",severity:"major",corrective:p("The manufacturer must correct the overload settings and repeat.","Correct inverter overload thresholds/timers to the specified capability; repeat overload test.")}},{id:"ss-open",faults:{staticSwitchOpen:!0},cause:"static",deficiency:{title:"Static bypass switch failed to conduct — load dropped",severity:"critical",corrective:p("The manufacturer must repair the bypass switch and repeat all transfer tests.","Replace/repair static switch (SCR or gate drive); repeat transfer tests.")}}],causes:[fe("sync",'The bypass supply is "out of step" or at the wrong frequency, so the UPS refuses to switch to it.',"Bypass source frequency/phase outside the synchronisation window; transfer inhibited."),fe("overload-setting","The overload limit in the UPS is set too low.","Inverter overload threshold/timer set below the specified capability."),fe("static","The electronic bypass switch itself is broken.","Static bypass SCR or gate-drive failure."),fe("battery","The batteries are weak.","Battery capacity issue (not exercised by this test)."),fe("tuning","The inverter control is badly tuned.","Inverter regulation tuning (affects transients, not transfer permissives).")],steps:[{id:"load",title:"Apply 80 % load",run:6,highlight:["loadbank"],action:{set:{loadPct:80},label:"Load bank → 80 %",log:"Load bank at 80 %"},observe:["outV","src","syncDeg"],explain:p("Start with a normal load on the inverter.","Baseline on inverter, synchronised to bypass."),expect:p("Normal mode.","Source code 1.")},{id:"ovl125",title:"Overload to 125 %",run:12,highlight:["loadbank","inverter"],action:{set:{loadPct:125},label:"Load bank → 125 %",log:"Load bank at 125 %"},observe:["src","outDev"],explain:p("Overload the inverter a little. It is designed to carry this for several minutes.","Overload within the 125 % rating; overload alarm but no transfer within the rated time."),expect:p("Overload alarm, but the inverter keeps the load.","OVERLOAD alarm; no transfer.")},{id:"ovl150",title:"Overload to 150 %",run:20,highlight:["loadbank","static-bypass"],action:{set:{loadPct:150},label:"Load bank → 150 %",log:"Load bank at 150 %"},observe:["src","outDev"],explain:p("Overload more. After its short time limit the inverter must hand the load to bypass — smoothly.","Overload timer expires; synchronised uninterrupted transfer to static bypass."),expect:p("Load moves to bypass with a tiny transient.","Source code 2; deviation within ±1 %.")},{id:"reduce",title:"Reduce load to 80 %",run:14,highlight:["loadbank","inverter"],action:{set:{loadPct:80},label:"Load bank → 80 %",log:"Load reduced to 80 %"},observe:["src","outDev"],explain:p("Remove the overload. After a short delay the UPS should take the load back on its inverter by itself.","Automatic retransfer to inverter after the retransfer delay."),expect:p("Back on inverter.","Source code 1; retransfer deviation within ±5 %.")},{id:"invfault",title:"Simulate an inverter fault",run:8,highlight:["inverter","static-bypass"],action:{set:{simInvFault:!0},label:"Simulate inverter fault",log:"Inverter fault simulated via service software"},observe:["src","outDev"],explain:p("The service engineer makes the inverter report a failure. The bypass must catch the load instantly.","Simulated inverter fault; immediate synchronised transfer to static bypass."),expect:p("Instant move to bypass; alarm.","INV FAULT alarm; source code 2; deviation within ±1 %.")},{id:"reset",title:"Clear the fault and reset",run:14,highlight:["controller","inverter"],action:{set:{simInvFault:!1,reset:!0},label:"Clear & reset",log:"Fault simulation removed; reset"},observe:["src","outDev"],explain:p("Reset the fault. The inverter restarts and takes the load back.","Reset; inverter restart, resynchronisation and automatic retransfer."),expect:p("Normal mode restored.","Source code 1.")}],criteria:[{id:"no-xfer-125",label:"Inverter carries 125 % without transferring",metric:{event:"XFER_BYP",agg:"event",step:"ovl125"},op:"noEvent",basis:"project",sources:["va-ups"],explain:p("The inverter should handle a modest overload for a while.","A public guide specification requires 125 % for 10 min (compressed here); used as the project value.")},{id:"xfer-150",label:"Transfer to static bypass on sustained 150 % overload",metric:{event:"XFER_BYP",agg:"event",step:"ovl150"},op:"event",basis:"conceptual",explain:p("When the overload lasts too long the bypass must take over.","Transfer on overload-timer expiry protects the inverter while keeping the load.")},{id:"dev-150",label:"Output deviation during overload transfer",metric:{reading:"outDev",agg:"max",step:"ovl150"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("The switch to bypass must be smooth.","Guide specification ±1 % for automatic transfer to bypass (project value).")},{id:"retx",label:"Automatic retransfer to inverter after overload clears",metric:{event:"XFER_INV",agg:"event",step:"reduce"},op:"event",basis:"conceptual",explain:p("The UPS should return to normal mode by itself.","Automatic retransfer after the delay, within the allowed transfers per hour.")},{id:"dev-retx",label:"Output deviation on retransfer",metric:{reading:"outDev",agg:"max",step:"reduce"},op:"<=",value:5,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("Switching back may cause a slightly larger blip, still small.","Guide specification ±5 % for retransfer (project value).")},{id:"xfer-fault",label:"Transfer to static bypass on inverter fault",metric:{event:"XFER_BYP",agg:"event",step:"invfault"},op:"event",basis:"conceptual",explain:p("An inverter failure must not drop the load.","Static bypass catches the load on inverter failure.")},{id:"dev-fault",label:"Output deviation on inverter-fault transfer",metric:{reading:"outDev",agg:"max",step:"invfault"},op:"<=",value:1,unit:"%",digits:2,basis:"project",sources:["ufgs-ups"],explain:p("Even a failure transfer must be smooth.","±1 % project tolerance for transfer to bypass.")},{id:"nodrop",label:"Critical load maintained throughout",metric:{event:"LOAD_DROP",agg:"event",step:["load","ovl125","ovl150","reduce","invfault","reset"]},op:"noEvent",basis:"conceptual",explain:p("The load must never lose power.","Any interruption fails the test.")},{id:"restored",label:"Load back on inverter after reset",metric:{reading:"src",agg:"final",step:"reset"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("The UPS must return to normal.","Source code 1 at the end.")}]},{id:"UPS-REF-BURNIN",equipment:"ups",level:"L4",kind:"reference",status:"reference",title:"Extended load run, efficiency and burn-in (reference)",purpose:p("Explain the long UPS tests (hours at load) that are part of many projects but are not simulated here.","Describe extended full-load runs, staged 24 h load tests, on/off burn-in cycling, efficiency measurement and thermography under load."),concept:p("These tests mostly prove that nothing overheats or fails over time. They take many hours and depend on real heat and real instruments.","Duration-based thermal and reliability verification; not credibly reproduced by a reduced-order model in a training session."),inputs:"Reference module — no simulation.",expected:p("Stable temperatures and readings for the whole run, efficiency at or above the guaranteed value, and no alarms.","Thermal stabilization, stable regulation, efficiency at or above guarantee, no faults during cycling."),consequence:p("Problems that only appear when equipment gets hot (loose connections, weak fans) could be missed.","Latent thermal/termination defects and early-life component failures may go undetected."),performedBy:"UPS manufacturer and load-bank vendor; CxA witnesses; testing agency for thermography.",safety:"Long load-bank runs create large heat loads and temporary high-current connections; installed and supervised by qualified persons.",prerequisites:[{test:"UPS-L3-STARTUP",why:p("The UPS must be started and set up.","Start-up complete.")}],measurements:["Hourly readings","Efficiency at load points","Thermographic images"],sources:["ufgs-ups","va-ups"],sections:[{heading:"Why this is a reference module",body:p("The point of these tests is time: hours of running at load. A short simulation cannot show heat building up in real cables and parts, so it would give a false sense of proof.","The value of extended runs lies in real thermal stabilization, component burn-in and calibrated efficiency measurement; a compressed model would misrepresent the evidence, so the activity is described rather than simulated.")},{heading:"Typical scope found in public guide specifications",body:p('A full-load run of at least an hour on site; sometimes a 24-hour test (8 hours each at half, three-quarter and full load); and a "burn-in" where load is switched on and off several times on normal, generator and battery power.',"Field full-kW load ≥ 1 h; optional 24 h staged test (8 h at ½, ¾ and full load); burn-in with load cycled at least 3 times (UFGS-type) or 5 times (VA-type) across normal, emergency and battery sources; readings at regular intervals.")},{heading:"Efficiency and thermography",body:p("Efficiency is measured at several load levels with accurate instruments and compared with what was promised. A heat camera scan while loaded finds hot connections.","Efficiency at 25/50/75/100 % with a calibrated power analyzer against the submittal guarantee (double-conversion values in the mid-90 % range are typical of specifications); infrared thermography of terminations under load.")}]},{id:"BAT-L1-FAT",equipment:"battery",level:"L1",kind:"inspection",status:"interactive",title:"Battery submittal, sizing and factory record review",purpose:p("Check that the right batteries were chosen and made, and that they were stored properly before delivery.","Review battery selection and sizing basis, manufacture dates and storage/refresh-charge records, factory acceptance data, rack certification, DC disconnect rating and monitoring points."),concept:p("Read the battery paperwork and decide what is acceptable.","Document-based L1 verification against the approved submittal and sizing calculation."),inputs:"Fictitious battery submittal and factory record package with seeded deviations.",expected:p("The batteries match the design, were made recently, were kept charged in storage and passed their factory checks.","Sizing includes the specified aging margin at the UPS discharge rate; storage charge records within manufacturer intervals; acceptance data traceable to the delivered lot."),consequence:p("Wrong or badly stored batteries may not last as long as needed in an outage.","Insufficient capacity or sulfation from storage reduces runtime and may fail the acceptance capacity test."),performedBy:"Battery manufacturer / supplier provides records; engineer of record and CxA review.",prerequisites:[{item:"submittal-approved",why:p("You need the approved design to compare against.","Review is against the approved submittal and sizing calculation.")}],measurements:["Sizing basis","Manufacture & refresh-charge dates","Factory acceptance data","DC disconnect rating"],downstream:["BAT-L2-INST"],sources:["ieee-450","ieee-1188","battcon-80","fluke-battery"],defectCount:[1,3],items:[{id:"sizing",part:"battery-rack",label:"Sizing basis and aging margin",check:p("Were the batteries sized for the right runtime, with extra margin for aging?","Confirm the sizing calculation uses the UPS discharge rate and includes the specified aging margin (sizing practice commonly includes about 25 %)."),ok:"Sizing at the 15-minute rate with the specified aging margin.",defects:[{title:"No aging margin in sizing calculation",text:"Calculation sizes the string for exactly the required runtime with no aging margin.",severity:"major",consequence:p("As batteries age they lose capacity, so runtime would soon be too short.","End-of-life capacity (commonly 80 %) would not meet the runtime requirement."),corrective:p("Re-size the batteries.","Engineer of record to require re-sizing with the specified margin.")}]},{id:"storage",part:"battery-rack",label:"Manufacture date and storage refresh charge",check:p("Were the batteries kept charged while waiting to be installed?","Verify manufacture date codes and refresh-charge records against the manufacturer storage interval."),ok:"Date codes within 4 months; refresh charge records not required yet.",defects:[{title:"Storage refresh-charge records missing",text:"Date codes show 11 months since manufacture; no refresh-charge records provided.",expect:"cannot-verify",severity:"major",consequence:p("Batteries left uncharged too long can be permanently weakened.","Possible sulfation and capacity loss; acceptance capacity may fail."),corrective:p("Ask for the records, or plan a capacity test before acceptance.","Obtain records or treat as suspect; verify by acceptance capacity test.")}]},{id:"acceptance",part:"dc-loadbank",label:"Factory acceptance (capacity) data",check:p("Did the factory test this batch of batteries?","Verify factory capacity/acceptance data is traceable to the delivered lot (acceptance testing may be at the factory or on initial installation)."),ok:"Lot-traceable factory test data provided.",defects:[{title:"Factory data not traceable to delivered lot",text:"Factory report lists a different production lot number.",severity:"minor",consequence:p("The paperwork may not describe these batteries.","Traceability broken; rely on site acceptance testing."),corrective:p("Get the right report or test on site.","Request correct records; site capacity test required.")}]},{id:"disconnect",part:"dc-disconnect",label:"DC disconnect rating",check:p("Is the battery switch rated for DC at this voltage?","Verify the DC voltage and interrupting rating of the battery disconnect against maximum string voltage (equalize/float) and available DC fault current."),ok:"DC-rated 600 V DC, interrupting rating above calculated DC fault current.",defects:[{title:"Disconnect not rated for string DC voltage",text:"Submitted disconnect DC rating is below the maximum charging voltage of the string.",severity:"critical",consequence:p("The switch might fail dangerously when opened under load.","DC arc interruption not assured; arc-flash and equipment failure risk."),corrective:p("Select a correctly rated switch.","Resubmit a disconnect rated for the maximum DC voltage and fault current.")}]},{id:"monitor-points",part:"battery-monitor",label:"Monitoring system points list",check:p("Will the monitor measure everything needed?","Confirm unit voltage, string current, pilot temperature and internal ohmic measurement, alarm outputs and communication protocol."),ok:"All required points included; protocol matches monitoring system.",defects:[{title:"No string current measurement",text:"Points list omits the string current sensor.",severity:"minor",consequence:p("The monitor cannot record discharges properly.","Discharge events and capacity trending not recorded."),corrective:p("Add the current sensor.","Add string current transducer to the scope.")}]}]},{id:"BAT-L2-INST",equipment:"battery",level:"L2",kind:"inspection",status:"interactive",title:"Battery installation verification",purpose:p("Check the batteries are installed safely and correctly before they are connected to the UPS.","Verify rack anchorage, unit orientation/polarity, connection torque, monitoring sense leads, temperature sensor, labeling and environment."),concept:p("Walk along the battery rack and inspect each point.","Field verification per manufacturer installation instructions and drawings."),inputs:"Simulated walk-down with seeded installation deficiencies.",expected:p("Everything correct and labeled; ready to connect.","All items acceptable; initial unit voltages recorded; torque records complete."),consequence:p("A reversed or loose battery can cause a fire or make the whole string fail.","Reversed units, loose connections or wrong sensor mapping cause heating, string failure or misleading monitoring."),performedBy:"Battery installer completes checklist; CxA verifies; UPS manufacturer confirms before connection.",safety:"Battery strings are always energized and can deliver very high DC fault currents; insulated tools and protective equipment are required. No hot work near lead-acid batteries.",prerequisites:[{test:"BAT-L1-FAT",why:p("The right batteries must have been confirmed first.","Submittal/factory review complete.")}],measurements:["Rack anchorage","Connection torque","Unit polarity / open-circuit voltages","Sense-lead mapping"],downstream:["BAT-L3-MONITOR","UPS-L3-STARTUP"],sources:["ieee-1188","fluke-battery","cx-practice-levels"],defectCount:[1,3],items:[{id:"rack",part:"battery-rack",label:"Rack anchorage and spacing",check:p("Is the rack firmly fixed and are the batteries spaced as required?","Verify seismic anchorage, rack level, end rails and inter-unit spacing per manufacturer."),ok:"Anchored per detail; spacing correct.",defects:[{title:"Rack end rail missing",text:"Seismic end rail not installed on tier 3.",severity:"major",consequence:p("Batteries could slide off in an earthquake.","Seismic restraint incomplete."),corrective:p("Install the rail.","Install per rack drawing.")}]},{id:"polarity",part:"battery-rack",label:"Unit orientation and open-circuit voltages",check:p("Is every battery connected the right way round?","Verify unit orientation and record open-circuit voltage of each unit and the string."),ok:"All units correctly oriented; string voltage consistent with 40 units.",defects:[{title:"One unit reversed",text:"String open-circuit voltage about 25 V low; unit 33 found reversed.",severity:"critical",consequence:p("A reversed battery can overheat and damage the string.","Reversed unit is driven into reverse charge; heating and capacity loss."),corrective:p("Reconnect it correctly and re-check.","Correct orientation; re-measure unit and string voltages.")}]},{id:"torque",part:"intercell-connectors",label:"Connection torque and marking",check:p("Are all battery connections tight?","Verify torque per manufacturer, witness marks, and connection resistance baseline scheduled."),ok:"All connections torque-marked; records complete.",defects:[{title:"Torque marks missing on tier 2",text:"Tier 2 connections not marked; no torque record.",severity:"major",consequence:p("A loose link can get very hot during an outage.","High-resistance connection heating under discharge current."),corrective:p("Torque and mark them.","Torque, mark and measure connection resistance.")}]},{id:"sense",part:"battery-monitor",label:"Monitoring sense leads and numbering",check:p("Are the monitor wires connected to the correct battery numbers?","Verify sense-lead fusing, termination and that channel numbering follows series order."),ok:"Leads fused and landed; numbering follows series order.",defects:[{title:"Sense-lead numbering does not follow series order",text:"Channels 12 and 21 leads cross-landed on tier 2/3.",severity:"major",consequence:p("An alarm would point technicians to the wrong battery.","Monitoring maps alarms to the wrong unit; maintenance errors."),corrective:p("Correct the wiring and verify each channel.","Correct terminations; verify channel-by-channel at L3.")}]},{id:"temp",part:"pilot-sensor",label:"Pilot temperature sensor",check:p("Is the battery temperature probe installed?","Verify sensor location on a representative unit and connection to monitor/charger compensation."),ok:"Sensor installed mid-string and connected.",defects:[{title:"Temperature sensor loose in cabinet",text:"Pilot sensor hanging in air, not attached to a unit.",severity:"minor",consequence:p("The reading would show air temperature, not the battery temperature.","Incorrect temperature for alarms and float compensation."),corrective:p("Fix it to a battery.","Attach to a representative unit per manufacturer.")}]},{id:"labels",part:"dc-disconnect",label:"DC hazard labeling and safety equipment",check:p("Are warning signs and safety equipment in place?","Verify DC hazard/arc-flash labels, polarity labels, and required safety equipment for the battery area."),ok:"Labels and safety equipment present.",defects:[{title:"DC hazard label missing",text:"No DC hazard label on the battery disconnect.",severity:"minor",consequence:p("People may not realize how dangerous the DC is.","Hazard communication incomplete."),corrective:p("Install the label.","Install labels per the electrical safety program.")}]}]},{id:"BAT-L3-MONITOR",equipment:"battery",level:"L3",kind:"procedure",model:"ups-battery",status:"interactive",title:"Battery float, ohmic baseline and monitoring alarm verification",purpose:p('Check the batteries are being charged at the right voltage, record a baseline "health" reading for every block, and prove the monitoring system raises the right alarms.',"Verify float voltage and temperature compensation, record internal ohmic and connection resistance baselines, and verify monitoring alarms (unit low voltage, high temperature) including channel mapping and remote annunciation."),concept:p("Read the charging voltage, run the monitor's health measurement, then inject test signals to make it alarm.","Float verification, ohmic baseline acquisition and alarm simulation via test signals at the monitoring unit."),inputs:"Simulated test signals (no real fault is created). A seeded hidden fault may be present.",expected:p("Correct float voltage, all blocks similar, alarms show the right block number and reach the monitoring system, and the charger lowers its voltage when the batteries are hot.","Float 2.24–2.26 V/cell at 25 °C reference; ohmic deviations small; alarm reports unit 21 for a unit-21 signal; remote alarm received; float reduced under simulated high temperature (compensation active)."),consequence:p("Wrong charging slowly ruins batteries; a monitor pointing at the wrong block sends technicians to the wrong place.","Incorrect float/compensation shortens life or risks thermal runaway (VRLA); mis-mapped monitoring defeats predictive maintenance."),performedBy:"Battery monitoring vendor and UPS manufacturer; controls/monitoring integrator verifies remote points; CxA witnesses.",safety:"Energized DC string; test signals are applied only at the monitoring unit by the vendor. Insulated tools and protective equipment required.",prerequisites:[{test:"BAT-L2-INST",why:p("The batteries and monitor wiring must be installed correctly first.","Installation and sense-lead verification precede functional checks.")}],measurements:["floatPerCell","stringV","pilotT","ohmDev","connR","alarmJar"],downstream:["BAT-L4-CAPACITY","UPS-L4-SOURCELOSS"],sources:["ieee-1188","fluke-battery","cx-practice-levels"],variants:[Ut,{id:"miswired",faults:{sensorMiswired:!0},cause:"mapping",deficiency:{title:"Monitoring alarm reports the wrong unit number",severity:"major",corrective:p("Correct the sensor wiring or channel setup and check every channel.","Correct sense-lead terminations/channel mapping; verify all channels.")}},{id:"tempcomp",faults:{tempCompOff:!0},cause:"tempcomp",deficiency:{title:"Float voltage temperature compensation not active",severity:"major",corrective:p("Turn on and connect the temperature compensation, then retest.","Enable compensation, connect sensor to the charger control; verify slope.")}},{id:"remote",faults:{remoteUnmapped:!0},cause:"remote",deficiency:{title:"Battery alarm not received at the monitoring system",severity:"major",corrective:p("Map the alarm and retest.","Correct integration mapping; repeat.")}},{id:"weakjar",faults:{weakJar:!0},cause:"unit",deficiency:{title:"Unit ohmic value far above string average",severity:"major",corrective:p("Check that battery block and replace it if confirmed weak.","Re-measure, investigate the unit (and its connections); replace if confirmed; re-baseline.")}}],causes:[fe("mapping","The monitor wires for two blocks are swapped, or the channels were set up wrong.","Sense-lead cross-landing or channel configuration error."),fe("tempcomp","The charger is not adjusting its voltage for temperature.","Float temperature compensation disabled or sensor not connected to the charger."),fe("remote","The alarm does not reach the monitoring computer.","Monitoring integration point unmapped."),fe("unit","One battery block is weak or defective.","Unit with high internal ohmic value (dry-out, defect or poor internal connection)."),fe("float","The charging voltage setting is wrong.","Incorrect float setpoint.")],steps:[{id:"float",title:"Record float voltage and temperature",run:6,highlight:["battery-monitor","pilot-sensor","battery-rack"],observe:["stringV","floatPerCell","pilotT","minJar","maxJar"],explain:p("Read the charging voltage and battery temperature.","Record string and per-cell float voltage and pilot temperature; compare with the manufacturer value at the measured temperature."),expect:p("About 2.25 V per cell, about 540 V for the string.","Float ≈ 2.25 V/cell (compensated for 24 °C); string ≈ 540 V.")},{id:"ohmic",title:"Record ohmic and connection-resistance baseline",run:6,highlight:["battery-monitor","intercell-connectors"],action:{set:{ohmicTest:!0},label:"Run ohmic measurement",log:"Ohmic and connection-resistance baseline acquired"},observe:["ohmDev","connR"],explain:p(`The monitor measures each block's internal resistance. Blocks should all be similar. This becomes the "baseline" for future comparisons.`,"Acquire internal ohmic baseline per unit and connection resistance; outliers indicate defective units or connections."),expect:p("All blocks within a few percent of each other.","Small ohmic spread; connection resistance within manufacturer value."),deeper:p("Later, a rise of about 20 % compared with this baseline is a common warning sign for a failing block.","Trade summaries of IEEE 1188 practice cite a ≥ 20 % increase versus baseline as a possible-failure indicator, which is why the commissioning baseline matters.")},{id:"jarlow",title:"Simulate low voltage on unit 21",run:6,highlight:["battery-monitor","battery-rack"],action:{set:{simJarLow:!0},label:"Inject unit-21 low-voltage signal",log:"Test signal applied to monitoring channel for unit 21"},observe:["alarmJar"],explain:p("The vendor makes unit 21 look low to the monitor. The alarm must name unit 21 and reach the monitoring system.","Simulated unit low-voltage condition on channel 21; verify alarm text, unit identification and remote annunciation."),expect:p("Alarm for unit 21, received remotely.","Unit 21 low-voltage alarm; EPMS receipt within latency.")},{id:"jarclear",title:"Remove the test signal",run:4,highlight:["battery-monitor"],action:{set:{simJarLow:!1},label:"Remove signal",log:"Test signal removed"},explain:p("Remove the test signal; the alarm should clear.","Alarm returns to normal."),expect:p("Alarm clears.","Alarm cleared.")},{id:"temp",title:"Simulate high battery temperature",run:10,highlight:["pilot-sensor","battery-monitor"],action:{set:{simTemp:!0},label:"Simulate 40 °C at pilot sensor",log:"Pilot temperature signal simulated at 40 °C"},observe:["pilotT","floatPerCell"],explain:p("Make the temperature probe read hot. The monitor should alarm and the charger should lower its voltage to protect the batteries.","Simulated pilot temperature 40 °C: high-temperature alarm; temperature-compensated float decreases."),expect:p("Temperature alarm; float drops to about 2.21 V/cell.","TEMP HIGH alarm; float ≈ 2.205 V/cell with −3 mV/°C/cell compensation (illustrative slope).")},{id:"restore",title:"Remove the temperature simulation",run:8,highlight:["pilot-sensor"],action:{set:{simTemp:!1},label:"Remove simulation",log:"Temperature simulation removed"},explain:p("Return to normal.","Restore normal sensing."),expect:p("Alarm clears; float returns.","Alarm cleared; float back to nominal.")}],criteria:[{id:"float",label:"Float voltage per cell",metric:{reading:"floatPerCell",agg:"final",step:"float"},op:"between",value:[2.24,2.26],unit:"V/cell",digits:3,basis:"manufacturer",explain:p("Batteries need the voltage their maker specifies.","VRLA float per the battery manufacturer (representative 2.25 V/cell at 25 °C).")},{id:"string",label:"String float voltage",metric:{reading:"stringV",agg:"final",step:"float"},op:"between",value:[537.6,542.4],unit:"V DC",digits:1,basis:"manufacturer",explain:p("The whole string should be at the expected total.","240 cells × 2.24–2.26 V/cell.")},{id:"ohmic",label:"Largest unit ohmic deviation from string average",metric:{reading:"ohmDev",agg:"final",step:"ohmic"},op:"<=",value:15,unit:"%",digits:1,basis:"illustrative",explain:p("One block very different from the others is suspicious.","Illustrative outlier limit for a new string; manufacturers and owners set their own thresholds.")},{id:"conn",label:"Highest inter-unit connection resistance",metric:{reading:"connR",agg:"final",step:"ohmic"},op:"<=",value:200,unit:"µΩ",digits:0,basis:"manufacturer",explain:p("Battery links must have very low resistance.","Manufacturer connection-resistance value (placeholder).")},{id:"jar-alarm",label:"Unit low-voltage alarm raised",metric:{event:"JAR_LOW",agg:"event",step:"jarlow"},op:"event",basis:"conceptual",explain:p("The monitor must alarm.","Alarm function verified by simulation.")},{id:"jar-id",label:"Alarm identifies the correct unit (unit 21)",metric:{reading:"alarmJar",agg:"final",step:"jarlow"},op:"==",value:21,unit:"",digits:0,basis:"conceptual",explain:p("The alarm must point to the right block.","Channel-to-unit mapping verified.")},{id:"remote",label:"Battery alarm received at the monitoring system",metric:{event:"EPMS_ALARM",agg:"event",step:"jarlow"},op:"event",basis:"project",explain:p("Operators must see battery alarms.","Remote annunciation is a project integration requirement.")},{id:"temp-alarm",label:"High temperature alarm raised",metric:{event:"TEMP_HIGH",agg:"event",step:"temp"},op:"event",basis:"conceptual",explain:p("Hot batteries must cause an alarm.","Temperature alarm verified.")},{id:"temp-comp",label:"Float voltage reduced at high temperature (compensation)",metric:{reading:"floatPerCell",agg:"final",step:"temp"},op:"<=",value:2.23,unit:"V/cell",digits:3,basis:"manufacturer",explain:p("Hot batteries need a lower charging voltage.","Temperature compensation per manufacturer (slope illustrative).")}]},{id:"BAT-L4-CAPACITY",equipment:"battery",level:"L4",kind:"procedure",model:"ups-battery",status:"interactive",title:"Battery capacity (discharge) test at constant current",purpose:p("Prove the batteries really store the energy they are rated for, by draining them at a steady rate and timing how long they last.","Acceptance capacity test: constant-current discharge at the rated (15-minute) rate to the specified end voltage, with string and unit voltages recorded; capacity = time to end voltage ÷ rated time."),concept:p("Disconnect the batteries from the UPS onto a test load, drain them at a fixed current, watch every block, and stop when the total voltage reaches the end value.","Isolated string, DC load bank at constant current, monitoring/recorder logging of unit voltages; test terminated at string end voltage."),inputs:"Simulated constant-current DC discharge at 280 A (15-minute rate). Discharge time is compressed (1 simulated second ≈ 6 real seconds). A seeded hidden fault may be present.",expected:p("The batteries last about the full rated time; all blocks fall together; no connection gets hot.","Capacity ≥ project acceptance value; uniform unit voltages with none collapsing before string end voltage; connection temperatures near ambient."),consequence:p("Batteries that look fine but cannot deliver their energy would leave the data center with too little time to start the generators.","Inadequate capacity or a failing unit shortens ride-through and may cause load loss during transfer to generator."),performedBy:"Battery testing contractor or manufacturer with DC load bank and recorder; CxA witnesses.",safety:"High-energy DC discharge; hydrogen evolution (lead-acid), hot connections and arc-flash hazards. The string is isolated under an approved procedure; qualified persons only. Simulation only.",prerequisites:[{test:"BAT-L3-MONITOR",why:p("The monitor must be working so every block can be watched during the test.","Unit voltage logging and alarms must be verified before the discharge.")},{test:"UPS-L3-STARTUP",why:p("The batteries must have been fully charged by the UPS charger before the test.","The string must be fully charged (float stabilized) by the UPS rectifier before a capacity test; recharge afterwards also relies on it.")}],measurements:["stringV","amps","minJar","maxJar","elapsedMin","capPct","hotConnT"],sources:["ieee-450","ieee-1188","battcon-80","fluke-battery","ufgs-ups"],timeCompression:"The discharge is time-compressed: about 3 minutes of simulated time represent the 15-minute rated discharge; elapsed time is shown in equivalent real minutes. Temperature correction is assumed already applied (25 °C).",variants:[Ut,{id:"weakjar",faults:{weakJar:!0},cause:"unit",deficiency:{title:"Weak unit collapsed during discharge",severity:"major",corrective:p("Replace the weak block and repeat the test after recharging.","Replace the failed unit (match age/type), re-baseline ohmic values; repeat capacity test or as directed.")}},{id:"highres",faults:{highResConn:!0},cause:"connection",deficiency:{title:"High-resistance inter-unit connection overheated",severity:"critical",corrective:p("Stop, clean and re-tighten the connection, measure it, and repeat the test.","Isolate, clean/re-torque or replace the connector, measure connection resistance; repeat.")}},{id:"stored",faults:{storedTooLong:!0},cause:"storage",deficiency:{title:"String capacity below acceptance value",severity:"major",corrective:p("Work out why (storage, charging), then recharge and retest or replace the batteries.","Investigate storage/charge history; extended charge and retest per manufacturer, or replace.")}}],causes:[fe("unit","One battery block is weak and runs out early.","Defective unit with reduced capacity (high ohmic value) reversing toward end of discharge."),fe("connection","A battery link is loose or dirty and heats up.","High-resistance inter-unit connection (torque, contamination) dissipating I²R heat."),fe("storage","The batteries were stored too long without charging and lost capacity.","Sulfation from extended storage without refresh charge; whole-string capacity reduced."),fe("temperature","The room was too cold during the test.","Low electrolyte temperature reduces available capacity (temperature correction required)."),fe("loadbank","The test load was set to the wrong current.","Load bank current setting error (would show in the current record).")],steps:[{id:"prep",title:"Confirm full charge and record pre-test data",run:5,highlight:["battery-monitor","pilot-sensor"],observe:["stringV","pilotT","minJar","maxJar"],explain:p("Before draining, check the batteries are fully charged and record the starting values.","Verify float stabilized, record temperatures and unit voltages; isolate string to the load bank."),expect:p("About 540 V on float, temperature about 24 °C.","Float ≈ 540 V; pilot ≈ 24 °C.")},{id:"start",title:"Start constant-current discharge",run:30,highlight:["dc-loadbank","dc-disconnect"],action:{set:{load:!0,charge:!1},label:"Start 280 A discharge",log:"Load bank started at 280 A constant current"},observe:["stringV","amps","minJar","maxJar"],explain:p("Start the test load. The voltage drops a little at first, then declines slowly.","Apply rated constant current; initial voltage drop then gradual decline."),expect:p("Current steady at 280 A; all blocks similar.","280 A ± 1 %; small unit spread.")},{id:"mid",title:"Mid-test readings",run:60,highlight:["battery-rack","intercell-connectors"],observe:["stringV","minJar","maxJar","spread","hotConnT"],explain:p("Keep watching every block and the connections.","Periodic unit voltage and connection temperature readings."),expect:p("Blocks fall together; connections stay near room temperature.","Uniform decline; no hot connections.")},{id:"late",title:"Late-test readings",run:60,highlight:["battery-rack","battery-monitor"],observe:["stringV","minJar","spread","elapsedMin"],explain:p("Near the end, weak blocks show up as the ones that fall fastest.","Approaching end voltage; watch for units diverging."),expect:p("All blocks still close together.","No unit below the unit minimum before string end voltage.")},{id:"end",title:"Discharge to end voltage",run:35,highlight:["dc-loadbank","battery-monitor"],observe:["stringV","elapsedMin","capPct"],explain:p("The test stops automatically when the total voltage reaches the end value. The time taken shows the capacity.","Load bank stops at string end voltage (1.67 V/cell × 240 = 400.8 V, manufacturer value); capacity = time ÷ rated time."),expect:p("Stops at about 15 minutes — about 100 % capacity.","End voltage at ≈ 15 min; capacity ≈ 100 %.")},{id:"recharge",title:"Stop and recharge",run:15,highlight:["dc-disconnect","battery-rack"],action:{set:{load:!1,charge:!0},label:"Reconnect to charger",log:"String reconnected to UPS charger"},observe:["amps","stringV"],explain:p("Reconnect the batteries to the UPS so they recharge.","Return string to the UPS; recharge."),expect:p("Charging current flows.","Negative (charging) current.")}],criteria:[{id:"cap",label:"Capacity (time to end voltage ÷ rated time)",metric:{reading:"capPct",agg:"final",step:"end"},op:">=",value:95,unit:"%",digits:1,basis:"project",sources:["ufgs-ups"],explain:p("New batteries must deliver close to their full rating.","Project acceptance value for a new battery. A public guide specification notes a new battery may initially deliver about 95 % of rated capacity, rising to 100 % after cycling or months on float.")},{id:"cap80",label:"Capacity above the replacement threshold",metric:{reading:"capPct",agg:"final",step:"end"},op:">=",value:80,unit:"%",digits:1,basis:"standard",sources:["ieee-450","battcon-80"],explain:p("Below 80 % a battery is considered worn out and due for replacement.","The 80 %-of-rated-capacity end-of-life/replacement criterion of IEEE 450 practice (as reported in the cited conference paper). It is a replacement threshold, not an acceptance value for new batteries.")},{id:"endv",label:"Discharge terminated at the specified end voltage",metric:{event:"END_V",agg:"event",step:["start","mid","late","end"]},op:"event",basis:"conceptual",explain:p("The test must run to the end value, not be stopped early or late.","Correct test termination defines the measured capacity.")},{id:"current",label:"Discharge current held constant",metric:{reading:"amps",agg:"min",step:"mid"},op:">=",value:277,unit:"A",digits:0,basis:"illustrative",explain:p("The test only means something if the current is steady.","Constant current within about 1 % of the 280 A test value (illustrative tolerance).")},{id:"jar-min",label:"Lowest unit voltage before string end voltage",metric:{reading:"minJar",agg:"min",step:["start","mid","late"]},op:">=",value:9.6,unit:"V",digits:2,basis:"manufacturer",explain:p("No single block should collapse while the others are still fine.","Unit minimum (1.60 V/cell × 6) as a representative manufacturer value; a collapsing unit risks reversal.")},{id:"conn-temp",label:"Hottest inter-unit connection during discharge",metric:{reading:"hotConnT",agg:"max",step:["mid","late"]},op:"<=",value:34,unit:"°C",digits:1,basis:"illustrative",explain:p("A hot connection shows a loose or dirty link.","Illustrative limit: 10 °C rise above the 24 °C ambient.")},{id:"recharge",label:"Recharge started after the test",metric:{reading:"amps",agg:"final",step:"recharge"},op:"<",value:0,unit:"A",digits:0,basis:"conceptual",explain:p("The batteries must be recharged right away.","Negative current confirms recharge.")}]},{id:"BAT-REF-LIION",equipment:"battery",level:"L3",kind:"reference",status:"reference",title:"Lithium-ion UPS batteries: commissioning concepts (reference)",purpose:p("Explain how commissioning lithium-ion batteries differs from lead-acid, without pretending to simulate it.","Outline the commissioning approach for lithium-ion UPS batteries and why no interactive model is provided."),concept:p("Lithium-ion batteries are managed by the maker's own electronics; commissioning mostly follows the maker's procedure.","Li-ion systems rely on a manufacturer battery management system for protection, balancing and state estimation; commissioning is largely manufacturer-defined."),inputs:"Reference module — no simulation.",expected:p("The maker's start-up is completed, protections and alarms are proven, and communications to the UPS and monitoring work.","Manufacturer start-up complete; protection functions, alarms and communications verified per the approved submittal."),consequence:p("Lithium-ion fires are hard to put out, so protective functions must be proven.","Thermal runaway risk makes verification of protection, detection and documentation essential."),performedBy:"Battery system manufacturer; UPS manufacturer; CxA witnesses; fire protection engineer reviews documentation.",safety:"Lithium-ion systems store large energy and can enter thermal runaway; only manufacturer-qualified personnel perform start-up.",prerequisites:[{test:"BAT-L2-INST",why:p("Installation must be complete.","Installation verification precedes start-up.")}],measurements:["Manufacturer start-up record","Protection & alarm checks","Communications"],sources:["ieee-1679","fluke-battery"],sections:[{heading:"Why this is a reference module",body:p("No public standard gives pass/fail numbers for commissioning lithium-ion UPS batteries, and each maker's system behaves differently. Simulating it would mean inventing numbers.","No public numeric acceptance criteria were verified; IEEE 1679.1 is an evaluation guide that explicitly excludes installation and testing techniques. Behaviour is manufacturer-specific, so an interactive model would be misleading.")},{heading:"What is typically verified",body:p("The maker starts up the system, checks that every cell group is balanced and charged, that it talks to the UPS and the monitoring system, and that its safety cut-outs work.","Manufacturer start-up: state of charge and cell balance, battery management system communications to UPS and monitoring, protection trips (over/under-voltage, over-current, over-temperature), contactor/breaker operation, alarm mapping; a UPS discharge test may still be specified.")},{heading:"Documentation commonly requested",body:p("Fire test reports and code compliance papers are usually reviewed during design and submittals.","Fire and safety test reports and code-compliance documentation (e.g. large-scale fire test reports and energy storage installation code requirements) are commonly reviewed at submittal; verify the current editions applicable to the project.")},{heading:"Differences from lead-acid",body:p('There is no "float charging" in the usual sense and much less routine maintenance, but the electronics must be kept updated and monitored.',"No float/equalize regime; state-of-charge and balance management by the battery management system; firmware and configuration control are part of commissioning records.")}]},{id:"STS-L2-INST",equipment:"sts",level:"L2",kind:"inspection",status:"interactive",title:"Static transfer switch installation verification",purpose:p("Check the transfer switch is installed and connected correctly before it is switched on.","Verify source terminations/labeling, phasing, maintenance bypass interlocks, SCR cooling path, settings and upstream synchronisation provisions."),concept:p("Inspect the switch and its connections.","Field verification and PFC."),inputs:"Simulated walk-down with seeded deficiencies.",expected:p("Everything correct; ready for start-up.","All items acceptable or dispositioned."),consequence:p("Swapped sources or missing sync connections can stop the switch from working when it is needed.","Source mislabeling, phasing errors or missing sync provisions inhibit transfers or cause out-of-phase transfers."),performedBy:"Electrical contractor; STS manufacturer; CxA verifies.",safety:"Two independent sources may be live; both must be isolated and locked out for inspection.",prerequisites:[{item:"sts-fat-records",why:p("The factory records should be reviewed first.","FAT/record review (transfer timing, inhibit logic) precedes installation acceptance.")}],measurements:["Source labeling & phasing","Interlocks","Settings","Sync provisions"],downstream:["STS-L3-STARTUP"],sources:["sts-abb","cx-practice-levels"],defectCount:[1,3],items:[{id:"sources",part:"input-breakers",label:"Source feeders, labeling and phasing",check:p("Are source 1 and source 2 connected to the right supplies in the same phase order?","Verify feeder origin vs one-line, labels and phase identification for both sources."),ok:"Sources match the one-line; phasing consistent.",defects:[{title:"Source labels swapped",text:"Source 1 is fed from UPS system B, contrary to the one-line.",severity:"major",consequence:p("Operators would switch off the wrong supply during maintenance.","Operational error risk; preferred-source logic reversed."),corrective:p("Correct the labels or connections to match the design.","Correct per one-line; update drawings.")}]},{id:"sync",part:"sync-check",label:"Upstream source synchronisation provisions",check:p("Are the two UPS systems connected so they stay in step?","Verify the sync/reference connection between upstream UPS systems required for fast transfers."),ok:"Sync connection installed between UPS systems.",defects:[{title:"UPS synchronisation link not installed",text:"Sync cable between UPS system A and B not pulled.",severity:"critical",consequence:p("The two sources would drift apart and the switch could not switch quickly.","Unsynchronised sources inhibit or delay transfers beyond IT tolerance."),corrective:p("Install and test the link.","Install sync link; verify phase difference at start-up.")}]},{id:"interlock",part:"maint-bypass",label:"Maintenance bypass interlocks",check:p("Are the bypass key locks fitted and is the order posted?","Verify key interlocks and posted bypass/isolation sequence."),ok:"Interlocks installed; sequence posted.",defects:[{title:"Interlock key missing",text:"Key for the source 2 bypass switch not found.",expect:"cannot-verify",severity:"major",consequence:p("The switch cannot be safely serviced.","Bypass sequence cannot be verified."),corrective:p("Find or replace the key.","Obtain key from manufacturer; verify sequence.")}]},{id:"cooling",part:"scr1",label:"SCR heat sink cooling path",check:p("Can air flow over the electronic switches?","Verify heat sink fans and air path free of packaging."),ok:"Air path clear; fans free.",defects:[{title:"Packing foam in SCR heat sink",text:"Shipping foam blocks the source 1 heat sink.",severity:"major",consequence:p("The switch could overheat.","SCR over-temperature risk."),corrective:p("Remove it.","Remove packing; verify fans.")}]},{id:"settings",part:"controller",label:"Preferred source and retransfer settings",check:p("Is the switch set to prefer the right source?","Compare preferred source, retransfer mode and sync window to the settings sheet."),ok:"Settings match sheet.",defects:[{title:"Preferred source set to source 2",text:"Controller preference set to source 2.",severity:"major",consequence:p("The load would sit on the wrong supply.","Load distribution differs from design; capacity planning error."),corrective:p("Correct the setting.","Correct and record.")}]},{id:"terminations",part:"output-breaker",label:"Terminations",check:p("Are the cables tight?","Torque marks and records."),ok:"Torque-marked.",defects:[{title:"Output lugs not torque-marked",text:"No torque marks on output lugs.",severity:"major",consequence:p("A loose connection may overheat.","High-resistance joint risk."),corrective:p("Torque and mark.","Torque, mark, record.")}]}]},{id:"STS-L3-STARTUP",equipment:"sts",level:"L3",kind:"procedure",model:"sts",status:"interactive",title:"STS start-up: source verification, synchronism and manual transfers",purpose:p("Switch on the transfer switch, check both sources are healthy and in step, and try switching between them by hand at light load.","Manufacturer start-up: energize both sources, verify voltage, rotation and phase difference, energize output on the preferred source, perform manual transfers at light load."),concept:p("Close the breakers, read the meters, then press the transfer button both ways.","Sequential energization, sync-check verification and manual transfer functional check."),inputs:"Simulated start-up with load bank at 25 %. A seeded hidden fault may be present.",expected:p("Both sources normal and nearly in step; the switch moves the load to source 2 and back when asked.","No rotation alarm; phase difference within the sync window; manual transfers both directions succeed."),consequence:p("If the sources are out of step or wired wrong, the switch cannot protect the load.","Rotation or sync errors inhibit transfers; latent loss of the redundancy the STS provides."),performedBy:"STS manufacturer field engineer; CxA witnesses.",safety:'Two live sources; SCR "off" is not isolation. Qualified persons only; simulation only.',prerequisites:[{test:"STS-L2-INST",why:p("The switch must be installed correctly first.","PFC acceptance required.")},{test:"UPS-L3-STARTUP",why:p("The UPS systems that feed the switch must be running.","Upstream UPS sources must be started and synchronised.")}],measurements:["s1Pct","s2Pct","phaseDeg","active","xferCount"],downstream:["STS-L4-TRANSFER"],sources:["sts-abb","sts-layerzero","cx-practice-levels"],params:{start:"dark",initialLoad:0},variants:[Ut,{id:"rotation",faults:{rotS2:!0},cause:"rotation",deficiency:{title:"Source 2 phase rotation incorrect",severity:"critical",corrective:p("Correct the source 2 cable phasing and repeat.","Correct phasing under lockout; verify rotation; repeat start-up.")}},{id:"phase",faults:{outOfPhase:!0},cause:"sync",deficiency:{title:"Sources not synchronised — manual transfer inhibited",severity:"major",corrective:p("Connect the UPS systems so they stay in step, then retest.","Install/configure the UPS sync link; verify phase difference; retest.")}}],causes:[fe("rotation","Two wires of source 2 are swapped.","Source 2 phase rotation reversed."),fe("sync","The two UPS systems are not kept in step with each other.","No common synchronisation reference between upstream UPS systems."),fe("scr","An electronic switch is damaged.","SCR failure."),fe("setting","The preferred source is set wrong.","Preferred-source setting error.")],steps:[{id:"sources",title:"Close source 1 and source 2 input breakers",run:6,highlight:["input-breakers","sync-check"],action:{set:{s1Brk:!0,s2Brk:!0},label:"Close source breakers",log:"Source 1 and 2 input breakers closed"},observe:["s1Pct","s2Pct","phaseDeg"],explain:p("Connect both sources and look at their voltages and how far apart they are in timing.","Energize both inputs; verify voltage, rotation and phase difference."),expect:p("Both about 100 %, only a few degrees apart.","Both ≈ 100 %; Δφ within the sync window.")},{id:"output",title:"Close the output breaker (25 % load)",run:5,highlight:["output-breaker","scr1","loadbank"],action:{set:{outBrk:!0,loadPct:25},label:"Close output",log:"Output breaker closed; load bank 25 %"},observe:["active","outPct"],explain:p("Turn on the output. It should come from source 1.","Output energized from the preferred source."),expect:p("Load on source 1.","Active source 1.")},{id:"manual2",title:"Manual transfer to source 2",run:5,highlight:["controller","scr2"],action:{set:{manualTo:2},label:"Transfer to source 2",log:"Manual transfer to source 2 requested"},observe:["active","xferMs"],explain:p("Press transfer. The load should move to source 2.","Manual transfer (no detection delay)."),expect:p("Load on source 2.","Active source 2.")},{id:"manual1",title:"Manual transfer back to source 1",run:5,highlight:["controller","scr1"],action:{set:{manualTo:1},label:"Transfer to source 1",log:"Manual transfer to source 1 requested"},observe:["active","xferCount"],explain:p("Transfer back.","Manual retransfer."),expect:p("Back on source 1.","Active source 1; two transfers recorded.")}],criteria:[{id:"rotation",label:"No source 2 phase-rotation alarm",metric:{event:"S2_ROT",agg:"event",step:["sources","output","manual2","manual1"]},op:"noEvent",basis:"conceptual",explain:p("Both sources must be connected in the same order.","Matching rotation is a precondition for transfer.")},{id:"phase",label:"Phase difference between sources",metric:{reading:"phaseDeg",agg:"final",step:"sources"},op:"<=",value:15,unit:"°",digits:1,basis:"manufacturer",explain:p("The sources must be nearly in step for a fast, safe switch.","Sync window per manufacturer setting (15° illustrative).")},{id:"on1",label:"Output on preferred source",metric:{reading:"active",agg:"final",step:"output"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("Normally the load is on source 1.","Preferred-source operation.")},{id:"x2",label:"Manual transfer to source 2 completed",metric:{reading:"active",agg:"final",step:"manual2"},op:"==",value:2,unit:"",digits:0,basis:"conceptual",explain:p("The switch must move the load when asked.","Manual transfer function.")},{id:"x1",label:"Manual transfer back to source 1 completed",metric:{reading:"active",agg:"final",step:"manual1"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("And move it back.","Manual retransfer function.")}]},{id:"STS-L4-TRANSFER",equipment:"sts",level:"L4",kind:"procedure",model:"sts",status:"interactive",title:"STS functional test: preferred-source failure, transfer time and retransfer",purpose:p("Prove that when the main source fails, the switch moves the load to the other source fast enough that IT equipment keeps running, and moves it back when the main source returns.","Verify automatic transfer on preferred-source failure: transfer time (detection + switching) against the manufacturer claim, output interruption against the ITIC dropout tolerance, output voltage after transfer, retransfer to preferred source."),concept:p("With load on the switch, do manual transfers, then cut source 1 and record how many milliseconds the output is interrupted.","Load-bank FPT with a high-speed recorder: manual transfers, preferred-source failure (upstream breaker opened), automatic retransfer."),inputs:"Simulated loss of source 1 at 75 % load. Transfer times are computed in milliseconds (not waveform-simulated). A seeded hidden fault may be present.",expected:p("A transfer of about a quarter of a cycle (around 4 milliseconds), well inside what IT power supplies tolerate, and full voltage afterwards.","Transfer time ≈ 4 ms or less (manufacturer claim, not a standard value); interruption ≤ 20 ms (ITIC dropout tolerance concept); output ≥ 90 %; automatic retransfer when source 1 returns."),consequence:p("A slow or failed transfer would switch off every single-corded device behind this switch.","Transfer time beyond IT power-supply hold-up or a failed SCR leg drops single-corded loads."),performedBy:"STS manufacturer field engineer; power-quality recorder operator; CxA witnesses.",safety:"Opening an upstream source is distribution switching under an approved method of procedure; load banks only. Simulation only.",prerequisites:[{test:"STS-L3-STARTUP",why:p("The switch must be started and proven by hand first.","Start-up and manual transfer verification precede automatic transfer testing.")}],measurements:["xferMs","gapMs","outPct","active","phaseDeg","xferCount"],sources:["sts-abb","sts-layerzero","itic","cx-practice-levels"],params:{start:"online",initialLoad:75},timeCompression:"Sub-cycle transfer events are represented as computed millisecond values from a simulated recorder, not as simulated waveforms.",variants:[Ut,{id:"out-of-phase",faults:{outOfPhase:!0},cause:"sync",deficiency:{title:"Sources out of phase — transfer delayed beyond IT tolerance",severity:"critical",corrective:p("Get the two UPS systems back in step (sync link/settings) and repeat.","Restore source synchronisation (UPS sync link/configuration); repeat transfer tests.")}},{id:"slow",faults:{detectSlow:!0},cause:"sensing",deficiency:{title:"Transfer time exceeds manufacturer value",severity:"major",corrective:p("The manufacturer must correct the sensing settings and repeat.","Correct source-failure detection settings; repeat timing tests with the recorder.")}},{id:"scr",faults:{scrFail:!0},cause:"scr",deficiency:{title:"Source 2 SCR leg failed — low output voltage after transfer",severity:"critical",corrective:p("Repair the electronic switch and repeat all transfer tests.","Replace the failed SCR/gate drive; repeat transfer tests on both sources.")}}],causes:[fe("sync","The two sources are not in step, so the switch has to pause before switching.","Sources outside the sync window; delayed break-before-make transfer with dead time."),fe("sensing","The switch takes too long to notice the failure.","Source-failure detection threshold/time setting too slow."),fe("scr","One of the electronic switches on source 2 does not conduct.","Open-circuit SCR (or gate drive) in one phase of the source 2 switch."),fe("rotation","A source is connected in the wrong phase order.","Phase rotation error (would be found at start-up)."),fe("preferred","The preferred source setting is wrong.","Preferred/retransfer setting error.")],steps:[{id:"normal",title:"Confirm normal operation on source 1",run:5,highlight:["controller","sync-check"],observe:["s1Pct","s2Pct","phaseDeg","active"],explain:p("Check both sources and the timing difference.","Baseline: both sources normal, synchronised, load on source 1."),expect:p("Load on source 1, sources in step.","Active 1; Δφ small.")},{id:"manual2",title:"Manual transfer to source 2",run:5,highlight:["scr2","controller"],action:{set:{manualTo:2},label:"Transfer to source 2",log:"Manual transfer to source 2"},observe:["active","xferMs"],explain:p("Transfer by hand under load.","Manual transfer under 75 % load."),expect:p("Load on source 2.","Active 2.")},{id:"manual1",title:"Manual transfer back to source 1",run:5,highlight:["scr1","controller"],action:{set:{manualTo:1},label:"Transfer to source 1",log:"Manual transfer to source 1"},observe:["active","xferCount"],explain:p("Transfer back.","Manual retransfer."),expect:p("Load on source 1.","Active 1.")},{id:"fail",title:"Fail the preferred source (open source 1 upstream)",run:6,highlight:["input-breakers","scr1","scr2"],action:{set:{s1:!1},label:"Open source 1 upstream",log:"Source 1 upstream breaker opened"},observe:["xferMs","gapMs","outPct","active"],explain:p("Cut source 1. The switch must notice within a couple of milliseconds and move to source 2.","Preferred-source failure: detection + SCR commutation; recorder captures transfer time and interruption."),expect:p("Transfer in about 4 ms; voltage back to normal.","Transfer ≤ ~4 ms (manufacturer); interruption ≤ 20 ms; output ≥ 90 %."),deeper:p("IT power supplies can ride through short gaps (the ITIC curve shows about 20 ms), so a 4 ms transfer has a big safety margin — but only if the sources are in step.","ITIC dropout tolerance (~20 ms at 120 V basis) is a design reference for IT equipment; out-of-phase transfers can also cause downstream transformer inrush, which is why STS logic delays them.")},{id:"restore",title:"Restore source 1",run:10,highlight:["input-breakers","controller"],action:{set:{s1:!0},label:"Close source 1 upstream",log:"Source 1 restored"},observe:["active","xferCount"],explain:p("Turn source 1 back on. After a short delay the switch returns the load to it.","Automatic retransfer to the preferred source after the retransfer delay, when synchronised."),expect:p("Back on source 1.","Active 1.")}],criteria:[{id:"manual",label:"Manual transfers completed (both directions)",metric:{reading:"xferCount",agg:"final",step:"manual1"},op:">=",value:2,unit:"",digits:0,basis:"conceptual",explain:p("Manual transfers must work under load.","Both manual transfers completed.")},{id:"xfer-time",label:"Transfer time on source 1 failure",metric:{reading:"xferMs",agg:"final",step:"fail"},op:"<=",value:4.2,unit:"ms",digits:1,basis:"manufacturer",sources:["sts-abb","sts-layerzero"],explain:p("The maker says the switch takes about a quarter of a cycle (about 4 ms).","Manufacturer claims of ≈ 4 ms (one-quarter cycle at 60 Hz) — a product value, not a standard requirement. The project specification and data sheet govern.")},{id:"itic",label:"Output interruption during transfer",metric:{reading:"gapMs",agg:"final",step:"fail"},op:"<=",value:20,unit:"ms",digits:1,basis:"project",sources:["itic"],explain:p("IT power supplies can tolerate a break of about 20 ms; the transfer must be shorter.","ITIC curve dropout region (up to 20 ms) used as a project acceptance reference; the curve is advisory and based on 120 V equipment.")},{id:"on2",label:"Load on source 2 after failure",metric:{reading:"active",agg:"final",step:"fail"},op:"==",value:2,unit:"",digits:0,basis:"conceptual",explain:p("The load must be on the surviving source.","Automatic transfer completed.")},{id:"outv",label:"Output voltage after transfer",metric:{reading:"outPct",agg:"min",step:"fail"},op:">=",value:90,unit:"% of nominal",digits:1,basis:"project",sources:["itic"],explain:p("The voltage after switching must be normal.","Steady-state within −10 % (ITIC steady-state band concept).")},{id:"retx",label:"Automatic retransfer to source 1",metric:{reading:"active",agg:"final",step:"restore"},op:"==",value:1,unit:"",digits:0,basis:"conceptual",explain:p("The switch should return to the preferred source.","Automatic retransfer when synchronised.")},{id:"nodrop",label:"Load maintained throughout",metric:{event:"LOAD_DROP",agg:"event",step:["normal","manual2","manual1","fail","restore"]},op:"noEvent",basis:"conceptual",explain:p("The load must never be lost.","Any output loss fails the test.")}]},{id:"PDU-L2-INST",equipment:"pdu",level:"L2",kind:"inspection",status:"interactive",title:"PDU installation verification",purpose:p("Check the PDU, its transformer and panels are installed correctly before energizing.","Verify nameplate vs submittal, shipping restraints, tap position, neutral-ground bond, terminations, branch-monitoring sensors and clearances."),concept:p("Inspect each section of the PDU.","Field verification and PFC; testing agency transformer tests attached."),inputs:"Simulated walk-down with seeded deficiencies.",expected:p("All correct and ready to energize.","All items acceptable; transformer insulation and ratio test results attached."),consequence:p("A missing ground bond or wrong tap causes wrong voltages and safety problems.","Separately derived system bonding errors and wrong taps produce unsafe or out-of-tolerance outputs."),performedBy:"Electrical contractor; testing agency; PDU manufacturer; CxA verifies.",safety:"De-energized and locked out during inspection.",prerequisites:[{item:"pdu-fat-records",why:p("The factory records must be reviewed.","Factory test records reviewed against submittal.")}],measurements:["Nameplate","Tap position","Neutral-ground bond","Monitoring sensors"],downstream:["PDU-L3-ENERGIZE"],sources:["va-pdu","neta-ats","cx-practice-levels"],defectCount:[1,3],items:[{id:"nameplate",part:"transformer",label:"Transformer nameplate vs submittal",check:p("Is it the transformer that was ordered?","Compare kVA, voltages, K-factor and impedance to the approved submittal (specifications commonly call for ~3.5 % impedance and a K-rating)."),ok:"150 kVA, 480 Δ – 208Y/120, K-factor 13, 3.5 % impedance — matches.",defects:[{title:"K-factor rating lower than specified",text:"Nameplate shows K-factor 4; specification requires K-factor 13.",severity:"major",consequence:p("It could overheat with the kind of load IT equipment draws.","Insufficient harmonic heating capability."),corrective:p("Replace with the correct transformer.","Engineer of record to review; replace.")}]},{id:"tap",part:"transformer",label:"Tap position",check:p("Is the transformer set to the right voltage tap?","Verify tap per design/testing agency recommendation."),ok:"Nominal tap.",defects:[{title:"Tap left at −2.5 %",text:"Tap links on −2.5 % primary tap.",severity:"major",consequence:p("Output voltage would be too high.","Secondary about 2.5 % high."),corrective:p("Set the correct tap.","Re-tap under lockout; verify at energization.")}]},{id:"shipping",part:"xfmr-fans",label:"Shipping restraints and fans",check:p("Were transport brackets removed and do the fans spin freely?","Verify shipping brackets removed from core/coil isolators and fans free."),ok:"Restraints removed; fans free.",defects:[{title:"Shipping brackets not removed",text:"Red shipping brackets still bolted on isolators.",severity:"minor",consequence:p("It will hum loudly and shake.","Noise/vibration transmission."),corrective:p("Remove them.","Remove and verify isolators.")}]},{id:"bond",part:"panel-a",label:"Neutral-to-ground bond (separately derived system)",check:p("Is the neutral connected to ground at the transformer as designed?","Verify system bonding jumper and grounding electrode conductor for the separately derived secondary."),ok:"Bonding jumper installed and torqued.",defects:[{title:"Neutral-to-ground bonding jumper missing",text:"No bonding jumper at the PDU secondary.",severity:"critical",consequence:p("Ground faults may not trip breakers — a shock hazard.","Ungrounded/floating neutral; fault clearing not assured."),corrective:p("Install the jumper.","Install per design; verify neutral-ground voltage at energization.")}]},{id:"bcm",part:"test-branch",label:"Branch monitoring sensors",check:p("Is each circuit's sensor installed and numbered right?","Verify sensors on each branch, orientation and numbering matching the panel schedule."),ok:"Sensors installed and numbered.",defects:[{title:"Sensors on circuits 11–14 unnumbered",text:"Four sensors have no channel labels.",severity:"major",consequence:p("Readings could be shown for the wrong circuit.","Mapping errors in monitoring."),corrective:p("Label and verify them.","Label; verify mapping at L4.")}]},{id:"terminations",part:"main-breaker",label:"Input terminations",check:p("Are the input cables tight?","Torque marks and records."),ok:"Torque-marked.",defects:[{title:"Input lugs not torque-marked",text:"No torque record for input lugs.",severity:"major",consequence:p("Loose cables overheat.","High-resistance joint risk."),corrective:p("Torque and mark.","Torque, mark, record.")}]}]},{id:"PDU-L3-ENERGIZE",equipment:"pdu",level:"L3",kind:"procedure",model:"pdu",status:"interactive",title:"PDU energization: output voltage, neutral-ground and alarms",purpose:p("Switch the PDU on for the first time and check its output voltage, the ground connection and its alarms.","Energize the transformer, verify secondary voltages and neutral-to-ground voltage, and verify the transformer over-temperature alarm and remote annunciation."),concept:p("Close the input breaker with no load, measure, then simulate an over-temperature signal.","No-load energization, voltage measurement, alarm simulation."),inputs:"Simulated energization from the UPS critical bus. A seeded hidden fault may be present.",expected:p("About 208 V output, almost no voltage between neutral and ground, and the alarm reaches the monitoring system.","Output within ±2 % of 208 V at no load; neutral-ground ≈ 0 V; over-temperature alarm local and remote."),consequence:p("Wrong voltage or a missing ground bond can damage servers or create a shock hazard.","Out-of-tolerance voltage stresses IT power supplies; missing bond defeats fault clearing."),performedBy:"PDU manufacturer; electrical contractor; CxA witnesses.",safety:"Energized equipment; measurements by qualified persons with appropriate protective equipment. Simulation only.",prerequisites:[{test:"PDU-L2-INST",why:p("The PDU must be installed correctly first.","PFC complete; transformer tests passed.")},{test:"UPS-L3-STARTUP",why:p("The UPS that feeds the PDU must be running.","Upstream source energized and verified.")}],measurements:["inV","outV","ngV","xfmrT"],downstream:["PDU-L4-LOAD","RPP-L4-BRANCH"],sources:["va-pdu","neta-ats","cx-practice-levels"],params:{start:"dark"},variants:[Ut,{id:"tap",faults:{wrongTap:!0},cause:"tap",deficiency:{title:"Output voltage high — wrong transformer tap",severity:"major",corrective:p("De-energize, set the correct tap, re-energize and measure.","Re-tap under lockout; re-verify secondary voltages.")}},{id:"bond",faults:{ngBondMissing:!0},cause:"bond",deficiency:{title:"High neutral-to-ground voltage — bonding jumper missing",severity:"critical",corrective:p("Install the ground bond before any load is connected.","Install system bonding jumper; verify.")}},{id:"remote",faults:{remoteUnmapped:!0},cause:"remote",deficiency:{title:"Transformer alarm not received remotely",severity:"major",corrective:p("Map the alarm and retest.","Correct integration; retest.")}}],causes:[fe("tap","The transformer is set to the wrong voltage tap.","Incorrect tap position."),fe("bond","The neutral is not connected to ground at the transformer.","Missing system bonding jumper on the separately derived system."),fe("remote","The alarm is not connected to the monitoring system.","Monitoring point unmapped."),fe("upstream","The UPS output voltage is wrong.","Upstream voltage error (would show on input voltage).")],steps:[{id:"energize",title:"Close the PDU input breaker (no load)",run:8,highlight:["main-breaker","transformer"],action:{set:{mainBrk:!0},label:"Close input breaker",log:"PDU input breaker closed"},observe:["inV","outV"],explain:p("Switch on the PDU. The transformer briefly draws a large current to magnetize, then settles.","Energize transformer; inrush decays; secondary voltage establishes."),expect:p("Output about 208 V.","208 V ± 2 %.")},{id:"verify",title:"Measure output and neutral-to-ground voltages",run:6,highlight:["panel-a","panel-b"],observe:["outV","ngV"],explain:p("Measure at the panels.","Phase-to-phase, phase-to-neutral and neutral-to-ground measurements."),expect:p("Neutral-to-ground near zero.","Neutral-ground well below 2 V.")},{id:"alarm",title:"Simulate transformer over-temperature signal",run:6,highlight:["transformer","controller"],action:{set:{simOverTemp:!0},label:"Simulate over-temperature",log:"Over-temperature signal simulated"},observe:["xfmrT"],explain:p("Make the temperature sensor report too hot.","Simulated winding temperature signal above alarm setpoint."),expect:p("Alarm locally and at the monitoring system.","Local and remote alarm.")},{id:"clear",title:"Remove the simulation",run:4,highlight:["controller"],action:{set:{simOverTemp:!1},label:"Remove simulation",log:"Simulation removed"},explain:p("Return to normal.","Alarm clears."),expect:p("Alarm clears.","Alarm cleared.")}],criteria:[{id:"outv",label:"No-load output voltage (L-L)",metric:{reading:"outV",agg:"final",step:"verify"},op:"between",value:[203.8,212.2],unit:"V",digits:1,basis:"illustrative",explain:p("The voltage must be close to 208 V.","±2 % band (illustrative).")},{id:"ng",label:"Neutral-to-ground voltage",metric:{reading:"ngV",agg:"max",step:"verify"},op:"<=",value:2,unit:"V",digits:2,basis:"illustrative",explain:p("With the bond in place it should be near zero.","Illustrative limit for a bonded separately derived system at no load.")},{id:"alarm",label:"Over-temperature alarm raised",metric:{event:"XFMR_HOT",agg:"event",step:"alarm"},op:"event",basis:"conceptual",explain:p("The alarm must work.","Alarm function verified.")},{id:"remote",label:"Alarm received at the monitoring system",metric:{event:"EPMS_ALARM",agg:"event",step:"alarm"},op:"event",basis:"project",explain:p("Operators must see it.","Project integration requirement.")}]},{id:"PDU-L4-LOAD",equipment:"pdu",level:"L4",kind:"procedure",model:"pdu",status:"interactive",title:"PDU load test: phase loading, branch monitoring accuracy and alarm thresholds",purpose:p("Load the PDU with rack heaters and prove it carries full load evenly on all three phases, its transformer stays cool enough, its circuit meters read correctly and its alarms work.","Load-bank FPT through branch circuits: phase current balance, voltage regulation, transformer temperature at full load, metering vs load bank, branch-monitoring accuracy against a reference meter, and branch high-load alarm thresholds."),concept:p("Step up the load, hold it, then check one circuit with a reference meter and push it over its alarm level.","Stepped loading, thermal hold (compressed), reference comparison on circuit 12, threshold test."),inputs:"Simulated rack heat-load banks at 50 % and 100 % of PDU rating; test branch 12 loaded to 50 % then 85 % of its 20 A breaker. Thermal time compressed. A seeded hidden fault may be present.",expected:p("Even loading, steady voltage, transformer temperature levels off, circuit meter matches the reference, and the high-load alarm appears at 80 %.","Imbalance ≤ 10 %; output ≥ −5 %; winding temperature below alarm; monitoring error ≤ 2 %; branch alarm at the 80 % threshold, received remotely."),consequence:p("Wrong readings or alarms mean operators could overload circuits without knowing — and trip racks.","Inaccurate branch monitoring or missing threshold alarms defeat capacity management; phase imbalance overheats the transformer neutral and reduces usable capacity."),performedBy:"Electrical contractor and load-bank vendor; PDU manufacturer; monitoring integrator; CxA witnesses.",safety:"Rack load banks create large heat; branch circuits energized. Qualified persons only. Simulation only.",prerequisites:[{test:"PDU-L3-ENERGIZE",why:p("The PDU must be switched on and checked first.","Energization and alarm checks complete.")},{test:"RPP-L4-BRANCH",why:p("The panels that carry the test load to the racks must be checked first.","Load banks are connected through RPP branch circuits; their mapping and monitoring must be verified so branch readings can be reconciled with PDU totals.")},{test:"RACKPDU-L4-FAILOVER",why:p("The rack power strips used to plug in the test heaters must be proven first.","Rack-level load banks are fed through rack PDUs; A/B mapping must be correct so measured loads are attributable to the right PDU.")}],measurements:["ia","ib","ic","imbalance","kw","outV","xfmrT","bcmErr"],sources:["va-pdu","cx-practice-levels"],params:{start:"online"},timeCompression:"The transformer thermal response is accelerated: 40 simulated seconds represent a multi-hour full-load hold.",variants:[Ut,{id:"phase",faults:{phaseMislanded:!0},cause:"phasing",deficiency:{title:"Phase loading unbalanced",severity:"major",corrective:p("Re-land rack circuits so the load is spread across phases, then retest.","Rebalance branch circuit phase assignment per the panel schedule; retest.")}},{id:"bcm",faults:{bcmMismapped:!0},cause:"mapping",deficiency:{title:"Branch monitoring does not read circuit 12",severity:"major",corrective:p("Fix the sensor placement or channel mapping and check all circuits.","Correct sensor location/channel mapping; verify all branches.")}},{id:"threshold",faults:{alarmThresholdWrong:!0},cause:"threshold",deficiency:{title:"Branch high-load alarm did not occur at 80 %",severity:"major",corrective:p("Set the alarm level correctly and retest.","Correct threshold configuration; retest.")}}],causes:[fe("phasing","Too many rack circuits were connected to the same phase.","Branch circuits landed predominantly on one phase."),fe("mapping","The circuit sensor is on the wrong wire or set up on the wrong channel.","Branch sensor installed on another circuit or channel mismapped."),fe("threshold","The alarm level is set wrong.","Branch threshold set to 100 % instead of 80 %."),fe("fans","The transformer fans are not running.","Fan failure (temperature would rise)."),fe("tap","The transformer tap is wrong.","Tap error (voltage offset).")],steps:[{id:"l50",title:"Load to 50 %",run:8,highlight:["loadbank","phase-meter"],action:{set:{loadPct:50},label:"Load banks → 50 %",log:"Load banks at 50 %"},observe:["ia","ib","ic","outV"],explain:p("Turn on half the test load.","First load step."),expect:p("Phases about equal.","Balanced phase currents.")},{id:"l100",title:"Load to 100 %",run:8,highlight:["loadbank","phase-meter"],action:{set:{loadPct:100},label:"Load banks → 100 %",log:"Load banks at 100 %"},observe:["ia","ib","ic","imbalance","kw"],explain:p("Full load. Check the three phases share it evenly and the meter matches the load banks.","Full load; phase balance and metering comparison."),expect:p("About 416 A per phase; meter about 142 kW.","Imbalance small; kW ≈ 142.5.")},{id:"hold",title:"Full-load hold (time-compressed)",run:40,highlight:["transformer","xfmr-fans"],observe:["xfmrT","outV"],explain:p("Keep full load on. The transformer warms up and should level off below its alarm.","Thermal stabilization; voltage regulation at full load."),expect:p("Temperature levels off around 100 °C; voltage above 200 V.","Winding temperature stabilizes below the alarm setpoint.")},{id:"branch",title:"Compare circuit 12 with a reference meter",run:6,highlight:["test-branch","controller"],action:{set:{branchPct:50},label:"Load circuit 12 to 10 A",log:"Circuit 12 test load 10 A"},observe:["branchRef","branchBcm","bcmErr"],explain:p("Clamp a reference meter on circuit 12 and compare with what the PDU monitor reports.","Reference comparison of branch monitoring."),expect:p("Within about 2 %.","Error ≤ 2 %.")},{id:"thresh",title:"Raise circuit 12 to 85 % of its breaker",run:8,highlight:["test-branch","controller"],action:{set:{branchPct:85},label:"Circuit 12 → 17 A",log:"Circuit 12 test load 17 A"},observe:["branchBcm"],explain:p("Push the circuit past its 80 % alarm level.","Threshold verification."),expect:p("High-load alarm, also received remotely.","Branch high alarm local and remote.")},{id:"unload",title:"Remove load",run:6,highlight:["loadbank"],action:{set:{loadPct:0,branchPct:0},label:"Unload",log:"Load removed"},explain:p("Turn off the load banks.","Unload."),expect:p("Alarms clear.","Return to no load.")}],criteria:[{id:"imbalance",label:"Phase current imbalance at full load",metric:{reading:"imbalance",agg:"final",step:"l100"},op:"<=",value:10,unit:"%",digits:1,basis:"illustrative",explain:p("All three phases should share the load fairly evenly.","Illustrative design-practice limit; projects set their own balance targets.")},{id:"kw",label:"PDU meter vs load bank (100 % = 142.5 kW)",metric:{reading:"kw",agg:"final",step:"l100"},op:"between",value:[139.7,145.3],unit:"kW",digits:1,basis:"illustrative",explain:p("The PDU meter must agree with the test load.","±2 % metering comparison (illustrative).")},{id:"outv",label:"Output voltage during full-load hold",metric:{reading:"outV",agg:"min",step:"hold"},op:">=",value:197.6,unit:"V",digits:1,basis:"illustrative",explain:p("Voltage must stay acceptable at full load.","−5 % of 208 V (illustrative).")},{id:"temp",label:"Transformer winding temperature during hold",metric:{reading:"xfmrT",agg:"max",step:"hold"},op:"<",value:150,unit:"°C",digits:1,basis:"manufacturer",explain:p("The transformer must not reach its alarm temperature.","Below the manufacturer alarm setpoint (value illustrative).")},{id:"bcm",label:"Branch monitoring error vs reference meter",metric:{reading:"bcmErr",agg:"final",step:"branch"},op:"<=",value:2,unit:"%",digits:2,basis:"manufacturer",explain:p("Circuit meters must be accurate.","Manufacturer accuracy class (2 % placeholder).")},{id:"alarm",label:"Branch high-load alarm at 80 % threshold",metric:{event:"BR_HI",agg:"event",step:"thresh"},op:"event",basis:"project",explain:p("Operators must be warned before a circuit is overloaded.","Threshold at 80 % of breaker rating is a typical project setting.")},{id:"remote",label:"Branch alarm received at the monitoring system",metric:{event:"EPMS_ALARM",agg:"event",step:"thresh"},op:"event",basis:"project",explain:p("The alarm must reach the operators.","Project integration requirement.")}]},{id:"RPP-L2-INST",equipment:"rpp",level:"L2",kind:"inspection",status:"interactive",title:"Remote power panel installation verification",purpose:p("Check the panel is installed, labeled and wired correctly.","Verify sub-feed source/labeling, panel directory, terminations, breaker sizes vs schedule, monitoring sensors and clearances."),concept:p("Inspect the panel and compare with the drawings.","Field verification and PFC."),inputs:"Simulated walk-down with seeded deficiencies.",expected:p("Everything correct and labeled.","All items acceptable."),consequence:p("Wrong labels lead people to switch off the wrong rack.","Directory/label errors cause operational outages; wrong breaker sizes trip racks."),performedBy:"Electrical contractor; CxA verifies.",safety:"De-energized and locked out during inspection.",prerequisites:[{item:"rpp-submittal",why:p("The approved design is needed for comparison.","Approved submittal and panel schedule.")}],measurements:["Directory","Breaker sizes","Terminations","Sensor addressing"],downstream:["RPP-L4-BRANCH"],sources:["va-pdu","cx-practice-levels"],defectCount:[1,3],items:[{id:"feed",part:"main-breaker",label:"Sub-feed source and labeling",check:p("Is the panel fed from the PDU shown on the drawings?","Verify sub-feed origin and source labeling."),ok:"Fed from PDU-1A as shown.",defects:[{title:"Source label shows wrong PDU",text:"Label says fed from PDU-1B; actually PDU-1A.",severity:"major",consequence:p("Someone could isolate the wrong supply.","Operational switching error risk."),corrective:p("Correct the label.","Correct labels and drawings.")}]},{id:"directory",part:"directory",label:"Panel directory",check:p("Does the list on the door match the racks?","Verify directory complete and matches rack layout and monitoring names."),ok:"Directory complete and matching.",defects:[{title:"Directory incomplete",text:"Circuits 15–42 blank.",severity:"major",consequence:p("Nobody knows what those circuits feed.","Unidentified circuits; switching risk."),corrective:p("Complete it.","Complete and verify against field.")}]},{id:"breakers",part:"ckt7",label:"Breaker sizes vs schedule",check:p("Are the breakers the size the design says?","Verify breaker ratings/poles vs panel schedule."),ok:"2-pole 30 A as scheduled.",defects:[{title:"Wrong breaker size on circuit 7",text:"2-pole 20 A installed; schedule shows 30 A.",severity:"major",consequence:p("The rack could trip under normal load.","Nuisance tripping at design load."),corrective:p("Install the right breaker.","Replace per schedule.")}]},{id:"terminations",part:"panel-left",label:"Branch and neutral terminations",check:p("Are connections tight?","Torque marks on branch and neutral terminations."),ok:"Torque-marked.",defects:[{title:"Neutral terminations not torqued",text:"Neutral bar screws lack marks.",severity:"major",consequence:p("A loose neutral can damage equipment.","Loose neutral causes voltage shifts."),corrective:p("Torque and mark.","Torque, mark, record.")}]},{id:"sensors",part:"bcm",label:"Branch monitoring addressing",check:p("Is each sensor set to the right channel?","Verify sensor channel addressing vs circuit numbers."),ok:"Addressing matches.",defects:[{title:"Duplicate sensor addresses",text:"Two sensors set to channel 9.",severity:"major",consequence:p("One circuit would not be measured.","Monitoring gaps and mis-mapping."),corrective:p("Re-address and verify.","Correct addressing; verify at L4.")}]},{id:"clearance",part:"panel-right",label:"Working clearance and access",check:p("Can the doors open fully?","Verify clearance and door swing."),ok:"Clear.",defects:[{title:"Cable tray restricts door",text:"Overhead tray drop prevents full door opening.",severity:"minor",consequence:p("Hard and unsafe to work on.","Access restriction."),corrective:p("Rework the tray drop.","Modify tray.")}]}]},{id:"RPP-L4-BRANCH",equipment:"rpp",level:"L4",kind:"procedure",model:"rpp",status:"interactive",title:"RPP branch circuit, monitoring mapping and alarm verification",purpose:p("Prove each circuit is measured on the right channel and accurately, and that high-load alarms work.","Verify panel energization, branch-monitoring channel mapping, accuracy against a reference clamp meter, high-load threshold alarm with remote annunciation, and zero reading on breaker opening."),concept:p("Load one circuit and check the monitor shows it in the right place with the right value; then overload it a bit to trigger the alarm.","Single-circuit load injection with reference comparison and threshold test."),inputs:"Simulated heat-load bank on circuit 7 (12 A, then 25 A of a 30 A breaker). A seeded hidden fault may be present.",expected:p("The monitor shows circuit 7, within 2 % of the reference meter, alarms at 80 %, and shows zero when the breaker is opened.","Channel 7 reads the load; error ≤ 2 %; alarm at 80 % received remotely; 0 A when opened."),consequence:p("If the monitor points to the wrong circuit, operators make wrong decisions about where to add servers.","Mapping/scaling errors corrupt capacity data and alarms."),performedBy:"Electrical contractor; monitoring integrator; CxA witnesses.",safety:"Energized panel; qualified persons only. Simulation only.",prerequisites:[{test:"RPP-L2-INST",why:p("The panel must be installed correctly.","PFC complete.")},{test:"PDU-L3-ENERGIZE",why:p("The PDU feeding the panel must be on and verified.","Upstream source energized and verified.")}],measurements:["panelV","refA","cktA","mapCkt","errPct","cktPct"],downstream:["PDU-L4-LOAD","RACKPDU-L4-FAILOVER"],sources:["va-pdu","cx-practice-levels"],params:{start:"dark"},variants:[Ut,{id:"map",faults:{mapWrong:!0},cause:"mapping",deficiency:{title:"Circuit 7 load shown on circuit 9",severity:"major",corrective:p("Fix the sensor/channel mapping and check every circuit.","Correct sensor placement/mapping; verify all circuits.")}},{id:"scaling",faults:{scaling:!0},cause:"scaling",deficiency:{title:"Branch current reading twice the actual value",severity:"major",corrective:p("Set the correct sensor type/ratio and recheck.","Correct sensor ratio configuration; verify accuracy.")}},{id:"alarm",faults:{alarmDisabled:!0},cause:"alarm",deficiency:{title:"Branch high-load alarm not generated",severity:"major",corrective:p("Enable the alarm and retest.","Enable/configure threshold; retest.")}}],causes:[fe("mapping","The sensor is on another circuit or set to the wrong channel.","Sensor/channel mapping error."),fe("scaling","The monitor uses the wrong sensor ratio.","Sensor ratio/scaling misconfigured."),fe("alarm","The alarm is switched off.","Threshold alarm disabled."),fe("breaker","The breaker is the wrong size.","Breaker rating error.")],steps:[{id:"energize",title:"Close the RPP main breaker",run:5,highlight:["main-breaker","panel-left","panel-right"],action:{set:{mainBrk:!0},label:"Close main",log:"RPP main breaker closed"},observe:["panelV","mainA"],explain:p("Energize the panel.","Energize from the PDU sub-feed."),expect:p("About 208 V.","208 V ± 2 %.")},{id:"map",title:"Load circuit 7 to 12 A",run:6,highlight:["ckt7","bcm","loadbank"],action:{set:{testA:12},label:"Load bank 12 A",log:"Circuit 7 load bank at 12 A"},observe:["refA","cktA","mapCkt"],explain:p("Turn on the load on circuit 7 and see where the monitor shows it.","Mapping check: the load must appear on channel 7."),expect:p("Shown on circuit 7.","Channel 7 ≈ 12 A.")},{id:"accuracy",title:"Compare with reference clamp meter",run:6,highlight:["ckt7","bcm"],observe:["refA","cktA","errPct"],explain:p("Compare the monitor with a reference meter.","Accuracy comparison."),expect:p("Within 2 %.","Error ≤ 2 %.")},{id:"thresh",title:"Raise circuit 7 to 25 A (83 %)",run:6,highlight:["ckt7","bcm"],action:{set:{testA:25},label:"Load bank 25 A",log:"Circuit 7 load bank at 25 A"},observe:["cktPct","cktA"],explain:p("Push the circuit over its 80 % alarm level.","Threshold test."),expect:p("High-load alarm, received remotely.","Alarm local and remote.")},{id:"open",title:"Open the circuit 7 breaker",run:5,highlight:["ckt7"],action:{set:{ckt7Brk:!1},label:"Open circuit 7",log:"Circuit 7 breaker opened"},observe:["cktA","refA"],explain:p("Open the breaker; the reading must drop to zero.","Zero reading confirms channel association and breaker operation."),expect:p("0 A.","0 A.")}],criteria:[{id:"panelv",label:"Panel voltage (L-L)",metric:{reading:"panelV",agg:"final",step:"energize"},op:"between",value:[203.8,212.2],unit:"V",digits:1,basis:"illustrative",explain:p("The panel voltage must be normal.","±2 % (illustrative).")},{id:"map",label:"Test load shown on circuit 7",metric:{reading:"mapCkt",agg:"final",step:"map"},op:"==",value:7,unit:"",digits:0,basis:"conceptual",explain:p("The monitor must show the load on the right circuit.","Channel mapping verified.")},{id:"err",label:"Monitoring error vs reference meter",metric:{reading:"errPct",agg:"final",step:"accuracy"},op:"<=",value:2,unit:"%",digits:2,basis:"manufacturer",explain:p("The reading must be accurate.","Manufacturer accuracy class (placeholder).")},{id:"alarm",label:"High-load alarm at 80 % threshold",metric:{event:"CKT_HI",agg:"event",step:"thresh"},op:"event",basis:"project",explain:p("Operators must be warned.","Typical project threshold.")},{id:"remote",label:"Alarm received at the monitoring system",metric:{event:"EPMS_ALARM",agg:"event",step:"thresh"},op:"event",basis:"project",explain:p("The alarm must reach operators.","Project integration requirement.")},{id:"open",label:"Reading after opening circuit 7",metric:{reading:"cktA",agg:"final",step:"open"},op:"<=",value:.5,unit:"A",digits:2,basis:"conceptual",explain:p("No current should be shown when the breaker is open.","Zero reading confirms association.")}]},{id:"RACKPDU-L2-INST",equipment:"rack-pdu",level:"L2",kind:"inspection",status:"interactive",title:"Rack PDU and A/B cord installation verification",purpose:p("Check that each rack's power strips are installed right and that every server's two cords go to different strips.","Verify rack PDU mounting and ratings, A/B cord routing and labeling, branch whip labels vs RPP directories, cord retention, rack bonding and monitoring configuration."),concept:p("Look at the back of the rack and follow every cord.","Rack-level visual verification."),inputs:"Simulated rack inspection with seeded deficiencies.",expected:p("Every server has one cord on A and one on B; everything labeled and bonded.","A/B mapping correct; whip labels match source panels; ratings adequate for full rack load on one side."),consequence:p("A server with both cords on the same side will go down when that side is switched off for maintenance.","Single-path exposure of supposedly dual-corded loads; outages during A or B maintenance."),performedBy:"IT/rack integrator and electrical contractor; CxA verifies sample racks.",safety:"Energized rack PDUs; do not unplug cords without IT coordination.",prerequisites:[{item:"rack-layout-approved",why:p("The rack layout and power plan must be approved.","Approved rack elevations and power schedule.")}],measurements:["A/B cord mapping","Whip labels","PDU ratings","Rack bond"],downstream:["RACKPDU-L4-FAILOVER"],sources:["ups-topologies","cx-practice-levels"],defectCount:[1,3],items:[{id:"cords",part:"cords",label:"A/B cord mapping",check:p("Does every server have one cord in A and one in B?","Trace each power supply cord to its rack PDU."),ok:"All A cords to PDU A, B cords to PDU B.",defects:[{title:"Server with both cords on PDU A",text:"Server 7: both cords plugged into PDU A (label colors swapped).",severity:"critical",consequence:p("That server goes down if the A side is lost.","Single point of failure for a dual-corded load."),corrective:p("Move one cord to B and fix the labels.","Correct cord; audit all racks.")}]},{id:"whip",part:"branch-a",label:"Branch whip labels vs panel directories",check:p("Do the cable labels say the right panel and circuit?","Verify whip labels match RPP-A/RPP-B directories."),ok:"Labels match directories.",defects:[{title:"A-side whip labeled with a B panel circuit",text:"PDU A whip labeled RPP-B circuit 7.",severity:"critical",consequence:p("Someone could switch off the wrong side.","A/B confusion during maintenance switching."),corrective:p("Verify the source and relabel.","Trace, correct labels and directories.")}]},{id:"rating",part:"rack-pdu-b",label:"Rack PDU rating vs rack design load",check:p("Can one strip alone carry the whole rack?","Verify each rack PDU rating covers the full rack design load (single-side operation)."),ok:"Each PDU rated for full design load.",defects:[{title:"PDU rating below full rack load",text:"Rack design 10 kW; each PDU rated about 5.7 kW.",severity:"major",consequence:p("If one side is lost, the other side could overload and trip.","Failover overload; cascading trip risk."),corrective:p("Use bigger strips or reduce load.","Upsize PDUs or limit provisioned load.")}]},{id:"bond",part:"rack",label:"Rack bonding",check:p("Is the rack connected to the grounding system?","Verify rack bonding conductor to the telecommunications bonding busbar."),ok:"Bond installed.",defects:[{title:"Rack bond missing",text:"No bonding conductor on this rack.",severity:"major",consequence:p("A fault could make the rack metal dangerous.","Missing equipotential bonding."),corrective:p("Install it.","Install and test.")}]},{id:"retention",part:"servers",label:"Cord retention",check:p("Are cords clipped in so they cannot fall out?","Verify cord retention devices."),ok:"Retention fitted.",defects:[{title:"Cord retention missing",text:"Several cords without retention clips.",severity:"minor",consequence:p("Cords can be knocked out.","Accidental disconnection risk."),corrective:p("Fit clips.","Install retention.")}]},{id:"monitor",part:"pdu-a-meter",label:"Rack PDU monitoring configuration",check:p("Is the strip's meter connected to the network?","Verify network address, naming and thresholds."),ok:"Configured and reporting.",defects:[{title:"Rack PDU not configured",text:"PDU A has factory default address.",severity:"minor",consequence:p("Nobody can see its load remotely.","No remote visibility."),corrective:p("Configure it.","Configure and verify.")}]}]},{id:"RACKPDU-L4-FAILOVER",equipment:"rack-pdu",level:"L4",kind:"procedure",model:"rack-pdu",status:"interactive",title:"Rack A/B failover and bank balance test",purpose:p("Prove that switching off either the A or the B power feed leaves every server running, and that the surviving strip is not overloaded.","Verify dual-corded ride-through on loss of A and of B feed, surviving-side bank loading against breaker ratings, and bank (phase) balance in normal operation."),concept:p("Open the A feed breaker, check every server, close it; then do the same with B.","Sequential single-path isolation at rack level with server status and bank metering."),inputs:"Simulated 12 dual-corded servers (450 W each); A-side and B-side branch breakers opened in turn. A seeded hidden fault may be present.",expected:p("All 12 servers stay on each time; each bank stays below 80 % of its breaker; load spread evenly over the three banks.","No server loss; surviving-side bank load ≤ 80 %; bank imbalance small."),consequence:p("A rack that fails this would go down during routine maintenance of one power path.","Hidden single-corded loads or insufficient failover capacity cause outages during planned A/B maintenance or path failure."),performedBy:"IT/rack integrator with electrical contractor; CxA witnesses. Normally done before IT production load.",safety:"Branch breakers opened under an approved procedure; performed with test loads or with IT owner agreement. Simulation only.",prerequisites:[{test:"RACKPDU-L2-INST",why:p("Cords and labels must be checked first.","A/B mapping inspection precedes functional failover.")},{test:"RPP-L4-BRANCH",why:p("The panel circuits feeding the strips must be verified.","Branch circuits and their monitoring verified.")}],measurements:["aKw","bKw","rackKw","serversUp","aBankMax","bBankMax","imbalance"],downstream:["PDU-L4-LOAD"],sources:["ups-topologies","itic","cx-practice-levels"],variants:[Ut,{id:"single",faults:{singleCorded:!0},cause:"cords",deficiency:{title:"Server lost power on A-feed loss (both cords on A)",severity:"critical",corrective:p("Move one cord to the B strip, fix labels, check all racks.","Correct cord mapping; audit all racks; repeat.")}},{id:"overload",faults:{overloadRisk:!0},cause:"capacity",deficiency:{title:"Surviving rack PDU bank above 80 % after failover",severity:"major",corrective:p("Reduce the rack load or use larger strips.","Limit provisioned load to single-side capacity or upsize PDUs.")}},{id:"phase",faults:{phaseImbalanced:!0},cause:"banks",deficiency:{title:"All servers on one bank — bank breaker tripped on failover",severity:"critical",corrective:p("Spread the servers across all three banks and retest.","Redistribute outlets across banks/phases; retest.")}}],causes:[fe("cords","A server has both cords in the same strip.","Dual-corded load connected to one rack PDU (label/color error)."),fe("capacity","The rack uses more power than one strip can carry alone.","Provisioned load exceeds single-side capacity."),fe("banks","All servers are plugged into the same section of the strip.","Outlets concentrated on one bank/phase pair."),fe("psu","A server power supply is faulty.","Failed server power supply (would show on one server only).")],steps:[{id:"normal",title:"Record normal A/B sharing and bank loads",run:6,highlight:["pdu-a-meter","pdu-b-meter"],observe:["aKw","bKw","imbalance","serversUp"],explain:p("Both feeds on: each strip carries about half the load, spread over three banks.","Baseline A/B sharing and bank balance."),expect:p("About 2.7 kW each; banks similar.","≈ 50/50 sharing; small imbalance.")},{id:"killA",title:"Open the A-side branch breaker",run:8,highlight:["branch-a","rack-pdu-b","servers"],action:{set:{feedA:!1},label:"Open A feed",log:"A-side branch breaker opened"},observe:["serversUp","bKw","bBankMax"],explain:p("Switch off the A side. Every server should keep running on its B cord.","Loss of A path; load transfers to B power supplies."),expect:p("12 of 12 servers up; B banks below 80 %.","No server loss; B bank ≤ 80 %.")},{id:"restoreA",title:"Close the A-side breaker",run:6,highlight:["branch-a"],action:{set:{feedA:!0},label:"Close A feed",log:"A-side branch breaker closed"},observe:["aKw","bKw"],explain:p("Turn A back on; sharing returns.","Restore A; sharing resumes."),expect:p("About 50/50 again.","Sharing restored.")},{id:"killB",title:"Open the B-side branch breaker",run:8,highlight:["branch-b","rack-pdu-a","servers"],action:{set:{feedB:!1},label:"Open B feed",log:"B-side branch breaker opened"},observe:["serversUp","aKw","aBankMax"],explain:p("Now switch off the B side.","Loss of B path."),expect:p("All servers up; A banks below 80 %.","No server loss; A bank ≤ 80 %.")},{id:"restoreB",title:"Close the B-side breaker",run:6,highlight:["branch-b"],action:{set:{feedB:!0},label:"Close B feed",log:"B-side branch breaker closed"},observe:["aKw","bKw","serversUp"],explain:p("Turn B back on.","Restore B."),expect:p("Normal sharing.","Sharing restored.")}],criteria:[{id:"balance",label:"A-side bank imbalance (normal operation)",metric:{reading:"imbalance",agg:"final",step:"normal"},op:"<=",value:15,unit:"%",digits:1,basis:"illustrative",explain:p("Load should be spread across the three banks.","Illustrative balance target.")},{id:"up-a",label:"Servers powered during A-feed loss",metric:{reading:"serversUp",agg:"min",step:"killA"},op:">=",value:12,unit:"servers",digits:0,basis:"conceptual",explain:p("Every server must survive.","Dual-corded ride-through.")},{id:"cap-b",label:"Highest B bank load during A-feed loss",metric:{reading:"bBankMax",agg:"max",step:"killA"},op:"<=",value:80,unit:"%",digits:0,basis:"project",explain:p("The remaining strip must not be close to tripping.","80 % of breaker rating as a typical project continuous-loading limit.")},{id:"up-b",label:"Servers powered during B-feed loss",metric:{reading:"serversUp",agg:"min",step:"killB"},op:">=",value:12,unit:"servers",digits:0,basis:"conceptual",explain:p("Every server must survive.","Dual-corded ride-through.")},{id:"cap-a",label:"Highest A bank load during B-feed loss",metric:{reading:"aBankMax",agg:"max",step:"killB"},op:"<=",value:80,unit:"%",digits:0,basis:"project",explain:p("The remaining strip must not be close to tripping.","80 % of breaker rating (project value).")},{id:"final",label:"All servers powered at the end",metric:{reading:"serversUp",agg:"final",step:"restoreB"},op:">=",value:12,unit:"servers",digits:0,basis:"conceptual",explain:p("Everything is back to normal.","Final state.")}]}],or=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),Sc=[or("SCR","Silicon-Controlled Rectifier (thyristor)","An electronic switch that can turn on very quickly to let current flow; used in static switches.","Thyristor; gate-triggered semiconductor switch that conducts until current falls to zero. Anti-parallel pairs form AC static switches (UPS static bypass, STS)."),or("IGBT","Insulated-Gate Bipolar Transistor","A fast electronic switch used to build clean AC power inside a UPS inverter.","Power semiconductor used in PWM inverters and active rectifiers."),or("BCM","Branch Circuit Monitoring","Sensors that measure the current on every individual circuit in a panel.","Per-branch current sensing with thresholds and communication to the monitoring system; accuracy and mapping are verified at commissioning."),or("IEC","International Electrotechnical Commission","An international body that writes electrical standards.","International standards developer (e.g. IEC 62040-3 UPS performance classification)."),or("VFI","Voltage and Frequency Independent (UPS class)","A UPS whose output does not depend on the input voltage or frequency — the double-conversion type.","IEC 62040-3 input-dependency class for double-conversion UPS: output independent of supply voltage and frequency variations.")],Tc=[],Ft=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),Cc={"ufgs-ups":Ft("USACE / NAVFAC / AFCEC (UFGS via WBDG)","UFGS-26 33 53 Static Uninterruptible Power Supply (UPS)","August 2025","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2033%2053.pdf","normative","full",["EL-05"],"Guide specification: transient limits (±5 % 100 % step, ±1 % transfer to bypass, ±1/5 % loss/return of input), bypass window, factory and field tests, battery discharge. Values are bracketed project options."),"va-ups":Ft("U.S. Department of Veterans Affairs (via WBDG)","VA Master Specification 26 33 53 Static UPS","11-01-22","https://www.wbdg.org/FFC/VA/VAASC/VA%2026%2033%2053.pdf","normative","full",["EL-06"],"Guide specification: ±1.0 % regulation, overload 125 %/10 min and 150 %/1 min, ±5 % load step, field load and battery tests."),"va-pdu":Ft("U.S. Department of Veterans Affairs (via WBDG)","VA Section 26 26 00 Power Distribution Units for Static UPS","11-01-22","https://www.wbdg.org/FFC/VA/VAASC/VA%2026%2026%2000.pdf","normative","full",["EL-07"],"PDU transformer characteristics (impedance, K-factor, efficiency) and field checks; few numeric field criteria."),"iec-62040-3":Ft("IEC (draft excerpt via U.S. EPA ENERGY STAR)","IEC 62040-3 Ed. 2.0 FDIS excerpts — UPS performance classification","c. 2011 draft excerpt","https://www.energystar.gov/sites/default/files/specs/private/UPS_Final_Draft_Test_Method_Appendix_B_IEC62040_FDIS_Excerpts.pdf","normative","full",["EL-22"],"Classification code (VFI/VI/VFD, waveform, dynamic performance); current edition not consulted."),itic:Ft("Information Technology Industry Council (reproduced by powerquality.blog)","ITI (CBEMA) Curve Application Note","original note; reproduction 2022-02-04","https://powerquality.blog/2022/02/04/iti-cbema-curve-application-note/","advisory","full",["EL-23"],"Voltage tolerance envelope for IT equipment (120 V basis): dropout up to 20 ms, ±10 % steady state. A design reference, not an equipment acceptance standard."),"sts-abb":Ft("ABB (ABB Review 4/2013)","Continuous power — digital static transfer switches","2013","https://library.e.abb.com/public/78252e61f93fe934c1257c5a0041002d/34-39%204m331_EN_72dpi.pdf","manufacturer-specific","full",["EL-25"],"Manufacturer description: transfer in about one-quarter cycle (~4 ms), detection < 2 ms."),"sts-layerzero":Ft("LayerZero Power Systems","What is a Static Transfer Switch? (FAQ)","undated web page","https://www.layerzero.com/service-and-support/faqs/what-is-a-static-transfer-switch/","manufacturer-specific","full",["EL-26"],"Manufacturer claim of < 4 ms transfer (2-4 ms depending on conditions)."),"ieee-450":Ft("IEEE (reported via Battcon 2010 paper)","IEEE 450 — Maintenance, testing and replacement of vented lead-acid batteries","2002 edition cited by the paper; later editions not read","https://www.vertiv.com/48df14/globalassets/documents/battcon-static-assets/2010/a-proposed-80-service-test-to-satisfy-the-duty-cycle-and-to-trend-battery-capacity.pdf","normative","paywalled-summary",["EL-27"],"Standard not read directly; the 80 % end-of-life/replacement practice and test types are taken from the cited conference paper."),"battcon-80":Ft("Battcon 2010 (Floyd, Barry)","A Proposed 80 % Service Test to Satisfy the Duty Cycle and to Trend Battery Capacity","2010","https://www.vertiv.com/48df14/globalassets/documents/battcon-static-assets/2010/a-proposed-80-service-test-to-satisfy-the-duty-cycle-and-to-trend-battery-capacity.pdf","trade","full",["EL-27"],"80 % of rated capacity as end of service life; IEEE 485 sizing with aging margin; nuclear-industry context."),"fluke-battery":Ft("Fluke Corporation","Recommended battery tests and testing schedule for battery back-up systems","undated web article","https://www.fluke.com/en/learn/blog/energy-efficiency/recommended-battery-tests","manufacturer-specific","full",["EL-28"],"Trade summary of IEEE 1188-style practice: ohmic trending (≥ 20 % rise vs baseline), test intervals, replacement below 80 %."),"ieee-1188":Ft("IEEE Standards Association","IEEE 1188 — Maintenance, testing and replacement of VRLA batteries for stationary applications","2005 (listed inactive-reserved)","https://standards.ieee.org/ieee/1188/1800","normative","paywalled-summary",["EL-29"],"Scope summary only; check current status before citing in a specification."),"ieee-1679":Ft("IEEE (store listing summaries)","IEEE 1679.1 — Characterization and evaluation of lithium-based batteries in stationary applications","2025","https://standards.nimonik.com/products/ieee/ieee-1679pt1/","normative","paywalled-summary",["EL-30"],"Evaluation guide; excludes installation and testing techniques — not an acceptance-criteria source."),"ups-topologies":Ft("Schneider Electric WP75; STACK Infrastructure","Comparing UPS system design configurations; Block vs distributed redundancy","WP75 rev 4; 2021","https://www.stackinfra.com/resources/blog/weighing-in-on-block-vs-distributed-redundancy/","manufacturer-specific","summary",["EL-33","EL-34"],"Topology concepts (N, N+1, 2N, distributed and block redundant).")};var $i={};Ta($i,{equipment:()=>Ac,glossary:()=>Rc,questions:()=>Mc,sources:()=>Ic,tests:()=>Lc});var s=(e,a)=>({p:e,t:a}),at={deenergized:"Inspection is performed with the equipment de-energized, isolated and locked out under the site electrical safety program. Only qualified persons open electrical compartments.",energized:"Energized switching, measurement and testing are performed only by qualified persons using NFPA 70E safe work practices, an approved procedure (MOP) and arc-flash PPE. This simulation is a learning aid, not a field procedure.",relay:"Protective-relay and trip-unit testing is specialist work (typically a NETA-certified technician) using approved test equipment and settings. CT secondary circuits must never be opened while energized. Simulation only — never use these values or steps in the field.",transfer:"Transfer and paralleling tests switch live sources and can interrupt or back-feed loads. They are run under an approved MOP with the manufacturer present, the utility informed where required, and the AHJ witnessing where emergency systems are involved. Simulation only.",epo:'EPO testing can shut down critical load if any step is wrong. Real tests are done in the manufacturer-approved test/bypass mode or before IT occupancy with load banks, under an approved MOP with the UPS and controls vendors present. Never press a live EPO to "see what happens". Simulation only.',fuel:"Diesel fuel handling involves spill, fire and environmental hazards. Drain-down and overfill tests follow the fuel-system contractor's procedure with spill containment and fire protection in place. Simulation only."},Ac=[{id:"utility",family:"electrical",subfamily:"Utility & medium voltage",name:"Utility service interface",abbr:"UTIL",svg:"ep-utility",model:"ep-utility",role:s(`Where the power company's supply enters the site: the utility's switch and meter, the service transformer and the owner's main breaker. It is the "normal" power source that everything else watches.`,"Point of service from the serving utility: utility switching and revenue metering, service transformation and the owner service main with its protective relaying. It sets the available fault current and the point of common coupling (PCC) for harmonic limits, and it is the normal source monitored by transfer and paralleling equipment."),topology:s("Some sites have one utility feed; larger sites often have two independent feeds, or own their own medium-voltage substation. Utility rules decide what the owner may test or switch.","Configurations range from a single radial service to dual independent services with main-tie-main switching, or an owner-operated MV substation. Interconnection requirements (metering, protection settings, reclosing coordination, who switches what) are set by the utility and vary by utility."),parts:[{id:"utility-switch",name:"Utility switch / recloser",desc:s("The power company's switch that connects the site. Only the utility operates it.","Utility-owned and utility-operated interrupting device; its reclosing scheme influences transfer-switch start delays.")},{id:"revenue-meter",name:"Utility revenue metering (CT/VT cabinet)",desc:s("The power company's billing meter and its measuring transformers.","Utility metering current and voltage transformers with revenue meter; sealed by the utility.")},{id:"service-xfmr",name:"Service transformer",desc:s("Changes the utility's higher voltage to the building voltage.","Pad-mounted or substation transformer stepping utility MV down to 480Y/277 V (ownership varies by utility).")},{id:"service-main",name:"Owner service main breaker & meter",desc:s("The first breaker the owner controls, with its own meter.","Owner service-entrance main with electronic trip unit and service metering; first point of owner protection.")},{id:"protection-relay",name:"Interface protection relay",desc:s("A relay that trips the main breaker for faults or abnormal utility conditions.","Service/interconnection relaying (overcurrent and, where required, under/over-voltage and frequency) set from utility-approved values.")},{id:"ground-electrode",name:"Service grounding electrode & neutral bond",desc:s("The connection to earth and the single neutral-to-ground bond at the service.","Grounding electrode conductor (GEC), electrode system and main bonding jumper at the service disconnect.")},{id:"rotation-meter",name:"Phase-rotation check at transfer switch",desc:s("A meter that shows the order in which the three phases arrive.","Phase-sequence indicator applied at both source terminals of transfer equipment to confirm matching rotation.")},{id:"gen-source",name:"Generator (alternate source)",desc:s("The standby generator, used here only to compare its phase order.","Emergency/standby source whose phase rotation must match the normal source at every transfer point.")}],sources:["ieee-519","neta-ats","ufgs-substation","nfpa-70e"]},{id:"mv-switchgear",family:"electrical",subfamily:"Utility & medium voltage",name:"Medium-voltage switchgear",abbr:"MVSG",svg:"ep-mvsg",role:s("A line-up of steel cabinets with large breakers that switch and protect the site's high-voltage supply before it is stepped down for the building.","Metal-clad MV switchgear (e.g., 15 kV class) with draw-out vacuum circuit breakers, protective relays, CTs/VTs and control power, distributing the utility or site MV supply to unit substations and, on large campuses, paralleling MV generators."),topology:s("Some sites have none (the utility delivers low voltage); others have a main-tie-main line-up or a ring of switchgear.","Ranges from none (LV service) through single-ended or main-tie-main line-ups to MV loop/ring schemes on campuses; protection and transfer logic follow the topology."),parts:[{id:"incoming-section",name:"Incoming (main) section",desc:s("Where the supply cables come in.","Incoming cubicle with main breaker, cable terminations and surge arresters.")},{id:"mv-breaker",name:"Draw-out vacuum circuit breaker",desc:s("A big breaker on wheels that can be racked in and out of its cubicle.","Draw-out vacuum breaker with stored-energy mechanism; racked between connected, test and disconnected positions.")},{id:"protective-relay",name:"Protective relays on the doors",desc:s("Small computers on the doors that decide when to trip the breakers.","Multifunction numerical relays (50/51, 50N/51N, 27/59, 86 lockout) wired to CTs/VTs and breaker trip coils.")},{id:"ct-vt",name:"Instrument transformers (CTs & VTs)",desc:s("Sensors that scale down current and voltage so relays and meters can read them.","Current transformers and voltage transformers; ratio, polarity and secondary integrity are critical to protection.")},{id:"mv-bus",name:"Main bus compartment",desc:s("The thick copper bars inside that carry the power across the line-up.","Insulated main bus with bolted splice joints at shipping splits; torque and insulation integrity verified before energization.")},{id:"cable-term",name:"Cable terminations & surge arresters",desc:s("Where the high-voltage cables are connected.","Stress-cone terminations and arresters; terminations made by qualified splicers and tested before energization.")},{id:"racking",name:"Racking mechanism & shutters",desc:s("The crank system that moves the breaker in and out, with safety shutters.","Racking mechanism, position interlocks and automatic shutters; remote racking devices reduce arc-flash exposure.")},{id:"mimic",name:"Mimic bus, labels & arc-flash labels",desc:s("Painted lines and labels that show how the power flows and how dangerous it is.","Mimic bus, equipment identification and arc-flash hazard labels derived from the approved arc-flash study.")}],sources:["neta-ats","ufgs-substation","nfpa-70e","ufgs-testing"]},{id:"lv-switchgear",family:"electrical",subfamily:"Low-voltage distribution",name:"Low-voltage switchgear & switchboards",abbr:"LVSG",svg:"ep-lvsg",model:"ep-lvsg",role:s('The 480-volt "distribution hub": cabinets full of large breakers that feed the UPS systems, cooling plant and other loads.',"LV power switchgear (draw-out power circuit breakers) or switchboards distributing 480 V from unit-substation transformers to UPS inputs, mechanical loads and house loads, often double-ended (main-tie-main) with automatic throw-over, metering and EPMS integration."),topology:s('A "double-ended" line-up has two supplies and a tie breaker between them, so one supply can carry both halves if the other fails. Simpler line-ups have one supply.','Single-ended, double-ended (main-tie-main, normally open tie, automatic or manual throw-over, open or closed transition), or "2N" pairs of single-ended boards feeding A/B paths. Interlocks prevent paralleling sources unless a closed-transition scheme is engineered.'),parts:[{id:"src1",name:"Source 1 (transformer T1 throat)",desc:s("Where transformer T1 connects to the switchgear.","Bus-duct/throat connection from unit-substation transformer T1 secondary.")},{id:"src2",name:"Source 2 (transformer T2 throat)",desc:s("Where transformer T2 connects.","Throat connection from transformer T2.")},{id:"m1-cell",name:"Main breaker M1",desc:s("The main breaker for the left half.","Draw-out main power circuit breaker for bus 1 with electronic trip unit.")},{id:"tie-cell",name:"Tie breaker",desc:s("The normally open breaker that can join the two halves.","Normally open bus-tie breaker; closes for throw-over, interlocked with both mains.")},{id:"m2-cell",name:"Main breaker M2",desc:s("The main breaker for the right half.","Draw-out main for bus 2.")},{id:"feeders",name:"Feeder breakers",desc:s("Breakers that feed individual loads such as a UPS or chiller.","Feeder power circuit breakers with trip units coordinated per the study.")},{id:"transfer-ctrl",name:"Automatic throw-over controller",desc:s("The small controller that decides when to open a main and close the tie.","PLC/relay-based automatic transfer control with time delays, permissives and manual/automatic return selection.")},{id:"lockout",name:"Lockout relay (86)",desc:s("A latching relay that stops automatic switching after a fault until a person resets it.","Hand-reset lockout relay blocking automatic transfer onto a faulted bus.")},{id:"epms-meter",name:"Metering & EPMS interface",desc:s("Meters that report power and alarms to the monitoring system.","Multifunction meters and communications gateway reporting breaker status, trips and energy to the EPMS.")}],sources:["ufgs-lvsg","neta-ats","nfpa-70e"]},{id:"transformer",family:"electrical",subfamily:"Utility & medium voltage",name:"Power transformer (liquid-filled & dry-type)",abbr:"XFMR",svg:"ep-xfmr",model:"ep-ttr",role:s("Changes the site's medium voltage (for example 13,800 V) down to the 480 V the building uses. Big ones are filled with oil and have radiators and fans to stay cool.","Unit-substation power transformer (here 2500 kVA, 13.8 kV delta to 480Y/277 V) — liquid-immersed with radiators and fan-forced cooling stage(s), or dry-type (cast-resin or vacuum-impregnated) in a ventilated enclosure; de-energized tap changer; temperature indication and alarms."),topology:s("Liquid-filled units usually sit outdoors; dry-type units are common indoors. Both need the same basic tests.","Liquid-filled (pad-mount or substation) vs. dry-type (indoor) affects L3 tests (insulating-liquid sampling applies only to liquid units) and L2 checks (dry-type shipping brackets, enclosure ventilation)."),parts:[{id:"hv-bushings",name:"High-voltage bushings & terminations",desc:s("Where the medium-voltage cables connect.","Primary bushings/terminations; isolated and grounded during testing.")},{id:"lv-bushings",name:"Low-voltage bushings & throat",desc:s("Where the 480 V connection to the switchgear leaves.","Secondary bushings and flexible connectors to the LV switchgear throat; neutral bushing.")},{id:"tap-changer",name:"De-energized tap changer",desc:s("A switch that adjusts the voltage slightly; it is only moved with the transformer off.","Five-position no-load tap changer (±2 × 2.5 %); as-left position set per design or measured utility voltage.")},{id:"radiators",name:"Radiators",desc:s("Fins that let the hot oil cool off.","Tank radiators for natural oil/air cooling; valves must be open after installation.")},{id:"fans",name:"Cooling fans (two stages)",desc:s("Fans that switch on when the transformer gets warm, so it can carry more load.","Fan-forced cooling stages controlled by winding temperature; increase rating above the natural-cooled base.")},{id:"gauges",name:"Temperature gauges & alarm contacts",desc:s("Dials that show oil and winding temperature and send alarms.","Top-oil temperature gauge and winding temperature indicator (WTI) with fan-control and alarm contacts.")},{id:"nameplate",name:"Nameplate",desc:s("The label with ratings and connection diagram.","Ratings, impedance, vector group, tap voltages and test data references.")},{id:"tank-ground",name:"Tank & neutral grounding",desc:s("Connections from the tank and neutral to ground.","Tank ground pads and secondary neutral grounding arrangement for the separately derived system.")},{id:"ttr-set",name:"Turns-ratio test set (during testing)",desc:s("A portable instrument that checks the transformer's voltage ratio.","Three-phase TTR test set applying a low test voltage to the high-voltage winding and measuring the low-voltage winding ratio, phase and excitation current.")}],sources:["ufgs-substation","ufgs-padmount","neta-ats","ttr-guide"]},{id:"breaker",family:"electrical",subfamily:"Low-voltage distribution",name:"LV power circuit breaker & electronic trip unit",abbr:"BKR",svg:"ep-breaker",model:"ep-breaker",role:s('A large, removable breaker inside the 480 V switchgear. Its electronic "trip unit" decides how much current, for how long, is too much.',"Draw-out LV power circuit breaker with an electronic trip unit providing long-time, short-time, instantaneous and ground-fault (LSIG) protection, zone-selective interlocking (ZSI) and an energy-reducing maintenance switch (ERMS) for arc-flash reduction."),topology:s("Breaker settings must be coordinated, so the breaker closest to a fault trips first and the rest stay closed.","Settings come from the approved short-circuit/coordination and arc-flash studies; selective coordination requirements are stricter for emergency systems."),parts:[{id:"bkr-body",name:"Breaker body & main contacts",desc:s("The breaker itself, with its main contacts.","Stored-energy power circuit breaker; contact wear, wipe and alignment inspected.")},{id:"arc-chutes",name:"Arc chutes",desc:s("Parts that safely put out the spark when the breaker opens.","Arc-quenching chutes; must be installed and undamaged.")},{id:"trip-unit",name:"Electronic trip unit",desc:s("The small computer that decides when to trip.","Microprocessor trip unit: long-time pickup/delay, short-time pickup/delay, instantaneous, ground-fault, ZSI, maintenance mode.")},{id:"stabs",name:"Primary disconnects (stabs)",desc:s("The fingers that plug the breaker into the bus.","Primary finger clusters; lubrication and alignment checked.")},{id:"rails",name:"Draw-out rails & racking",desc:s("The rails the breaker slides on and the crank that racks it.","Cradle, rails, racking screw and position interlocks (connected / test / disconnected).")},{id:"mechanism",name:"Charging motor & closing springs",desc:s("The motor that winds the spring that snaps the breaker closed.","Spring-charging motor, closing/opening coils, anti-pump and trip-free mechanism.")},{id:"test-kit",name:"Secondary-injection test kit",desc:s("A box that feeds test signals into the trip unit.","Manufacturer test kit simulating sensor current at the trip unit (secondary injection); primary injection, where specified, also proves sensors and wiring.")},{id:"erms-switch",name:"Maintenance mode switch & blue light",desc:s("A switch that makes the breaker trip faster while people work nearby, with a blue light to show it is on.","Energy-reducing maintenance switch (ERMS) with indicating light; lowers instantaneous pickup to reduce arc energy.")}],sources:["ufgs-lvsg","neta-ats","lowres-guide"]},{id:"relay",family:"electrical",subfamily:"Protection, grounding & power quality",name:"Protective relay (overcurrent & generator protection)",abbr:"RELAY",svg:"ep-relay",model:"ep-relay",role:s("A small computer on the switchgear door that watches current and voltage and tells a breaker to trip when something is wrong.","Numerical multifunction protective relay fed from CTs/VTs, implementing elements such as 50/51 overcurrent, 27/59 voltage, 81 frequency and generator elements (25 sync-check, 32 reverse power, 40 loss of field), tripping breakers through its output contacts and test switches."),parts:[{id:"relay-unit",name:"Relay (front panel & targets)",desc:s("The relay with its screen and trip lights.","Numerical relay with settings groups, targets/LEDs and event records.")},{id:"test-switches",name:"Test switches",desc:s("Switches that let testers safely disconnect the relay from real currents and trip wires.","Test switch block isolating CT (with shorting), VT and trip circuits for injection testing.")},{id:"test-set",name:"Relay test set",desc:s("A portable instrument that feeds pretend current into the relay and times how fast it trips.","Secondary injection test set with current sources and timer, stopping on trip-contact closure.")},{id:"ct-circuit",name:"CT secondary circuit",desc:s("The wiring from the current sensors to the relay.","CT secondary wiring and shorting blocks; never open-circuited while energized.")},{id:"mv-breaker",name:"Feeder breaker (test position)",desc:s('The breaker the relay controls, placed in its "test" position.',"MV feeder breaker racked to test position for end-to-end trip verification.")},{id:"trip-circuit",name:"Trip circuit",desc:s("The wire from the relay trip contact to the breaker trip coil.","DC trip circuit from relay output through test switch to breaker trip coil (and lockout where used).")},{id:"curve-plot",name:"Time-current curve",desc:s("A chart showing how quickly the relay should trip at each current.","Inverse-time characteristic (IEEE C37.112 form) from the approved coordination study.")}],sources:["ieee-c37-112","ufgs-substation","neta-ats","nfpa-70e"]},{id:"ats",family:"electrical",subfamily:"Transfer & paralleling",name:"Automatic transfer switch",abbr:"ATS",svg:"ep-ats",model:"ep-ats",role:s("A switch that watches the utility power. If it fails, it starts the generator and moves the load to it; when utility power is back and steady, it moves the load back.","UL 1008 transfer equipment: voltage/frequency sensing of both sources, engine-start contact, programmable time delays (start, transfer, retransfer, cooldown, neutral), open-transition (break-before-make) with in-phase monitor or delayed transition, or closed-transition (make-before-break) variants; bypass-isolation versions allow maintenance."),topology:s("Many sites give each generator its own transfer switch; others use paralleled generators and transfer switches or switchgear downstream.","Generator-per-ATS (isolated, block or distributed redundant), paralleled-bus with multiple ATSs and priority control, or MV/LV switchgear-based transfer. Data-center loads are usually optional standby (NEC 702) unless the AHJ classifies portions as emergency or legally required."),parts:[{id:"controller",name:"Transfer controller",desc:s("The computer that monitors both sources and runs the timers.","Microprocessor controller: sensing, time delays, in-phase monitor, exerciser, event log and communications.")},{id:"normal-contacts",name:"Normal-source contacts",desc:s("The contacts that connect the utility to the load.","Main contacts for the normal source; contact resistance and condition verified.")},{id:"emergency-contacts",name:"Emergency-source contacts",desc:s("The contacts that connect the generator to the load.","Main contacts for the emergency source, mechanically interlocked with the normal contacts.")},{id:"operator",name:"Motor operator & mechanical interlock",desc:s("The motor and linkage that physically move the contacts.","Stored-energy or motor operator and mechanical interlock preventing both sources closed (open-transition design).")},{id:"start-contacts",name:"Engine-start contacts & control wiring",desc:s("The terminals that tell the generator to start.","Engine-start contact (fail-safe) and control wiring to the generator controller.")},{id:"sync-monitor",name:"In-phase monitor",desc:s("A feature that waits until the two sources are lined up before switching back.","Phase-angle monitor initiating transfer only when sources are within a small angle and slip, limiting inrush on motor loads.")},{id:"utility-src",name:"Normal source (utility)",desc:s("The utility supply.","Normal source feeder from switchgear.")},{id:"gen-set",name:"Emergency source (generator)",desc:s("The generator.","Standby generator connected to the emergency terminals.")},{id:"load-terminals",name:"Load terminals",desc:s("Where the building load connects.",'Load terminals; voltage here defines the NFPA 110 "Type" time.')}],sources:["ufgs-ats","ul-1008","nec-700","nfpa110"]},{id:"paralleling",family:"electrical",subfamily:"Transfer & paralleling",name:"Generator paralleling switchgear",abbr:"PSG",svg:"ep-psg",model:"ep-paralleling",role:s("Switchgear that connects several generators together onto one shared bus, so they share the load and back each other up.","Paralleling switchgear with generator breakers, a common emergency bus, synchronizers and sync-check relays (25), load-sharing controls (kW and kVAR), dead-bus arbitration and priority load add/shed, typically with a master controller and HMI."),topology:s('Paralleling is a design choice. Many data centers do NOT parallel generators: each generator feeds its own transfer switch or block of load, which is simpler but needs a spare generator for each block or a "catcher" design.','Alternatives: (1) isolated generator-per-ATS/UPS block with N+1 via a reserve or "catcher" generator; (2) distributed/block redundant topologies without a common bus; (3) paralleled N+1 bus with priority load control (shown here). Paralleled systems add synchronizing, load-sharing and load-shed scope and single points of failure in the master controls; isolated systems trade capacity flexibility for simplicity.'),parts:[{id:"g1-set",name:"Generator 1",desc:s("The first generator.","Generator set 1 with its governor and voltage regulator.")},{id:"g2-set",name:"Generator 2",desc:s("The second generator.","Generator set 2.")},{id:"g3-set",name:"Generator 3",desc:s("The third generator.","Generator set 3.")},{id:"gen-breakers",name:"Generator breaker sections",desc:s("The breakers that connect each generator to the shared bus.","Generator main breakers with generator protection relays (25, 32, 40, 81).")},{id:"bus",name:"Common paralleling bus",desc:s("The shared copper bus all generators feed.","Emergency paralleling bus; first set closes dead-bus, others synchronize to it.")},{id:"master-ctrl",name:"Master controls & HMI",desc:s("The touchscreen and controllers that coordinate the generators and loads.","Master PLC/HMI: dead-bus arbitration, load add/shed priorities, load demand, alarms.")},{id:"sync-scope",name:"Synchroscope & sync lamps",desc:s("A dial that shows whether an incoming generator is lined up with the bus.","Synchroscope (slip direction and phase angle) and sync-check permissive indication.")},{id:"load-feeders",name:"Priority load feeders",desc:s("Breakers that connect blocks of load in order of importance.","Distribution breakers for priority 1–3 load blocks controlled by load add/shed logic.")}],sources:["paralleling-basics","paralleling-cat","ufgs-gen","nfpa110"]},{id:"fuel",family:"electrical",subfamily:"Fuel",name:"Fuel supply: bulk storage, day tanks, transfer pumps & polishing",abbr:"FUEL",svg:"ep-fuel",model:"ep-fuel",role:s('The fuel system that keeps the generators running: big storage tanks, pumps that move fuel to a small "day tank" beside each generator, alarms, and a filter system that keeps stored fuel clean.',"Bulk diesel storage, duplex transfer pumps with lead/lag control, day tanks with level transmitter and float switches (start/stop, low, critical low, high/overfill), supply solenoid, rupture-basin leak detection, vents/overflow return, and fuel polishing (recirculation filtration). Runtime capacity corresponds to the NFPA 110 Class."),topology:s("Some generators have a fuel tank built into their base; others share bulk tanks with pumps and day tanks. The tests differ accordingly.","Sub-base (integral) tanks vs. central bulk storage with day tanks; single or redundant supply headers; dedicated or shared polishing."),parts:[{id:"bulk-tank",name:"Bulk storage tank",desc:s("The large main fuel tank.","Double-wall bulk storage with interstitial monitoring and fill/spill provisions.")},{id:"pump1",name:"Transfer pump 1",desc:s("One of two pumps that move fuel to the day tank.","Duplex transfer pump 1 (lead/lag alternating) with motor overload and flow proving.")},{id:"pump2",name:"Transfer pump 2",desc:s("The second (backup) pump.","Duplex transfer pump 2.")},{id:"day-tank",name:"Day tank",desc:s("A small tank next to the generator that it draws fuel from.","Day tank with rupture basin, sized per design; integral tanks indoors are limited without AHJ approval.")},{id:"sight-glass",name:"Sight glass (local level)",desc:s("A clear tube showing the real fuel level.","Local level gauge used as the reference during transmitter calibration.")},{id:"level-xmtr",name:"Level transmitter & float switches",desc:s("Sensors that measure level and switch the pumps and alarms.","Continuous level transmitter (start/stop/alarm setpoints) and independent float switches.")},{id:"hi-float",name:"Overfill float (hard-wired)",desc:s("A float that stops the pumps if the tank gets too full.","Mechanical critical-high float hard-wired into pump starter circuits; alarm at fill point and BMS.")},{id:"leak-sensor",name:"Rupture-basin leak detector",desc:s("A sensor that detects fuel leaking into the basin.","Basin leak switch that stops pumps, closes the supply solenoid and alarms.")},{id:"solenoid-valve",name:"Supply solenoid valve",desc:s("A valve that shuts off the fuel supply automatically.","Normally closed supply solenoid, closed on leak or overfill.")},{id:"fuel-panel",name:"Fuel control panel",desc:s("The panel that runs the pumps and shows alarms.","Fuel system controller: lead/lag, alternation, alarms and BMS interface.")},{id:"polisher",name:"Fuel polishing skid",desc:s("A filter cart that keeps stored fuel clean.","Recirculating filtration/water separation for stored diesel; scheduling and alarms per design.")}],sources:["ufgs-gen","cummins-nfpa110","nfpa110"]},{id:"grounding",family:"electrical",subfamily:"Protection, grounding & power quality",name:"Grounding & bonding system",abbr:"GND",svg:"ep-ground",model:"ep-ground",role:s("A network of buried copper and rods, plus bonding wires, that connects the electrical system and equipment to earth so faults clear quickly and people stay safe.","Grounding electrode system (ground grid, rods, building steel/rebar), grounding electrode conductors, main bonding jumpers, equipment grounding conductors, ground buses and telecom bonding (PBB/SBB), providing fault-current return paths, voltage reference and touch-potential control."),parts:[{id:"grid",name:"Ground grid (buried conductor)",desc:s("Bare copper buried around the building.","Buried bare copper ring/grid bonded to rods and structure.")},{id:"ground-rod",name:"Ground rods",desc:s("Copper rods driven into the soil.","Driven electrodes connected by exothermic welds.")},{id:"test-well",name:"Inspection/test well",desc:s("A small pit where a rod connection can be reached for testing.","Accessible test well allowing electrode disconnection/measurement.")},{id:"ground-bus",name:"Main ground bus",desc:s("The copper bar where grounding wires come together.","Main ground bar at the service with GEC and bonding connections.")},{id:"welds",name:"Exothermic welds & compression connections",desc:s("Permanent joints between buried conductors.","Exothermic or listed compression connections; visual acceptance criteria apply.")},{id:"gnd-meter",name:"Ground-resistance tester",desc:s("The instrument that measures how well the system connects to earth.","Three/four-pole earth tester for fall-of-potential measurements.")},{id:"p-probe",name:"Potential probe (P)",desc:s("A spike moved along a line during the test.","Potential electrode moved from near the grid toward the current probe to plot the resistance curve.")},{id:"c-probe",name:"Current probe (C)",desc:s("A spike placed far away to complete the test circuit.","Remote current electrode; must be far enough that the resistance areas do not overlap.")},{id:"neutral-bond",name:"Service neutral-to-ground bond",desc:s("The one place where neutral and ground are joined at the service.","Main bonding jumper; extra bonds downstream create objectionable current.")}],sources:["ieee-81","ufgs-interior","ufgs-lvsg","ufgs-gen"]},{id:"power-quality",family:"electrical",subfamily:"Protection, grounding & power quality",name:"Power monitoring & power-quality meters",abbr:"PQ",svg:"ep-pq",model:"ep-pq",role:s("Meters that measure electricity in detail — power, energy, distortion and short disturbances — and send the data to the monitoring system.","Revenue/power-quality meters with CT/VT inputs, harmonic analysis, waveform and event capture, time synchronization and communications to the EPMS; used for alarms, capacity, energy-efficiency reporting and event forensics."),parts:[{id:"pq-meter",name:"Power-quality meter",desc:s("The meter with a screen showing values and waveforms.","Panel-mounted PQ meter with harmonic analysis and event capture.")},{id:"cts",name:"Current transformers",desc:s("Sensors around the bus bars that measure current.","Metering CTs; ratio and polarity (orientation) must match the meter configuration.")},{id:"vt-fuses",name:"Voltage inputs & fuses",desc:s("Small fuses protecting the meter's voltage connections.","Voltage sensing taps/VTs with fuses and shorting provisions.")},{id:"ref-analyzer",name:"Portable reference analyzer",desc:s("A calibrated portable meter used to check the installed meter.","Calibrated portable PQ analyzer with clamp-on CTs used as the comparison reference.")},{id:"ahf",name:"Active harmonic filter",desc:s('A cabinet that cancels out electrical "noise" created by electronic loads.',"Shunt active harmonic filter injecting compensating current; part of the design harmonic mitigation.")},{id:"nonlinear-load",name:"Non-linear loads (UPS rectifiers, drives)",desc:s("Electronic equipment that draws distorted current.","Rectifier and drive loads producing 5th/7th and higher harmonic currents.")},{id:"epms-link",name:"EPMS communications",desc:s("The network link to the monitoring system.","Meter communications and time synchronization to the EPMS server.")}],sources:["ieee-519","itic","ufgs-lvsg"]},{id:"epo",family:"electrical",subfamily:"Protection, grounding & power quality",name:"Emergency power off (EPO) system",abbr:"EPO",svg:"ep-epo",model:"ep-epo",role:s("A guarded red button (where the design uses one) that firefighters or staff can press to shut down power to the IT room and its dedicated cooling in an emergency.","Remote disconnecting control for IT equipment rooms built under the NEC Article 645 option: interface relays shut down UPS output/battery and dedicated cooling, close dampers and alarm; test/bypass provisions allow functional testing without dropping load."),topology:s("Many modern data centers avoid EPO buttons by designing under the general rules of the electrical code instead of the special IT-room article. Where an EPO exists, it must be tested very carefully.","Use of NEC Article 645 (with EPO) is optional; many designers apply general NEC chapters instead, or the critical-operations exception where conditions are met (edition-specific; verify with the AHJ). Accidental EPO operation is a known outage cause, so covers, labeling and test provisions matter."),parts:[{id:"epo-station",name:"EPO station (guarded button)",desc:s("The red button under a protective cover.","Maintained/latched EPO pushbutton with lift cover and label, at designated exits.")},{id:"epo-panel",name:"EPO control panel",desc:s("The box with relays that sends shutdown signals.","EPO interface panel with supervised inputs, interposing relays and status indication.")},{id:"test-switch",name:"Test/bypass key switch",desc:s("A key switch that blocks the shutdown signals during testing.","Keyed test/bypass selector blocking outputs while monitoring them; must raise a supervisory alarm.")},{id:"test-lamps",name:"Output test lamps",desc:s("Lights that show each shutdown signal reached its device.","Per-output monitoring indication used to prove signals without operating the devices.")},{id:"ups",name:"UPS (EPO input)",desc:s("The UPS that would shut down its output.","UPS remote EPO input.")},{id:"battery-cab",name:"Battery cabinet shunt trip",desc:s("The battery breaker that must also open.","Battery disconnect shunt trip, so stored energy is also removed.")},{id:"crah",name:"Dedicated cooling unit",desc:s("The room cooling unit that must stop.","Dedicated cooling unit (CRAH) shutdown interface.")},{id:"damper",name:"Smoke/fire damper",desc:s("A damper that must close.","Damper close interface where required by the design.")},{id:"facp",name:"Fire alarm panel / BMS",desc:s("The panels that record that the EPO was operated.","FACP/BMS monitoring of EPO activation and bypass.")}],sources:["epo-645","nfpa-70e"]}],se={timerSet:{id:"timer-set",text:s("A time delay in the controller was set to the wrong value.","Controller time-delay setting does not match the approved settings sheet (factory default or entry error).")},mechanism:{id:"mechanism",text:s("The motor or linkage that moves the switch did not work.","Transfer mechanism/motor operator failure (operator fuse, limit switch, linkage binding).")},startWire:{id:"start-wire",text:s('The "start the generator" wires were never connected to the generator.',"Engine-start contact not terminated at the generator controller (open circuit, wrong terminals or wrong generator).")},sensing:{id:"sensing",text:s("The voltage-watching settings or wiring are wrong.","Voltage-sensing configuration error (pickup/dropout setpoint or sensing connected to only one phase).")},utility:{id:"utility",text:s("The utility supply itself is unstable.","Utility source quality problem (sags, unbalance) rather than a transfer-equipment defect.")},genSlow:{id:"gen-slow",text:s("The generator is slow to start.","Generator start/acceleration time exceeds expectations (batteries, heater, governor).")},syncWin:{id:"sync-window",text:s("The synchronizer's matching window is set so tight it can never be met.","Synchronizer slip/phase-angle acceptance window set tighter than the slip the synchronizer targets — the permissive is never satisfied.")},share:{id:"load-share",text:s("One generator's speed control is biased, so it takes more than its share of the load.","Governor/load-share line bias or load-sharing module calibration error causing unequal kW sharing.")},shed:{id:"load-shed",text:s("The automatic load-shedding was not set up, so nothing was disconnected when capacity was lost.","Load-shed logic disabled or shed output not wired to the priority-3 feeder breaker.")},syncCheck:{id:"sync-check",text:s("The safety check that blocks out-of-step closing was bypassed with a jumper.","Sync-check (25) permissive jumpered/bypassed in the breaker close circuit.")},avr:{id:"avr",text:s("One generator's voltage is set too low to match the others.","Incoming set AVR setpoint mismatch (voltage difference outside the synchronizing window).")},phaseRot:{id:"phase-rot",text:s("The generator cables are connected in the wrong order.","Phase rotation mismatch between sources.")},pumpCtl:{id:"pump-ctl",text:s("The level controller's pump-start signal never reaches the pump starters.","Pump start output not wired/mapped from the level controller to the transfer-pump starters.")},levelCal:{id:"level-cal",text:s("The level sensor reads higher than the real level.","Level transmitter span/zero offset (calibration or mounting elevation) — indicated level higher than actual.")},overfill:{id:"overfill",text:s("The overfill float was never wired into the pump circuit or alarm.","Critical-high float not wired to the pump starters/alarm circuit.")},pumpRot:{id:"pump-rot",text:s("The pump motor turns backwards, so it moves no fuel.","Motor phase rotation reversed on the transfer pump.")},leakInt:{id:"leak-int",text:s("The leak alarm works but does not stop the pumps.","Leak detector alarm-only; interlock to pump starters and supply solenoid not wired.")},airLeak:{id:"air-leak",text:s("There is air in the fuel line.","Air in suction line / loss of prime (would show reduced flow on all pumps).")},curve:{id:"curve",text:s("The relay was set to a different curve or time dial than the approved study.","Inverse-time curve type or time dial differs from the approved coordination study settings.")},ctRatio:{id:"ct-ratio",text:s("The relay was told the wrong current-sensor ratio.","CT ratio setting in the relay does not match the installed CT (e.g., 1200:5 entered for a 600:5 CT).")},tripWire:{id:"trip-wire",text:s("The relay's trip output is not connected to the breaker's trip coil.","Trip output not wired/mapped to the breaker trip circuit (wrong output, open wiring or test switch left open).")},testSet:{id:"test-set",text:s("The test equipment is faulty.","Test set calibration or lead problem (would affect all timing points proportionally).")},defaults:{id:"defaults",text:s("The trip unit was left at the factory settings.","Trip unit settings never programmed from the coordination study (factory defaults).")},gf:{id:"gf",text:s("Ground-fault protection was switched off.","Ground-fault function disabled in the trip unit.")},erms:{id:"erms",text:s("The maintenance-mode switch is not wired to the trip unit.","ERMS selector/remote input not wired to the trip unit; maintenance mode never activates.")},interlock:{id:"interlock",text:s("The safety interlock that stops three breakers being closed together is missing.","Two-of-three electrical/key interlock not wired or defeated.")},tieTimer:{id:"tie-timer",text:s("The tie-closing time delay was set far too long.","Throw-over transfer time delay set incorrectly (e.g., 30 s instead of 2 s).")},lockout:{id:"lockout",text:s("The lockout relay does not block the automatic transfer after a fault trip.","Lockout (86) contact not wired into the automatic-transfer permissive.")},trip:{id:"trip-ind",text:s("The breaker trip signal is not mapped in the monitoring system.","Breaker trip status point not mapped in the EPMS integration.")},tapIdx:{id:"tap-index",text:s("The tap changer's pointer is one position off from the real internal tap.","Tap-changer indicator mis-indexed relative to the internal tap connection.")},turns:{id:"turns",text:s("Some turns of one winding are shorted together inside the transformer.","Shorted turns on phase B (shipping damage or manufacturing defect) — ratio error plus high excitation current.")},fanWire:{id:"fan-wire",text:s("The fan control contact is not wired to the fan starters.","WTI fan-control contacts not wired to the fan contactor circuit.")},wtiCal:{id:"wti-cal",text:s("The winding temperature gauge reads too low.","WTI calibration/heater-CT setting error causing low indication.")},htAlarm:{id:"ht-alarm",text:s("The high-temperature alarm was not mapped to the monitoring system.","Transformer high-temperature alarm point not wired/mapped to the EPMS.")},probe:{id:"probe",text:s("The far test spike was placed too close to the ground grid.","Current electrode spacing too small relative to the electrode system — resistance areas overlap and no plateau forms.")},highR:{id:"high-r",text:s("The grounding system really is poor (a broken connection or too few rods).","Grounding electrode resistance exceeds the requirement (damaged/omitted connections, insufficient electrodes or high soil resistivity).")},contact:{id:"contact",text:s("A test spike or clip is making poor contact, so readings jump around.","High probe contact resistance/corroded clip causing low test current and unstable readings.")},wet:{id:"wet",text:s("The soil was wet from recent rain.","Measurement taken soon after rainfall (would read lower, not higher).")},ctMeter:{id:"ct-meter",text:s("The meter was set up with the wrong current-sensor ratio.","CT ratio configured incorrectly in the meter.")},ctPol:{id:"ct-pol",text:s("A current sensor is installed backwards.","CT polarity reversed (installed facing the wrong way or secondary leads swapped).")},filter:{id:"filter",text:s("The harmonic filter was not switched on or commissioned.","Active harmonic filter not enabled/commissioned, so design mitigation is absent.")},capture:{id:"capture",text:s("The meter's event recording is switched off.","Waveform/event capture triggers not configured in the meter.")},epoHvac:{id:"epo-hvac",text:s("The cooling shutdown wire from the EPO panel was never installed.","Dedicated cooling shutdown output not wired from the EPO panel.")},epoBatt:{id:"epo-batt",text:s("The battery breaker shunt-trip wire was never installed.","Battery-disconnect shunt-trip output not wired (EPO removes UPS output but not stored energy).")},epoBypass:{id:"epo-bypass",text:s("Test mode does not actually block the UPS shutdown signal.","Test/bypass switch does not interrupt the UPS EPO output (wiring bypasses the blocking contact).")},epoSup:{id:"epo-sup",text:s("Nobody is told when the EPO is in test mode.","Bypass supervisory contact not wired/mapped to the BMS or fire alarm panel.")},tap:{id:"tap",text:s("The service transformer tap is set wrong, so the voltage is low.","Transformer tap position not set per design/utility voltage.")},ptFuse:{id:"pt-fuse",text:s("A small fuse feeding the meter's voltage input is blown.","Metering VT/sensing fuse open on one phase.")},genRot:{id:"gen-rot",text:s("Two generator cables are swapped, so its phase order is reversed.","Generator output phase rotation reversed (A-C-B) relative to the utility.")},meterBad:{id:"meter-bad",text:s("The handheld meter is broken.","Reference instrument error (ruled out by checking against a second instrument).")}},$c=[{id:"UTIL-L2-INST",equipment:"utility",level:"L2",kind:"inspection",status:"interactive",title:"Service entrance installation & utility interface readiness",purpose:s("Check that everything at the point where utility power enters is installed, labeled and ready before the utility energizes it.","Verify service-entrance equipment, metering provisions, grounding/bonding, phasing labels and utility interface documentation prior to the utility energization appointment."),concept:s("Walk the service entrance with the drawings and the utility's requirements, and record what is acceptable.","Field verification against the one-line, utility service requirements and approved submittals; interface items requiring utility action are tracked separately."),inputs:"Simulated walk-down of a fictitious 480 V service with seeded deficiencies.",expected:s("Everything matches the drawings and the utility's requirements; nothing blocks energization.","All checklist items acceptable or dispositioned; utility energization prerequisites satisfied."),consequence:s("If the service is not ready, energization is delayed — or worse, someone could be exposed to unexpected voltage.","Unresolved service-entrance defects delay the utility appointment and can create shock/arc-flash exposure or incorrect metering and protection."),performedBy:"Electrical contractor completes PFC; CxA verifies; utility inspects its own scope.",safety:at.deenergized,prerequisites:[{item:"utility-requirements",why:s("You can only check the installation against the power company's rules if you have them.","Utility service requirements (metering, protection, clearances) define acceptance for utility-interface items.")}],measurements:["Phasing labels","Metering CT/VT provisions","Bonding jumper","Clearances","Arc-flash labels"],downstream:["UTIL-L3-ENERGIZE"],sources:["ufgs-substation","ufgs-interior","nfpa-70e"],defectCount:[1,3],items:[{id:"metering",part:"revenue-meter",label:"Utility metering provisions",check:s("Is the space and wiring for the power company's meter installed the way they asked?","Verify CT/VT cabinet, meter socket, conduit and sealing provisions per utility requirements."),ok:"Metering cabinet installed per utility drawing; CT mounting and conduit to meter socket complete.",defects:[{title:"Metering CT cabinet does not match utility drawing",text:"Metering cabinet installed is smaller than the utility standard; CT mounting brackets missing.",severity:"major",consequence:s("The power company may refuse to install its meter, delaying power.","Utility will not set meters; energization appointment slips."),corrective:s("Replace or modify the cabinet to the utility's standard.","Provide utility-standard metering enclosure; obtain utility acceptance.")}]},{id:"bond",part:"ground-electrode",label:"Main bonding jumper & grounding electrode conductor",check:s("Is the single neutral-to-ground bond at the service installed, and is the ground wire connected?","Verify main bonding jumper installed at the service disconnect only, GEC size/termination per drawings."),ok:"Main bonding jumper installed and torque-marked; GEC terminated to ground bus and electrode.",defects:[{title:"Main bonding jumper not installed",text:"Neutral-to-ground bonding strap found in its shipping bag inside the service section.",severity:"critical",consequence:s("A ground fault might not trip the breaker, leaving metal parts dangerously live.","No effective fault-current path; ground faults may not clear and enclosures can become energized."),corrective:s("Install the bonding jumper and torque it.","Install main bonding jumper per manufacturer, torque and mark; record.")}]},{id:"phasing",part:"service-main",label:"Phase identification & labels",check:s("Are the three phases clearly labeled the same way everywhere?","Verify phase identification (A-B-C color/labels) at service, main and distribution consistent with utility phasing convention."),ok:"Phase labels consistent at service, main and downstream sections.",defects:[{title:"Phase labels inconsistent",text:"Phase tape at the service lugs follows a different sequence from the labels on the main breaker.",severity:"minor",consequence:s("People may later connect things in the wrong order.","Risk of phase-rotation errors at future connections and at transfer equipment."),corrective:s("Correct and re-label the phases.","Verify actual phasing; correct identification throughout.")}]},{id:"clearance",part:"utility-switch",label:"Working clearance & utility access",check:s("Is there enough clear space in front of the equipment, and can utility crews reach their gear?","Verify working space and dedicated equipment space; utility access route and lockable provisions."),ok:"Working clearances maintained; utility access route clear and lockable.",defects:[{title:"Working clearance obstructed",text:"Temporary storage cage installed within the working space in front of the service section.",severity:"major",consequence:s("Workers could be trapped or hurt during switching.","Violates working-space requirements; increases arc-flash exposure and egress risk."),corrective:s("Remove the obstruction and mark the clear zone.","Relocate storage; mark the working space.")}]},{id:"relay-settings",part:"protection-relay",label:"Interface relay settings received from utility",check:s("Has the power company approved the protection settings for the main?","Verify utility-approved interface protection settings are issued, loaded and documented."),ok:"Utility-approved settings letter on file; settings file loaded and printed.",defects:[{title:"Utility settings not yet issued",text:"Interface relay programmed with preliminary values; utility approval letter not received.",severity:"major",expect:"cannot-verify",consequence:s("Without the approved settings, the protection might trip too easily or too late.","Unapproved settings risk nuisance tripping or miscoordination with utility protection."),corrective:s("Get the approved settings from the utility and load them.","Obtain utility approval; load and verify final settings before energization.")}]},{id:"arcflash",part:"service-main",label:"Arc-flash and equipment labels",check:s("Are arc-flash warning labels from the approved study installed?","Verify arc-flash labels match the approved study and equipment identification labels are installed."),ok:"Arc-flash labels installed and matching the study revision.",defects:[{title:"Arc-flash labels missing",text:"Service section has no arc-flash hazard label; study not yet approved.",severity:"major",consequence:s("Workers would not know what protective clothing to wear.","Energized work cannot be planned per NFPA 70E without incident-energy information."),corrective:s("Finish the study and install the labels.","Complete/approve arc-flash study; install labels before energized work.")}]}]},{id:"MVSG-L1-FAT",equipment:"mv-switchgear",level:"L1",kind:"inspection",status:"interactive",title:"MV switchgear factory acceptance test review",purpose:s("Check that the medium-voltage switchgear passed its factory tests and was built as approved before it ships.","Review FAT records (dielectric, mechanical operation, control wiring, relay settings loading, CT/VT data) against the approved submittal."),concept:s("Review the factory test package for the switchgear and decide whether each record is acceptable.","Document-based L1 verification against the approved submittal, wiring diagrams and protection settings."),inputs:"Fictitious FAT report package with seeded deviations.",expected:s("All factory tests passed and the gear matches the approved design.","FAT complete within criteria; deviations dispositioned before ship release."),consequence:s("Factory mistakes found on site are slow and costly to fix and can delay energizing the whole site.","Field rework of MV gear is high-risk and schedule-critical; latent defects compromise protection."),performedBy:"Manufacturer performs; owner/CxA/engineer witness or review records.",safety:"Factory dielectric testing is hazardous and performed by manufacturer personnel; witnesses remain outside barricades.",prerequisites:[{item:"submittal-approved",why:s("The factory results are judged against the approved design.","FAT acceptance requires the approved submittal and protection settings as reference.")}],measurements:["Dielectric withstand record","Mechanical operations","Control wiring checks","CT/VT ratio data","Relay settings file"],downstream:["MVSG-L2-INST"],sources:["neta-ats","ufgs-substation","cx-practice-levels"],defectCount:[1,3],items:[{id:"dielectric",part:"mv-bus",label:"Dielectric (withstand) test record",check:s("Did the insulation pass the factory high-voltage test?","Verify the routine dielectric withstand test record for each section is complete and passed."),ok:"Withstand test recorded for all sections; passed.",defects:[{title:"Withstand record missing for one section",text:"No dielectric test record for the tie section.",severity:"major",expect:"cannot-verify",consequence:s("Nobody knows if that section's insulation is good.","Insulation integrity unverified for one section."),corrective:s("Test the section or provide the missing record.","Provide record or retest before ship release.")}]},{id:"mech",part:"mv-breaker",label:"Breaker mechanical operation & interchangeability",check:s("Do the breakers open, close and rack smoothly?","Verify mechanical operation counts, racking, interlocks and interchangeability checks."),ok:"Each breaker operated and racked; interlocks functioned; interchangeability verified.",defects:[{title:"Racking interlock out of adjustment",text:"One breaker could be racked with the main contacts closed during the factory check.",severity:"critical",consequence:s("Racking a closed breaker can cause an explosion-like arc flash.","Racking under load defeats a fundamental safety interlock — arc-flash hazard."),corrective:s("The factory must adjust and re-prove the interlock.","Adjust and re-test interlock; document before shipment.")}]},{id:"relays",part:"protective-relay",label:"Relay settings loaded vs. approved study",check:s("Were the relays loaded with the approved settings?","Compare the as-loaded settings files with the approved coordination study."),ok:"Settings files match the approved study revision.",defects:[{title:"Relays loaded with preliminary settings",text:"Settings files reference a superseded study revision.",severity:"major",consequence:s("The breakers may trip at the wrong times.","Miscoordination or inadequate protection if not corrected."),corrective:s("Reload the approved settings and record them.","Load approved settings; issue settings report.")}]},{id:"ctvt",part:"ct-vt",label:"CT/VT ratio and polarity data",check:s("Are the current and voltage sensors the right size and connected the right way?","Verify CT/VT nameplate ratios, accuracy class and polarity markings against drawings."),ok:"Ratios and polarity marks agree with the three-line drawings.",defects:[{title:"CT ratio differs from drawings",text:"Main CTs supplied 1200:5; drawings and settings assume 600:5.",severity:"major",consequence:s("The relay would see only half the real current and trip too late.","Relay pickup effectively doubled; protection and metering errors."),corrective:s("Replace the CTs or have the engineer re-issue settings.","Correct CTs or obtain revised settings from the engineer of record.")}]},{id:"wiring",part:"mimic",label:"Control wiring & functional checks",check:s("Were control circuits, alarms and indicating lights tested at the factory?","Review control-circuit functional check sheets (close/trip, lockout, alarms, indicating lights)."),ok:"Functional check sheets complete and signed.",defects:[{title:"Lockout function not checked",text:'Lockout relay functional test marked "to be tested in field".',severity:"minor",consequence:s("A key safety function is unproven until site testing.","Function deferred to L3; tracked as an open item."),corrective:s("Test at the factory if possible, or track it for site testing.","Add to field test plan and issues log.")}]}]},{id:"MVSG-L2-INST",equipment:"mv-switchgear",level:"L2",kind:"inspection",status:"interactive",title:"MV switchgear installation verification & pre-energization checklist",purpose:s("Check that the medium-voltage switchgear is installed correctly and safely before it is tested and energized.",'Visual and mechanical inspection in the NETA "A" pattern: anchorage, shipping-split bus joints, terminations, barriers/shutters, racking, interlocks, grounding and labeling.'),concept:s("Walk the line-up and inspect each point with the drawings.","Field verification against drawings, submittals and manufacturer instructions; deficiencies logged before electrical testing."),inputs:"Simulated walk-down with seeded installation deficiencies.",expected:s("Installed as designed and ready for electrical testing.","All items acceptable or dispositioned; ready for NETA electrical tests."),consequence:s("Energizing badly installed switchgear can cause explosive failures.","Installation defects (loose splice joints, foreign material, defeated shutters) can cause catastrophic faults on energization."),performedBy:"Contractor and manufacturer; NETA testing agency performs visual/mechanical; CxA verifies.",safety:at.deenergized,prerequisites:[{test:"MVSG-L1-FAT",why:s("Factory issues must be resolved before installation is checked.","FAT deviations must be closed or carried into the installation checklist.")}],measurements:["Anchorage","Bus splice torque","Shutters/interlocks","Terminations","Labels"],downstream:["MVSG-L3-INSULATION","RELAY-L4-TRIP","UTIL-L3-ENERGIZE"],sources:["neta-ats","ufgs-substation","nfpa-70e"],defectCount:[1,3],items:[{id:"splice",part:"mv-bus",label:"Shipping-split bus joints",check:s("Were the bus bars joined and tightened where the sections were split for shipping?","Verify splice-plate installation and torque (calibrated torque or low-resistance measurement) at shipping splits."),ok:"Splice joints torqued, marked and recorded.",defects:[{title:"Splice joint not torqued",text:"Shipping-split bolts finger-tight on phase B; no torque mark.",severity:"critical",consequence:s("A loose joint will overheat and can fail violently.","High-resistance joint → thermal runaway and phase-to-phase fault."),corrective:s("Torque to the manufacturer's value and verify.","Torque per manufacturer, measure joint resistance, record.")}]},{id:"debris",part:"incoming-section",label:"Cleanliness & foreign material",check:s("Is the inside clean, with no tools or debris left behind?","Inspect compartments for foreign material, dust and moisture."),ok:"Compartments clean and dry; no foreign objects.",defects:[{title:"Tools left in bus compartment",text:"A wrench and cable ties found on the bus support in the incoming section.",severity:"critical",consequence:s("Metal left inside could cause a short circuit when energized.","Foreign conductive material creates a fault path on energization."),corrective:s("Remove debris and re-inspect all compartments.","Remove, vacuum, re-inspect; implement tool control.")}]},{id:"shutters",part:"racking",label:"Racking interlocks & automatic shutters",check:s("Do the safety shutters close when a breaker is removed, and do the interlocks work?","Verify shutter operation, racking interlocks and position indication."),ok:"Shutters close automatically; interlocks prevent racking a closed breaker.",defects:[{title:"Shutter blocked open",text:"Bottom shutter wedged open by a misaligned guide.",severity:"critical",consequence:s("Live parts would be exposed when the breaker is out.","Exposure to energized stabs during maintenance."),corrective:s("Fix the guide so the shutter closes.","Realign guide; verify shutter operation in every cell.")}]},{id:"term",part:"cable-term",label:"MV cable terminations",check:s("Are the high-voltage cable ends installed by qualified people and supported?","Verify termination kits, splicer qualification records, phasing, support and bending radius."),ok:"Terminations complete; splicer records on file; cables supported.",defects:[{title:"Cable bending radius too tight",text:"Phase C cable bent sharply at the termination; no support.",severity:"major",consequence:s("The cable insulation may fail early.","Insulation stress at the termination raises failure risk."),corrective:s("Re-route and support the cable.","Re-terminate if necessary; support per manufacturer.")}]},{id:"labels",part:"mimic",label:"Equipment and arc-flash labels",check:s("Are the labels and arc-flash warnings installed?","Verify mimic bus, nameplates and arc-flash labels per the approved study."),ok:"Labels installed and current.",defects:[{title:"Arc-flash labels from superseded study",text:"Labels show incident energy from a study revision before the CT change.",severity:"minor",consequence:s("Workers might choose the wrong protective clothing.","Incorrect PPE selection risk."),corrective:s("Re-print labels from the current study.","Update labels to the approved study revision.")}]},{id:"anchor",part:"incoming-section",label:"Anchorage & alignment",check:s("Is the line-up bolted down and level?","Verify anchorage per seismic details, alignment and leveling."),ok:"Anchored per detail; sections aligned and level.",defects:[{title:"Anchor bolts missing",text:"Two anchors omitted at the tie section.",severity:"major",consequence:s("The gear could move in an earthquake.","Seismic restraint incomplete."),corrective:s("Install the missing anchors.","Install anchors per detail; inspect.")}]}]},{id:"LVSG-L1-FAT",equipment:"lv-switchgear",level:"L1",kind:"inspection",status:"interactive",title:"LV switchgear factory acceptance test review",purpose:s("Check the factory test records for the 480 V switchgear, including the automatic throw-over controls, before shipping.","Review FAT records: dielectric, wiring, trip-unit settings, ZSI and ERMS functions, and simulated main-tie-main sequences."),concept:s("Review the factory package and judge each record.","Document-based L1 verification against approved submittals and sequence of operations."),inputs:"Fictitious FAT report package with seeded deviations.",expected:s("All records complete and matching the approved design.","FAT complete within criteria; deviations dispositioned."),consequence:s("Control logic mistakes found late can delay testing of the whole power system.","Sequence and interlock defects discovered at L4 delay FPT and IST."),performedBy:"Manufacturer performs FAT; CxA/engineer witness or review.",safety:"Factory testing is performed by manufacturer personnel under their safety program.",prerequisites:[{item:"submittal-approved",why:s("Factory results are judged against the approved design and sequence.","Approved submittal and sequence of operations are the FAT acceptance reference.")}],measurements:["Dielectric record","Trip-unit settings","Throw-over sequence simulation","ZSI/ERMS checks"],downstream:["LVSG-L2-INST"],sources:["ufgs-lvsg","neta-ats","cx-practice-levels"],defectCount:[1,3],items:[{id:"sequence",part:"transfer-ctrl",label:"Main-tie-main sequence simulation",check:s("Did the automatic throw-over work correctly in the factory simulation?","Review simulated loss-of-source, return, and fault-lockout sequences against the sequence of operations."),ok:"All sequence scenarios simulated and passed.",defects:[{title:"Fault-lockout scenario not simulated",text:'Sequence test sheet lists "transfer blocked on fault" as not tested.',severity:"major",consequence:s("The gear might close the tie onto a faulted bus.","Unverified lockout logic risks spreading a fault to the healthy bus."),corrective:s("Test it at the factory before shipping.","Simulate and witness; issue updated record.")}]},{id:"settings",part:"feeders",label:"Trip-unit settings vs. coordination study",check:s("Are the breakers set according to the approved study?","Compare trip-unit settings printouts with the approved coordination study."),ok:"Settings printouts match the study.",defects:[{title:"Trip units at factory defaults",text:"Feeder trip units show default long-time and short-time settings.",severity:"major",consequence:s("Breakers may trip in the wrong order during a fault.","Loss of selectivity; possible upstream trips."),corrective:s("Program the approved settings.","Program and print settings; verify in L4.")}]},{id:"zsi",part:"m1-cell",label:"ZSI and maintenance-mode functions",check:s("Were the fast-trip and coordination signals between breakers tested?","Verify ZSI wiring/restraint tests and ERMS function checks recorded."),ok:"ZSI restraint and ERMS operation recorded.",defects:[{title:"ZSI wiring between sections not tested",text:"ZSI tested within sections only; inter-section wiring added after FAT.",severity:"minor",consequence:s("Coordination between breakers may not work.","Unverified ZSI may cause nuisance or delayed trips."),corrective:s("Test the field wiring on site.","Add ZSI end-to-end test to L3/L4.")}]},{id:"dielectric",part:"src1",label:"Dielectric and insulation records",check:s("Did the bus insulation pass?","Verify routine dielectric test records per section."),ok:"All sections passed routine dielectric tests.",defects:[{title:"Record unsigned",text:"Dielectric test sheet for section 3 unsigned and undated.",severity:"minor",expect:"cannot-verify",consequence:s("The record cannot be trusted as proof.","Unauthenticated record."),corrective:s("Get a signed record.","Obtain signed/dated record or retest.")}]}]},{id:"LVSG-L2-INST",equipment:"lv-switchgear",level:"L2",kind:"inspection",status:"interactive",title:"LV switchgear installation verification & pre-functional checklist",purpose:s("Check that the 480 V switchgear is installed correctly before it is tested and energized.","Visual/mechanical inspection: anchorage, shipping splits, terminations, breaker cells and racking, interlock keys, control wiring, grounding and labels."),concept:s("Inspect the line-up point by point.","Field verification against drawings and manufacturer instructions; NETA visual/mechanical items."),inputs:"Simulated walk-down with seeded deficiencies.",expected:s("Installed as designed; ready for testing.","All items acceptable or dispositioned."),consequence:s("Defects here can cause failures when the gear is energized or during automatic switching.","Installation defects compromise energization safety and transfer reliability."),performedBy:"Contractor completes PFC; NETA agency visual/mechanical; CxA verifies.",safety:at.deenergized,prerequisites:[{test:"LVSG-L1-FAT",why:s("Factory deviations must be tracked into installation.","FAT open items must be closed or carried into the PFC.")}],measurements:["Splice torque","Breaker cell fit","Interlock keys","Control wiring","Labels"],downstream:["LVSG-L4-FUNCTION"],sources:["ufgs-lvsg","neta-ats","nfpa-70e"],defectCount:[1,3],items:[{id:"keys",part:"tie-cell",label:"Key interlock scheme",check:s("Are the interlock keys installed so three breakers cannot be closed together?","Verify key interlock cylinders, key quantity and sequence per the interlock diagram."),ok:"Key cylinders installed; only two keys exist for three breakers; sequence verified.",defects:[{title:"Extra interlock key on site",text:"Three keys found in the key box for a two-of-three scheme.",severity:"critical",consequence:s("Someone could close all three breakers and connect two sources together.","Paralleling of sources/back-feed possible — defeats the interlock."),corrective:s("Remove and destroy the extra key; document key control.","Remove surplus key; implement key control procedure.")}]},{id:"splits",part:"src2",label:"Shipping splits & throat connections",check:s("Are the joints between sections and to the transformers tight?","Verify torque/witness marks at shipping splits and transformer throat connections."),ok:"Splits and throats torqued and marked.",defects:[{title:"Throat flex connector torque not recorded",text:"No torque marks on T2 throat flexible connectors.",severity:"major",consequence:s("A loose connection could overheat under load.","High-resistance joint risk under full load."),corrective:s("Torque and mark them.","Torque per manufacturer; record.")}]},{id:"cells",part:"feeders",label:"Breaker cells & racking",check:s("Do breakers rack in and out properly?","Verify cell coding, racking, position indication and secondary contacts."),ok:"Breakers rack correctly; position indication correct.",defects:[{title:"Breaker in wrong cell",text:"A 1600 A feeder breaker installed in a cell labeled for a 2000 A feeder.",severity:"major",consequence:s("The feeder may be under-protected or the wrong settings apply.","Rating/settings mismatch with the coordination study."),corrective:s("Put the right breaker in the right cell.","Swap breakers; verify cell coding and settings.")}]},{id:"control",part:"transfer-ctrl",label:"Throw-over controller wiring & control power",check:s("Is the automatic controller wired and powered?","Verify control power source, wiring terminations and controller mode selector."),ok:"Control power from both sources available; wiring complete.",defects:[{title:"Controller fed from one source only",text:"Control power transformer for the controller is fed only from source 1.",severity:"major",consequence:s("If source 1 fails, the controller loses power and cannot transfer.","Single point of failure defeats automatic throw-over."),corrective:s("Provide control power from both sources.","Add dual-source control power per design.")}]},{id:"lockout",part:"lockout",label:"Lockout relay & reset",check:s("Is the lockout relay installed and labeled?","Verify 86 lockout relay installed, wired and labeled with reset instructions."),ok:"Lockout relay installed and labeled.",defects:[{title:"Lockout relay label missing",text:"Lockout relay unlabeled; operators unsure which breakers it blocks.",severity:"minor",consequence:s("Operators could reset it without investigating.","Risk of re-closing onto a fault."),corrective:s("Label it with reset instructions.","Install label and include in operating procedure.")}]}]},{id:"XFMR-L1-FAT",equipment:"transformer",level:"L1",kind:"inspection",status:"interactive",title:"Transformer factory test report review",purpose:s("Check the transformer's factory test results before it ships.","Review routine factory tests (ratio, polarity/phase relation, winding resistance, losses, impedance, dielectric) and nameplate against the approved submittal."),concept:s("Review the certified test report and nameplate.","Document review against the approved submittal and specified efficiency/impedance."),inputs:"Fictitious certified test report with seeded deviations.",expected:s("All factory tests passed and ratings match.","Routine tests within criteria; nameplate matches submittal."),consequence:s("A wrong or faulty transformer is very hard to replace once installed.","Transformer replacement has long lead times; deviations discovered late are schedule-critical."),performedBy:"Manufacturer; engineer/CxA review.",safety:"Factory testing is performed by manufacturer personnel.",prerequisites:[{item:"submittal-approved",why:s("Results are judged against the approved order.","Submittal defines ratings, impedance and vector group.")}],measurements:["Ratio/polarity","Impedance","Losses","Vector group","Dielectric tests"],downstream:["XFMR-L2-INST"],sources:["ufgs-substation","ufgs-padmount","cx-practice-levels"],defectCount:[1,2],items:[{id:"impedance",part:"nameplate",label:"Impedance vs. submittal",check:s("Is the transformer's impedance what the designers used in their calculations?","Compare tested impedance with the value used in the short-circuit/arc-flash study."),ok:"Tested impedance 5.8 %, matching the study assumption.",defects:[{title:"Impedance lower than study value",text:"Tested impedance 4.6 %; study assumed 5.75 %.",severity:"major",consequence:s("Fault currents will be higher than designed, which could exceed breaker ratings.","Higher available fault current; equipment ratings and arc-flash results must be re-verified."),corrective:s("Designers must re-check the study.","Engineer of record to update short-circuit/arc-flash study.")}]},{id:"vector",part:"nameplate",label:"Vector group & phase relation",check:s("Is the transformer connected the way the drawings show?","Verify the vector group/phase displacement on the nameplate and test report."),ok:"Delta–wye, 30° displacement as specified.",defects:[{title:"Vector group differs",text:"Nameplate shows a different phase displacement from the one specified for paralleling.",severity:"critical",consequence:s("The two transformers could not be connected together safely.","Phase-displacement mismatch prevents paralleling/closed transition and affects protection."),corrective:s("The manufacturer must correct or replace the unit.","Manufacturer to rectify; engineer to review.")}]},{id:"ratio",part:"tap-changer",label:"Ratio test at all taps",check:s("Were the voltage ratios measured at every tap?","Verify factory ratio test at all tap positions."),ok:"Ratio measured at all five taps; within tolerance.",defects:[{title:"Ratio tested at nominal tap only",text:"Report shows ratio on tap 3 only.",severity:"minor",consequence:s("Other tap positions are unproven until site testing.","Field TTR at all taps required."),corrective:s("Test all taps at site.","Include all taps in L3 TTR.")}]},{id:"losses",part:"radiators",label:"Losses & efficiency",check:s("Is the transformer as efficient as ordered?","Verify no-load/load losses and calculated efficiency against specification."),ok:"Losses within guaranteed values.",defects:[{title:"Load losses above guarantee",text:"Load loss 6 % above guaranteed value.",severity:"minor",consequence:s("It will waste more energy than promised.","Efficiency penalty per contract."),corrective:s("Apply the contract terms.","Commercial resolution per specification.")}]}]},{id:"XFMR-L2-INST",equipment:"transformer",level:"L2",kind:"inspection",status:"interactive",title:"Transformer installation verification",purpose:s("Check that the transformer was delivered undamaged and installed correctly.","Receiving and installation inspection: impact recorder, anchorage, liquid level/pressure, radiator valves, grounding, terminations, tap position, alarm wiring."),concept:s("Inspect the installed transformer point by point.","Visual/mechanical verification against drawings and manufacturer instructions."),inputs:"Simulated walk-down with seeded deficiencies.",expected:s("Installed correctly and ready for electrical tests.","All items acceptable; ready for L3 testing."),consequence:s("Installation mistakes can overheat or damage the transformer.","Closed radiator valves, missing grounds or wrong taps cause overheating, safety hazards or wrong voltages."),performedBy:"Contractor and manufacturer; NETA agency; CxA verifies.",safety:at.deenergized,prerequisites:[{test:"XFMR-L1-FAT",why:s("Factory results must be accepted first.","FAT deviations dispositioned before installation acceptance.")}],measurements:["Impact recorder","Liquid level","Radiator valves","Grounding","Tap position"],downstream:["XFMR-L3-TTR"],sources:["ufgs-padmount","ufgs-substation","neta-ats"],defectCount:[1,3],items:[{id:"radiator",part:"radiators",label:"Radiator isolation valves",check:s("Are the radiator valves open so oil can circulate?","Verify radiator valves open and locked; no leaks."),ok:"All radiator valves open; no leaks.",defects:[{title:"Radiator valves closed",text:"Two radiator isolation valves found closed after installation.",severity:"critical",consequence:s("The transformer would overheat under load.","Loss of cooling capacity → overtemperature and insulation aging."),corrective:s("Open the valves and check oil level.","Open valves, top up/verify liquid level.")}]},{id:"impact",part:"nameplate",label:"Shipping impact recorder",check:s("Did the transformer get bumped hard during shipping?","Review impact recorder data against manufacturer limits."),ok:"Impact recorder within limits.",defects:[{title:"Impact recorder exceeded limit",text:"Recorder shows an impact above the manufacturer limit during unloading.",severity:"major",consequence:s("The inside could be damaged even if the outside looks fine.","Possible core/winding displacement; requires internal inspection/testing."),corrective:s("The manufacturer must evaluate before energizing.","Manufacturer evaluation; additional tests (e.g., ratio, excitation).")}]},{id:"ground",part:"tank-ground",label:"Tank and neutral grounding",check:s("Is the tank grounded and the neutral connected as designed?","Verify tank ground connections and secondary neutral bonding for the separately derived system."),ok:"Tank grounded at two pads; neutral bonded per design.",defects:[{title:"Neutral bond missing at transformer",text:"Secondary neutral not bonded; design requires the bond at the transformer.",severity:"critical",consequence:s("Ground faults might not trip breakers on the 480 V side.","Ungrounded separately derived system; fault clearing compromised."),corrective:s("Install the bond as designed.","Install system bonding jumper per design.")}]},{id:"tap",part:"tap-changer",label:"Tap position",check:s("Is the tap set where the design says?","Verify tap position matches the design/utility voltage."),ok:"Tap at position 3 (nominal) as designed.",defects:[{title:"Tap not recorded",text:"Tap changer padlock missing; position not recorded.",severity:"minor",expect:"cannot-verify",consequence:s("Voltage could be wrong after energization.","Unverified tap; secondary voltage may be out of range."),corrective:s("Record and lock the tap.","Set per design, lock, record.")}]},{id:"alarms",part:"gauges",label:"Temperature gauge & alarm wiring",check:s("Are the temperature gauges and alarm wires connected?","Verify WTI/top-oil alarm and fan-control contacts wired to fans and EPMS."),ok:"Gauge contacts wired to fan controls and EPMS terminal block.",defects:[{title:"Alarm contacts not terminated",text:"High-temperature alarm contacts unterminated at the junction box.",severity:"major",consequence:s("Operators would not be warned if it overheats.","Loss of remote annunciation of thermal alarms."),corrective:s("Terminate and test the alarm wiring.","Complete wiring; verify in point-to-point.")}]}]},{id:"BKR-L2-INST",equipment:"breaker",level:"L2",kind:"inspection",status:"interactive",title:"Power circuit breaker visual & mechanical inspection",purpose:s("Check each large breaker's physical condition and settings before testing.","NETA-style visual/mechanical inspection of LV power circuit breakers: contacts, arc chutes, racking, lubrication, mechanism, and trip-unit settings entry."),concept:s("Inspect the breaker withdrawn from its cell.","Breaker withdrawn to test/disconnected; inspected per manufacturer and NETA A-section items."),inputs:"Simulated inspection with seeded deficiencies.",expected:s("Breakers in good condition and set from the approved study.","All items acceptable; settings entered per study; ready for injection testing."),consequence:s("A damaged breaker may fail to open during a fault.","Mechanism/arc-chute defects cause failure to interrupt and arc-flash events."),performedBy:"NETA testing agency; manufacturer; CxA witnesses sample.",safety:at.deenergized,prerequisites:[{item:"coordination-study",why:s("Breaker settings come from the approved study.","Approved coordination/arc-flash study provides settings.")}],measurements:["Arc chutes","Contact condition","Racking","Settings entry"],downstream:["BKR-L4-TRIPUNIT"],sources:["ufgs-lvsg","neta-ats","lowres-guide"],defectCount:[1,3],items:[{id:"chutes",part:"arc-chutes",label:"Arc chutes",check:s("Are the arc chutes installed and undamaged?","Verify arc chutes present, seated and free of cracks."),ok:"Arc chutes seated and intact.",defects:[{title:"Cracked arc chute",text:"Phase A arc chute cracked at the mounting ear.",severity:"critical",consequence:s("The breaker might not safely interrupt a fault.","Interrupting capability compromised."),corrective:s("Replace the arc chute.","Replace with manufacturer part; inspect others.")}]},{id:"stabs",part:"stabs",label:"Primary disconnects",check:s("Are the plug-in fingers clean, greased and aligned?","Inspect finger clusters, lubrication and alignment."),ok:"Fingers lubricated and aligned.",defects:[{title:"Dry finger clusters",text:"Primary fingers dry with fretting marks.",severity:"major",consequence:s("A poor connection can overheat.","High-resistance connection under load."),corrective:s("Clean and lubricate per manufacturer.","Clean, lubricate with specified grease; verify contact resistance.")}]},{id:"mechanism",part:"mechanism",label:"Charging mechanism & anti-pump",check:s("Does the spring charge and does the breaker close and trip properly?","Operate charge/close/trip manually and electrically; verify anti-pump and trip-free."),ok:"Charge, close and trip operate; anti-pump verified.",defects:[{title:"Charging motor slow",text:"Spring charging takes much longer than the manufacturer time.",severity:"minor",consequence:s("The breaker may not be ready to re-close quickly.","Mechanism wear or control voltage problem."),corrective:s("Service the mechanism.","Check control voltage, lubricate, retest.")}]},{id:"settings",part:"trip-unit",label:"Trip-unit settings entered",check:s("Have the approved settings been entered into the trip unit?","Compare trip-unit settings with the approved study."),ok:"Settings match the study printout.",defects:[{title:"Ground-fault function disabled",text:'Ground-fault protection shows "OFF" on a 480 V main where the study requires it.',severity:"critical",consequence:s("A ground fault might not be cleared quickly.","Arcing ground faults may persist and escalate."),corrective:s("Enable and set ground-fault protection.","Program per study; verify by injection.")}]},{id:"rails",part:"rails",label:"Racking & position interlocks",check:s("Can the breaker be racked only when open?","Verify racking interlock and position indication."),ok:"Racking blocked when closed; positions indicate correctly.",defects:[{title:"Position indicator stuck",text:'Indicator shows "connected" in test position.',severity:"major",consequence:s("Workers could think a breaker is disconnected when it is not.","Misleading position indication → exposure risk."),corrective:s("Repair the indicator.","Repair/replace; verify all positions.")}]}]},{id:"RELAY-L2-SETTINGS",equipment:"relay",level:"L2",kind:"inspection",status:"interactive",title:"Protective relay settings & wiring verification",purpose:s("Check that each relay has the approved settings and is wired correctly to its sensors and breaker before it is tested.","Verify as-loaded relay settings against the approved coordination study, CT/VT ratios and polarity entered, trip-output mapping and test-switch wiring."),concept:s("Compare relay settings printouts and wiring with the approved documents.","Settings file review plus wiring verification against three-line and schematic drawings."),inputs:"Simulated settings files and wiring checks with seeded discrepancies.",expected:s("Settings and wiring match the approved design.","Settings, ratios and output mapping match; test switches wired correctly."),consequence:s("Wrong settings mean the relay could trip too early, too late, or the wrong breaker.","Settings/wiring errors cause miscoordination, failure to trip, or tripping the wrong breaker."),performedBy:"Relay specialist / NETA agency; engineer of record provides settings; CxA witnesses.",safety:at.relay,prerequisites:[{item:"coordination-study",why:s("Settings must come from the approved study.","Approved coordination study and settings sheets are the reference.")}],measurements:["Settings file revision","CT ratio setting","Trip-output mapping","Test switch wiring"],downstream:["RELAY-L4-TRIP"],sources:["ufgs-substation","neta-ats","ieee-c37-112"],defectCount:[1,3],items:[{id:"revision",part:"relay-unit",label:"Settings file revision",check:s("Is the relay running the latest approved settings?","Compare settings file revision/checksum with the approved study revision."),ok:"Settings revision matches the approved study.",defects:[{title:"Superseded settings file",text:"Relay running settings from an older study revision.",severity:"major",consequence:s("The relay may not coordinate with other devices.","Miscoordination; nuisance or delayed trips."),corrective:s("Load the approved file and verify.","Load approved settings; print and archive.")}]},{id:"ctratio",part:"ct-circuit",label:"CT ratio entered in relay",check:s("Does the relay know the correct size of its current sensors?","Verify CT ratio setting equals installed CT ratio and tap."),ok:"CT ratio 600:5 entered; matches installed CTs.",defects:[{title:"CT ratio mis-entered",text:"Relay CT ratio 1200:5; installed CTs 600:5.",severity:"critical",consequence:s("The relay would think the current is double what it is, and trip far too early.","Pickup and metering scaled incorrectly; protection misoperation."),corrective:s("Correct the setting and retest.","Correct ratio; verify by injection and in-service metering check.")}]},{id:"trip",part:"trip-circuit",label:"Trip output mapping",check:s("Is the relay's trip output connected to the right breaker?","Verify output-contact assignment and wiring to the intended breaker trip coil/lockout."),ok:"Trip output 1 wired through test switch to feeder breaker trip coil.",defects:[{title:"Trip mapped to unused output",text:"Overcurrent trip logic assigned to an output not wired to anything.",severity:"critical",consequence:s('The relay could "trip" but the breaker would never open.',"Failure to clear faults — upstream device must clear with wider outage."),corrective:s("Fix the output mapping and test end-to-end.","Correct logic/wiring; perform end-to-end trip check.")}]},{id:"switches",part:"test-switches",label:"Test switch wiring",check:s("Do the test switches safely short the current sensors when opened?","Verify CT shorting test switches and correct sequencing."),ok:"CT test switches short before opening; labeled.",defects:[{title:"CT test switch not shorting type",text:"Standard (non-shorting) switch installed in a CT circuit.",severity:"critical",consequence:s("Opening it in service could create dangerous high voltage.","Open-circuited CT secondary → hazardous voltages and CT damage."),corrective:s("Replace with shorting-type switch.","Install shorting test switch; verify.")}]}]},{id:"ATS-L1-FAT",equipment:"ats",level:"L1",kind:"inspection",status:"interactive",title:"Transfer switch factory test & settings review",purpose:s("Check the transfer switch's listing, factory tests and timer settings before it ships.","Verify UL 1008 listing/ratings, factory tests (insulation, contact resistance, functional sequence) and programmed settings against the approved settings sheet."),concept:s("Review the factory package and settings printout.","Document review against submittal (withstand/closing rating, poles, transition type) and settings sheet."),inputs:"Fictitious factory package with seeded deviations.",expected:s("Correct rating and listing; tests passed; settings match.","Listing and ratings verified; factory tests passed; settings per approved sheet."),consequence:s("A wrongly rated or set switch may fail during a real outage.","Inadequate withstand rating or wrong timers compromise emergency power performance."),performedBy:"Manufacturer; CxA/engineer review.",safety:"Factory testing is performed by manufacturer personnel.",prerequisites:[{item:"submittal-approved",why:s("Results are judged against the approved design.","Approved submittal and settings sheet are the reference.")}],measurements:["Withstand/closing rating","Pole configuration","Contact resistance record","Timer settings"],downstream:["ATS-L2-INST"],sources:["ufgs-ats","ul-1008","cx-practice-levels"],defectCount:[1,2],items:[{id:"rating",part:"controller",label:"Withstand & closing rating",check:s("Can the switch survive the fault current available where it is installed?","Verify withstand/closing current rating (and time basis) against available fault current and upstream protection."),ok:"Rating exceeds available fault current with the specified upstream breaker type.",defects:[{title:"Rating basis depends on specific breaker",text:"Listed rating applies only with a specific upstream breaker type not used on this project.",severity:"major",consequence:s("The switch might not survive a big fault.","Withstand rating not valid for installed protection."),corrective:s("Engineer must resolve the rating mismatch.","Engineer to verify combination rating or change equipment.")}]},{id:"poles",part:"normal-contacts",label:"Number of poles (neutral switching)",check:s("Does the switch disconnect the neutral wire as the grounding design requires?","Verify 3-pole vs. 4-pole matches the grounding design (separately derived source or not)."),ok:"4-pole switch supplied as required for the separately derived generator.",defects:[{title:"3-pole switch supplied for 4-pole design",text:"Switch supplied 3-pole; design requires switched neutral.",severity:"critical",consequence:s("Ground-fault protection could misoperate.","Neutral current paths may defeat ground-fault sensing."),corrective:s("Replace or modify the switch.","Provide 4-pole switch per design.")}]},{id:"timers",part:"controller",label:"Programmed time delays",check:s("Are the timers set as approved?","Compare start, transfer, retransfer, cooldown and neutral delays with the settings sheet."),ok:"Timers match approved sheet (start 1 s, transfer 0 s, retransfer 10 min, cooldown 5 min).",defects:[{title:"Retransfer delay at zero",text:"Retransfer delay programmed 0 min.",severity:"major",consequence:s("The load would be switched back as soon as utility power flickers back on.","Retransfer onto an unstable utility; repeated transfers."),corrective:s("Set to the approved value.","Program per settings sheet; verify in L4.")}]},{id:"contact",part:"emergency-contacts",label:"Contact resistance record",check:s("Were the main contacts measured at the factory?","Verify contact resistance per pole in both positions and pole-to-pole comparison."),ok:"All poles low and within 50 % of each other.",defects:[{title:"One pole much higher",text:"Emergency position pole C reads about double the other poles.",severity:"major",consequence:s("That contact may overheat in service.","Pole deviation > 50 % warrants investigation."),corrective:s("Investigate and correct at the factory.","Inspect/clean/adjust; retest before shipment.")}]}]},{id:"ATS-L2-INST",equipment:"ats",level:"L2",kind:"inspection",status:"interactive",title:"Transfer switch installation verification",purpose:s("Check that the transfer switch is installed and wired correctly before start-up.","Verify anchorage, terminations, phase identification of both sources, control wiring (engine start, sensing), manual operation and labeling."),concept:s("Inspect the switch and its control wiring.","Field verification against drawings, settings sheet and manufacturer instructions."),inputs:"Simulated walk-down with seeded deficiencies.",expected:s("Installed and wired as designed.","All items acceptable; ready for start-up."),consequence:s("Wiring mistakes can stop the generator from starting or cause the switch to transfer at the wrong time.","Control wiring errors defeat automatic transfer; termination defects overheat."),performedBy:"Contractor; manufacturer; CxA verifies.",safety:at.deenergized,prerequisites:[{test:"ATS-L1-FAT",why:s("Factory issues resolved first.","FAT deviations dispositioned.")}],measurements:["Terminations","Engine-start wiring","Sensing wiring","Manual operation"],downstream:["ATS-L3-SENSING"],sources:["ufgs-ats","neta-ats","nfpa-70e"],defectCount:[1,3],items:[{id:"start",part:"start-contacts",label:"Engine-start wiring",check:s("Do the generator-start wires go to the right generator?","Trace engine-start contact wiring to the correct generator controller terminals."),ok:"Engine-start wiring terminated at the correct generator controller; labeled.",defects:[{title:"Engine-start wired to wrong generator",text:"Start contact wiring lands on generator 2 controller; design assigns generator 1.",severity:"critical",consequence:s("The wrong generator would start during an outage.","Incorrect start mapping; the intended source never starts."),corrective:s("Correct the wiring and test.","Re-terminate; verify during L4.")}]},{id:"sensing",part:"controller",label:"Voltage-sensing connections",check:s("Is the switch watching all three phases of the utility?","Verify three-phase sensing connections and fusing for both sources."),ok:"Three-phase sensing on both sources; fuses installed.",defects:[{title:"Sensing on one phase only",text:"Normal-source sensing leads connected to one phase-pair only.",severity:"major",consequence:s("The switch might not notice when one phase fails.","Single-phasing undetected; motors and UPS input affected."),corrective:s("Connect all three phases.","Correct sensing wiring; verify single-phase tests in L3/L4.")}]},{id:"manual",part:"operator",label:"Manual operation (de-energized)",check:s("Can the switch be moved by hand as the manual describes?","Verify manual operator function and warnings (de-energized)."),ok:"Manual operation smooth; warning labels installed.",defects:[{title:"Manual handle missing",text:"Manual operating handle not on site.",severity:"minor",consequence:s("Operators cannot transfer by hand in an emergency.","Loss of manual recovery capability."),corrective:s("Provide and store the handle.","Supply handle; store at the switch.")}]},{id:"terms",part:"load-terminals",label:"Power terminations & phasing",check:s("Are the cables tight and in the right phase order on both sources?","Verify torque marks and A-B-C identification at normal, emergency and load terminals."),ok:"Terminations torqued and marked; phases identified consistently.",defects:[{title:"Emergency phases B and C swapped at terminals",text:"Phase tape shows B/C crossed at the emergency terminals.",severity:"critical",consequence:s("Motors would run backwards when on generator.","Phase-rotation mismatch between sources."),corrective:s("Correct phasing and verify rotation.","Correct termination; verify with phase-rotation meter at L3.")}]}]},{id:"PSG-L1-FAT",equipment:"paralleling",level:"L1",kind:"inspection",status:"interactive",title:"Paralleling switchgear factory test review",purpose:s("Check that the paralleling controls were tested at the factory with simulated generators.","Review FAT using generator simulators: dead-bus arbitration, synchronizing, load sharing, load add/shed, alarms and HMI."),concept:s("Review the factory test records of the control logic.","Document review against the sequence of operations and load-priority schedule."),inputs:"Fictitious FAT records with seeded deviations.",expected:s("All sequences tested and passed.","Sequence scenarios complete; deviations dispositioned."),consequence:s("Logic mistakes found during the real outage test can black out the facility.","Control logic defects discovered at L5 put critical load at risk."),performedBy:"Switchgear manufacturer with generator controls; CxA witness.",safety:"Factory testing with simulators is performed by manufacturer personnel.",prerequisites:[{item:"submittal-approved",why:s("Results judged against the approved sequence.","Approved sequence of operations and load-priority schedule.")}],measurements:["Arbitration","Sync logic","Load add/shed schedule","Alarm list"],downstream:["PSG-L2-INST"],sources:["paralleling-basics","paralleling-cat","cx-practice-levels"],defectCount:[1,2],items:[{id:"shed",part:"load-feeders",label:"Load add/shed priority schedule",check:s("Does the load priority order match what the owner wants?","Compare programmed priorities and shed logic against the approved schedule."),ok:"Priorities match: 1 critical (UPS), 2 mechanical, 3 non-critical.",defects:[{title:"Mechanical cooling assigned lowest priority",text:"Chiller plant programmed as priority 3 (first to shed).",severity:"critical",consequence:s("Cooling would be the first thing switched off, overheating the servers.","Loss of cooling on generator capacity loss → thermal event in white space."),corrective:s("Reprogram per approved schedule.","Correct priority table; re-test.")}]},{id:"arb",part:"master-ctrl",label:"Dead-bus arbitration",check:s("Was it shown that only one generator closes onto the dead bus?","Verify arbitration test with simultaneous ready signals."),ok:"Simultaneous-ready test passed; single dead-bus closure.",defects:[{title:"Simultaneous-ready scenario not tested",text:"Arbitration tested with staggered starts only.",severity:"major",consequence:s("Two generators might close at the same time out of step.","Risk of out-of-phase closure on dead bus."),corrective:s("Test the simultaneous case.","Add test; witness.")}]},{id:"sync",part:"sync-scope",label:"Synchronizer settings",check:s("Are the matching windows set as specified?","Verify synchronizer slip, voltage and angle windows and sync-check settings."),ok:"Synchronizer and sync-check windows as specified.",defects:[{title:"Sync-check window wider than synchronizer",text:"Sync-check angle window set to 30°.",severity:"major",consequence:s("A generator could be connected too far out of step.","Excessive closing angle → torque transients."),corrective:s("Set the windows correctly.","Correct 25 settings per manufacturer.")}]}]},{id:"PSG-L2-INST",equipment:"paralleling",level:"L2",kind:"inspection",status:"interactive",title:"Paralleling switchgear installation verification",purpose:s("Check that the paralleling gear and its control wiring to each generator are installed correctly.","Verify gear installation (as for LV/MV switchgear), inter-panel and generator control wiring, load-share lines, communications and relay settings entry."),concept:s("Inspect the line-up and control connections.","Field verification against drawings and interconnection schedules."),inputs:"Simulated walk-down with seeded deficiencies.",expected:s("Installed and wired as designed.","All items acceptable; ready for synchronizing tests."),consequence:s("Control wiring errors can stop generators sharing load or connecting.","Wiring defects cause fail-to-sync, poor sharing or unsafe closure."),performedBy:"Contractor; manufacturer; NETA agency; CxA.",safety:at.deenergized,prerequisites:[{test:"PSG-L1-FAT",why:s("Factory logic accepted first.","FAT complete.")}],measurements:["Generator control cables","Load-share lines","Comms","Relay settings"],downstream:["PSG-L3-SYNC"],sources:["paralleling-basics","ufgs-gen","neta-ats"],defectCount:[1,3],items:[{id:"share-lines",part:"gen-breakers",label:"Load-sharing lines / communications",check:s("Are the communication wires between generator controls connected?","Verify load-share lines or controller network wiring, shielding and termination."),ok:"Load-share network terminated; shields grounded at one end.",defects:[{title:"Load-share shield grounded at both ends",text:"Cable shield landed at both ends, creating a ground loop.",severity:"minor",consequence:s("Electrical noise could upset load sharing.","Noise coupling into analog/comms sharing lines."),corrective:s("Ground the shield at one end only.","Correct shield termination.")}]},{id:"pt",part:"bus",label:"Bus and generator voltage sensing",check:s("Is the synchronizer measuring the same phase on bus and generator?","Verify bus and generator VT/sensing connections use the same phase reference."),ok:"Sensing references consistent (A-B on both).",defects:[{title:"Sensing phase reference mismatch",text:"Generator 3 sensing on B-C while bus sensing on A-B.",severity:"critical",consequence:s("The synchronizer would connect the generator 120 degrees out of step.","Fixed phase error in sync measurement → out-of-phase closure."),corrective:s("Correct the sensing wiring before any closure.","Correct VT wiring; verify by phasing check with bus dead/live.")}]},{id:"relays",part:"gen-breakers",label:"Generator protection relay settings",check:s("Are the generator protection relays set?","Verify 25/32/40/81 settings loaded per approved settings."),ok:"Generator protection settings loaded and printed.",defects:[{title:"Reverse-power element disabled",text:"Reverse power (32) element disabled on generator 2.",severity:"major",consequence:s("A failing engine could be driven like a motor by the others.","Motoring of a failed set; mechanical damage and bus disturbance."),corrective:s("Enable and set the element.","Enable 32; verify by test.")}]},{id:"hmi",part:"master-ctrl",label:"Master controls power & HMI",check:s("Are the master controls powered from a reliable source?","Verify redundant DC/UPS control power for master PLC/HMI."),ok:"Redundant control power; HMI operational.",defects:[{title:"Master PLC on single power supply",text:"Master PLC fed from one DC source; design requires two.",severity:"major",consequence:s("A single power supply failure could stop all generator coordination.","Single point of failure in master controls."),corrective:s("Provide the second supply.","Add redundant supply per design.")}]}]},{id:"FUEL-L2-INST",equipment:"fuel",level:"L2",kind:"inspection",status:"interactive",title:"Fuel system installation verification",purpose:s("Check that tanks, pumps, piping, vents, alarms and containment are installed correctly before fuel is moved.","Verify piping pressure-test records, containment, vents/overfill provisions, level device elevations, pump installation, solenoid and leak detection, and labeling."),concept:s("Inspect the fuel system and its paperwork.","Field verification against fuel system drawings and contractor test records."),inputs:"Simulated walk-down with seeded deficiencies.",expected:s("Installed correctly; tested; ready for controls checkout.","All items acceptable; pressure tests recorded."),consequence:s("Fuel leaks or wrong level switches can cause spills, fires or a generator running out of fuel.","Defects lead to environmental releases, fire risk or fuel starvation."),performedBy:"Fuel/mechanical contractor; generator vendor; CxA.",safety:at.fuel,prerequisites:[{item:"piping-tested",why:s("Piping must be pressure-tested before fuel goes in.","Pressure-test records are required before filling.")}],measurements:["Pressure-test record","Float elevations","Vents/overfill","Containment","Leak sensor"],downstream:["FUEL-L3-CONTROLS"],sources:["ufgs-gen","cummins-nfpa110"],defectCount:[1,3],items:[{id:"floats",part:"level-xmtr",label:"Level device elevations",check:s("Are the level switches mounted at the right heights?","Verify float/transmitter setpoint elevations against the tank calibration chart."),ok:"Elevations match setpoints (5/30/75/90/95 % of capacity).",defects:[{title:"Float assembly installed upside down",text:"Float stem orientation reversed; switch points inverted.",severity:"major",consequence:s("Pumps could run when the tank is full or stop when empty.","Inverted switching logic → overfill or starvation."),corrective:s("Re-install correctly and test.","Re-install per manufacturer; functional test.")}]},{id:"pressure",part:"bulk-tank",label:"Piping pressure-test record",check:s("Were the fuel pipes pressure-tested?","Verify pressure test records for supply/return piping."),ok:"Pressure tests recorded and signed.",defects:[{title:"Return line not tested",text:"No record for the overflow/return line.",severity:"major",expect:"cannot-verify",consequence:s("A leak could go unnoticed.","Unverified piping integrity."),corrective:s("Test and record.","Perform and record the test.")}]},{id:"overfill",part:"hi-float",label:"Overfill protection & alarm at fill point",check:s("Will someone filling the tank be warned before it overflows?","Verify overfill float, alarm at fill connection and BMS point."),ok:"Overfill float and horn/beacon at fill point installed.",defects:[{title:"No alarm at fill point",text:"Overfill alarm only at the generator room; none at the fill connection.",severity:"major",consequence:s("A delivery driver would not know to stop filling.","Overfill during delivery → spill."),corrective:s("Add the fill-point alarm.","Install audible/visual alarm at fill connection.")}]},{id:"leak",part:"leak-sensor",label:"Rupture-basin leak sensor",check:s("Is the leak sensor installed at the lowest point of the basin?","Verify leak sensor location and wiring."),ok:"Sensor at basin low point; wired to panel.",defects:[{title:"Leak sensor hanging above basin floor",text:"Sensor suspended 50 mm above the basin floor.",severity:"major",consequence:s("A leak would not be detected until it is large.","Delayed leak detection."),corrective:s("Mount it at the low point.","Relocate; test.")}]},{id:"vents",part:"day-tank",label:"Vents & overflow return",check:s("Are the vents and overflow line installed and open?","Verify normal/emergency vents and overflow return to bulk tank."),ok:"Vents installed and terminated outdoors; overflow return open.",defects:[{title:"Overflow return valve closed",text:"Manual valve on overflow return closed and untagged.",severity:"critical",consequence:s("If the tank overfills, fuel would spill instead of returning.","Overflow path blocked → spill on overfill."),corrective:s("Open and lock the valve.","Open, lock and tag; add to rounds.")}]}]},{id:"GND-L2-INST",equipment:"grounding",level:"L2",kind:"inspection",status:"interactive",title:"Grounding & bonding installation inspection",purpose:s("Check the grounding connections before they are buried or covered.","Inspect grounding conductors, exothermic welds/compression connections, electrode installation, ground bus and bonding before concealment."),concept:s("Inspect connections and routes while still visible.","Pre-concealment visual inspection with photo records."),inputs:"Simulated inspection with seeded deficiencies.",expected:s("All connections complete and acceptable.","All items acceptable; photo records complete."),consequence:s("Once buried, bad connections are almost impossible to fix.","Concealed defects cause high ground resistance and poor fault clearing."),performedBy:"Electrical contractor; CxA/engineer inspection; NETA agency later tests.",safety:"Inspection in excavations follows the site excavation safety plan.",prerequisites:[{item:"grounding-drawings",why:s("You need the grounding design to inspect against.","Grounding plan and details are the reference.")}],measurements:["Weld quality","Conductor size","Rod spacing","Bonds"],downstream:["GND-L3-FOP"],sources:["ufgs-interior","ieee-81"],defectCount:[1,3],items:[{id:"welds",part:"welds",label:"Exothermic welds",check:s("Are the welded joints solid and complete?",'Inspect welds for full fusion, no porosity or "puffed" appearance.'),ok:"Welds complete, uniform and free of voids.",defects:[{title:'Porous ("puffed up") weld',text:"Grid-to-rod weld at corner rod shows porous, puffed surface.",severity:"major",consequence:s("The joint may have high resistance or crack.","Unacceptable weld; high-resistance joint."),corrective:s("Cut out and re-weld.","Remake weld; inspect.")}]},{id:"rods",part:"ground-rod",label:"Ground rod installation",check:s("Are the rods driven to full depth at the right spacing?","Verify rod length/depth and spacing per detail."),ok:"Rods driven full depth at specified spacing.",defects:[{title:"Rod cut short",text:"Rod at test well cut off after hitting rock; not reported.",severity:"major",consequence:s("Grounding may be weaker than designed.","Reduced electrode contact; resistance may exceed target."),corrective:s("Install an alternative electrode as directed.","Engineer to direct additional electrodes.")}]},{id:"bus",part:"ground-bus",label:"Main ground bus connections",check:s("Are all grounding conductors connected and labeled?","Verify GEC, bonding jumpers and labeling at the main ground bus."),ok:"All conductors landed and labeled.",defects:[{title:"Water pipe bond missing",text:"Metallic water pipe bond conductor not landed.",severity:"major",consequence:s("A metal pipe could become energized in a fault.","Incomplete bonding of metallic systems."),corrective:s("Connect the bond.","Install bonding conductor; verify continuity.")}]},{id:"neutral",part:"neutral-bond",label:"Neutral-ground bonding locations",check:s("Is neutral joined to ground only where the design says?","Verify bonding at service and separately derived systems only."),ok:"Bonds only at service and separately derived sources.",defects:[{title:"Extra neutral-ground bond in a panel",text:"Downstream panel has its bonding screw installed.",severity:"major",consequence:s("Current would flow on ground wires and confuse protection.","Objectionable neutral current on grounding paths; ground-fault sensing errors."),corrective:s("Remove the extra bond.","Remove bonding screw; verify no neutral-ground connection downstream.")}]}]},{id:"PQ-L2-INST",equipment:"power-quality",level:"L2",kind:"inspection",status:"interactive",title:"Meter, CT/VT and communications installation check",purpose:s("Check that meters and their sensors are installed the right way round and connected before they are verified live.","Verify CT orientation/ratio, VT/sensing fuses, shorting blocks, meter configuration and EPMS communications/time sync."),concept:s("Inspect meter wiring and configuration.","Installation verification against metering schematics and EPMS points list."),inputs:"Simulated inspection with seeded deficiencies.",expected:s("Sensors oriented correctly; meters configured; communication works.","All items acceptable; ready for live verification."),consequence:s("Wrong meter wiring gives false readings to operators for years.","Misconfigured metering corrupts capacity, billing, efficiency and alarm data."),performedBy:"EPMS integrator; electrical contractor; CxA.",safety:at.deenergized,prerequisites:[{item:"epms-points-list",why:s("You need the list of points the meters should report.","EPMS points list and metering schematics.")}],measurements:["CT orientation","CT ratio config","Shorting blocks","Comms/time sync"],downstream:["PQ-L4-HARMONICS"],sources:["ufgs-lvsg","ieee-519"],defectCount:[1,3],items:[{id:"ct-orient",part:"cts",label:"CT orientation (polarity marks)",check:s("Are the current sensors facing the right way?","Verify CT polarity marks face the source per schematic."),ok:"Polarity marks toward source on all phases.",defects:[{title:"Phase B CT reversed",text:"Phase B CT polarity mark faces the load.",severity:"major",consequence:s("The meter will show wrong or negative power.","Reversed CT → incorrect kW/kVAR/PF."),corrective:s("Turn it around or swap leads.","Correct orientation; verify live.")}]},{id:"shorting",part:"cts",label:"CT shorting blocks",check:s("Are the shorting blocks set for service (not shorted)?","Verify shorting screws removed/stored after installation."),ok:"Shorting screws stored in the parked position.",defects:[{title:"Shorting screw left in",text:"Phase C shorting screw still installed.",severity:"major",consequence:s("That phase will read zero current.","Meter sees no current on C."),corrective:s("Remove the screw.","Remove/park shorting screw; verify.")}]},{id:"timesync",part:"epms-link",label:"Time synchronization",check:s("Is the meter clock synchronized with the monitoring system?","Verify time sync source and offset."),ok:"Meter time synchronized to EPMS master clock.",defects:[{title:"Meter clock not synchronized",text:"Meter time 7 min ahead of EPMS.",severity:"minor",consequence:s("Event records will not line up during investigations.","Sequence-of-events correlation lost."),corrective:s("Configure time sync.","Configure and verify time synchronization.")}]},{id:"fuses",part:"vt-fuses",label:"Voltage sensing fuses",check:s("Are the meter voltage fuses installed and right size?","Verify fuse presence/rating."),ok:"Fuses installed per schematic.",defects:[{title:"Fuse missing",text:"Phase A sensing fuse holder empty.",severity:"major",consequence:s("The meter will misread power.","Loss of one voltage → wrong power calculations."),corrective:s("Install the fuse.","Install correct fuse; verify.")}]}]},{id:"EPO-L2-INST",equipment:"epo",level:"L2",kind:"inspection",status:"interactive",title:"EPO station & interface installation check",purpose:s("Check that EPO buttons are located, protected and labeled correctly and that interface wiring is complete — without operating them.","Verify station locations, covers, labels, supervised wiring, interface relay terminations to UPS/battery/cooling/dampers/FACP, and test/bypass provisions."),concept:s("Inspect EPO stations and the panel with the drawings.","Installation verification against EPO schematics and the sequence matrix."),inputs:"Simulated inspection with seeded deficiencies.",expected:s("All stations guarded, labeled and wired; test provisions present.","All items acceptable; ready for functional testing in test mode."),consequence:s("An unguarded or mislabeled EPO button can be pressed by mistake and shut down the data center.","Accidental EPO activation is a known outage cause; missing interfaces leave hazards energized."),performedBy:"Electrical and fire alarm contractors; UPS vendor; CxA.",safety:at.epo,prerequisites:[{item:"epo-sequence-matrix",why:s("You need the list of what the EPO must shut down.","EPO cause-and-effect matrix approved by design team/AHJ.")}],measurements:["Station covers","Labels","Interface terminations","Test switch"],downstream:["EPO-L4-INTERFACE"],sources:["epo-645","nfpa-70e"],defectCount:[1,3],items:[{id:"cover",part:"epo-station",label:"Protective cover & label",check:s("Does each button have a cover and a clear label?","Verify lift covers and identification labels at each station."),ok:"Lift cover and label installed.",defects:[{title:"EPO button without cover",text:"Station at the secondary exit has no protective cover.",severity:"critical",consequence:s("Someone could press it accidentally and shut down everything.","High risk of inadvertent activation."),corrective:s("Install a cover.","Install listed cover; consider alarmed cover.")}]},{id:"batt",part:"battery-cab",label:"Battery disconnect shunt-trip wiring",check:s("Is the battery breaker wired to the EPO panel?","Verify shunt-trip wiring to battery disconnect per matrix."),ok:"Shunt-trip wiring terminated and labeled.",defects:[{title:"Battery shunt trip not wired",text:"Conduit installed but conductors not pulled to the battery cabinet.",severity:"major",consequence:s("The batteries could keep the UPS energized after the EPO is pressed.","Stored energy remains after EPO — firefighter hazard."),corrective:s("Complete the wiring.","Pull and terminate; test in L4.")}]},{id:"bypass",part:"test-switch",label:"Test/bypass switch & supervision",check:s("Is there a test switch, and does it alarm when used?","Verify keyed test/bypass switch and supervisory output to FACP/BMS."),ok:"Keyed switch installed; supervisory output wired.",defects:[{title:"Key left in test switch",text:"Bypass key left in the switch.",severity:"minor",consequence:s("Anyone could disable the EPO without permission.","Uncontrolled bypass."),corrective:s("Remove and control the key.","Key control procedure.")}]},{id:"hvac",part:"crah",label:"Dedicated cooling interface",check:s("Is the cooling shutdown wired?","Verify interface wiring to dedicated cooling units."),ok:"Interface wired to each dedicated unit.",defects:[{title:"One cooling unit missing from EPO",text:"Newest cooling unit not on the EPO interface.",severity:"major",consequence:s("That unit would keep running and could spread smoke.","Dedicated cooling not shut down per design."),corrective:s("Add the unit to the interface.","Wire and test.")}]}]}],Pc=[{id:"UTIL-L3-SETTINGS",equipment:"utility",level:"L3",kind:"reference",status:"reference",title:"Utility interface protection & metering acceptance (reference)",purpose:s("Understand how the power company and the owner agree on protection settings and metering at the service.","Describe the utility interconnection handshake: settings requests, approval, relay testing witnessed by the utility, metering installation and sealing."),concept:s("Reference reading — this work depends on each utility's own rules and is not simulated.","Utility-specific process; not modelled interactively."),inputs:"None (reference).",expected:s("You can explain who approves what at the service.","Learner can describe the interface responsibilities and documents."),consequence:s("Without this agreement, power may be energized late or protection may not coordinate with the utility.","Missing utility approval delays energization; uncoordinated settings risk nuisance utility-side trips."),performedBy:"Utility protection engineer; owner engineer of record; NETA agency; CxA.",safety:at.energized,prerequisites:[{test:"UTIL-L2-INST",why:s("Installation must be complete first.","Installation verification precedes settings acceptance.")}],measurements:["Settings approval letter","Witnessed relay test","Meter seal"],sources:["ufgs-substation","neta-ats","ieee-519"],sections:[{heading:"Who owns what",body:s("The power company owns and operates its own switch, meter and sometimes the transformer. The owner owns everything after the service point. Only the utility switches its equipment.","Ownership boundary is defined in the service agreement. The utility operates its switching and seals metering; the owner's testing scope starts at the owner side of the service point.")},{heading:"Protection settings handshake",body:s("The owner's engineer proposes settings for the main breaker and relay; the utility checks them against its own protection and approves them before power is turned on.","The engineer of record submits a coordination study including the service main/interface relay; the utility reviews against its upstream protection and reclosing; approved settings are loaded and tested (often utility-witnessed) before energization.")},{heading:"Why transfer switches care about the utility",body:s("Utility lines often try to reconnect automatically after a short fault. Transfer switches wait about a second before starting generators so these brief blips do not cause unnecessary starts.","Utility reclosing intervals inform the engine-start time delay; guide specifications show adjustable 0–6 s with a factory value around 0.5–1 s (research note EL-04).")},{heading:"Harmonics at the point of common coupling",body:s('The power company sets limits on how much electrical "noise" a site can put back on its lines. These limits apply where the site connects to the utility.',"IEEE 519 limits apply at the PCC. For systems at or below 1 kV the voltage limits are 5 % individual harmonic and 8 % THD; for 1–69 kV, 3 % and 5 % (paywalled standard, values from a public summary).")}]},{id:"MVSG-L3-INSULATION",equipment:"mv-switchgear",level:"L3",kind:"reference",status:"reference",title:"MV insulation, withstand and cable testing (reference)",purpose:s("Understand the specialist electrical tests done on medium-voltage switchgear and cables before they are energized.","Describe NETA-style acceptance testing for MV equipment: insulation resistance, dielectric withstand, very-low-frequency (VLF) cable testing, breaker contact resistance and timing, CT/VT tests."),concept:s("Reference reading — these tests use high test voltages and are done only by specialists, so they are not simulated.","Specialist high-voltage testing; acceptance values come from paywalled tables and manufacturer data, so the activity is described rather than modelled."),inputs:"None (reference).",expected:s("You can explain why each test is done and who does it.","Learner can describe purpose, sequence and safety boundary of MV acceptance tests."),consequence:s("Skipping these tests risks a violent failure the first time power is applied.","Untested insulation or terminations can fail on energization with high incident energy."),performedBy:"Independent NETA-certified testing agency (Level III/IV lead); CxA reviews reports.",safety:"High-voltage testing requires barricades, grounding/discharge procedures and qualified personnel. This module describes concepts only and never provides field test values.",prerequisites:[{test:"MVSG-L2-INST",why:s("The gear must pass inspection before high-voltage tests.","Visual/mechanical acceptance precedes electrical testing.")}],measurements:["Insulation resistance","Withstand test","VLF cable test","Contact resistance","Breaker timing"],sources:["neta-ats","ufgs-testing","lowres-guide","nfpa-70e"],sections:[{heading:"Insulation resistance",body:s("A DC test voltage checks that insulation between parts is healthy (very high resistance). Results are compared with tables and between phases.","Megohmmeter tests phase-to-phase and phase-to-ground per bus section; test voltage and minimum values follow NETA ATS tables (not reproduced here) and are temperature-corrected for trending.")},{heading:"Withstand and VLF cable testing",body:s("A higher voltage is applied for a short time to prove the insulation can withstand stress. Cables are often tested with a very slowly alternating voltage (VLF).","Dielectric withstand on switchgear assemblies; MV cables commonly tested with VLF withstand (and optionally tan-delta/partial discharge). ANSI/NETA ATS-2025 added a cable acceptance table (Table 100.6) whose values were not reviewed for this simulator.")},{heading:"Contact resistance and breaker timing",body:s("Very small resistances across breaker contacts and joints are measured and compared. Breakers are timed opening and closing.","Low-resistance ohmmeter results compared pole-to-pole — values deviating by more than 50 % from the lowest warrant investigation (secondary source). Vacuum breaker timing and travel per manufacturer.")},{heading:"Who may do this",body:s("Only trained, certified testing technicians do this work, with an independent agency often required by the specification.","Guide specifications require an independent testing organization and NETA Level III (or equivalent) technicians; test values per NETA ATS and manufacturer data.")}]},{id:"XFMR-L3-INSULATION",equipment:"transformer",level:"L3",kind:"reference",status:"reference",title:"Transformer insulation, power-factor and oil tests (reference)",purpose:s("Understand the other specialist tests done on transformers besides the turns ratio.","Describe insulation resistance with polarization index, insulation power factor/dissipation factor, winding resistance, and insulating-liquid analysis."),concept:s("Reference reading — specialist tests interpreted against tables and manufacturer data.","Specialist tests whose acceptance tables are paywalled; described, not modelled."),inputs:"None (reference).",expected:s("You can explain what each test reveals.","Learner can relate each test to the failure mode it detects."),consequence:s("Moisture or damage inside a transformer can cause failure soon after energization.","Undetected moisture, contamination or winding damage leads to early dielectric failure."),performedBy:"NETA testing agency; manufacturer; laboratory for oil analysis.",safety:"Windings must be discharged after DC tests; induced voltages during testing are hazardous. Concepts only.",prerequisites:[{test:"XFMR-L2-INST",why:s("Inspection first.","Installation acceptance precedes electrical testing.")}],measurements:["IR and polarization index","Power factor/dissipation factor","Winding resistance","Oil sample"],sources:["ufgs-padmount","ufgs-substation","neta-ats"],sections:[{heading:"Insulation resistance and polarization index (PI)",body:s("Insulation is tested for one and ten minutes; the ratio shows whether it is dry and clean.","IR winding-to-winding and winding-to-ground with PI (10-min/1-min ratio); minimums by voltage class come from NETA tables (not reproduced).")},{heading:"Power factor / dissipation factor",body:s("An AC test that is very sensitive to moisture and contamination in insulation and bushings.","Insulation PF/DF on windings and bushings (or hot-collar); compared with nameplate/factory values.")},{heading:"Winding resistance and oil tests",body:s("Each winding's resistance is measured at every tap; oil samples go to a lab.","Winding resistance per tap, temperature-corrected; insulating liquid tested for dielectric breakdown, acidity, interfacial tension, color and dissolved gases (liquid units only).")},{heading:"Applied-voltage test limit",body:s("If a field high-voltage test is specified, it is kept well below the factory test level.","One guide specification limits field AC dielectric-withstand voltage to 75 % of the factory test voltage for one minute (research note EL-09).")}]},{id:"FUEL-L3-POLISH",equipment:"fuel",level:"L3",kind:"reference",status:"reference",title:"Fuel polishing & fuel quality (reference)",purpose:s("Understand why stored diesel needs cleaning and how polishing systems are commissioned.","Describe fuel polishing (recirculating filtration and water separation), sampling and controls, and why no universal acceptance numbers are used here."),concept:s("Reference reading — no public acceptance values were found, so it is not simulated.","No verified public acceptance criteria; described conceptually."),inputs:"None (reference).",expected:s("You can explain the purpose of polishing and what to check.","Learner can list commissioning checks for a polishing system."),consequence:s("Dirty fuel or water can stop a generator during a long outage.","Microbial growth/water/particulate leads to filter plugging and engine failure under extended runs."),performedBy:"Fuel system vendor; CxA.",safety:at.fuel,prerequisites:[{test:"FUEL-L2-INST",why:s("The system must be installed first.","Installation acceptance precedes start-up.")}],measurements:["Flow","Filter differential pressure","Water separator alarm","Fuel sample"],sources:["ufgs-gen","cummins-nfpa110"],sections:[{heading:"What polishing does",body:s("Fuel is pumped from the tank through filters and a water separator and back, removing dirt and water.","Recirculating filtration with water separation on a schedule; reduces particulate, free water and microbial growth risk in long-term storage.")},{heading:"Commissioning checks",body:s("Check pump rotation and flow, filter pressure alarms, water alarms, schedule and the link to the monitoring system.","Verify rotation/flow, differential-pressure and water-in-fuel alarms, scheduling, interlocks with transfer pumps and BMS points; record baseline fuel sample results.")},{heading:"Acceptance values",body:s("Limits for fuel cleanliness come from fuel specifications and the generator manufacturer; this simulator does not invent them.","Cleanliness/water limits are fuel-specification and manufacturer dependent; no verified public acceptance values were found during research.")}]}],Ec=[{id:"UTIL-L3-ENERGIZE",equipment:"utility",level:"L3",kind:"procedure",model:"ep-utility",status:"interactive",title:"Service energization, voltage & phase-rotation check",purpose:s("When the power company first energizes the service, confirm the voltage is right, the meters read correctly, and the utility and generator phases arrive in the same order.","First energization of the service by the utility: verify secondary voltages and unbalance before loading, cross-check installed metering against a reference instrument, and confirm normal and emergency source phase rotation match at the transfer equipment."),concept:s("The utility closes its switch. You measure the voltages with the installed meter and a handheld meter, then start the generator (not connected) and compare its phase order with the utility's.","Utility switching, then line-to-line voltage/unbalance and frequency