 measurement; meter vs. reference comparison; phase-sequence indication at both ATS source terminals with the generator running off-line."),inputs:"Simulated utility energization of a fictitious 480 V service; generator run off-line. A seeded hidden fault may be present.",expected:s("About 480 V on all three phases, a tiny unbalance, the meter agrees with the handheld meter, and both sources rotate A-B-C.","Voltages within the project band, unbalance well below 1 %, metering error within accuracy, matching A-B-C rotation on both sources."),consequence:s("Wrong voltage can damage equipment; a reversed generator phase order makes pumps and fans run backwards the moment the building transfers to generator.","Out-of-range voltage stresses UPS/motor loads; rotation mismatch reverses every motor on transfer (chilled-water pumps, fans) — an IST-level failure."),performedBy:"Utility performs switching; electrical contractor and NETA agency measure; CxA witnesses.",safety:at.energized,prerequisites:[{test:"UTIL-L2-INST",why:s("The service must be inspected before it is energized.","Installation verification and utility requirements satisfied before energization.")},{test:"GND-L3-FOP",why:s("The grounding must be proven before power is applied.","Grounding electrode system resistance verified before energization so faults can clear.")},{test:"MVSG-L2-INST",why:s("Switchgear between the utility and the building must be inspected first.","Owner MV/service gear must be accepted (inspection and electrical tests) before energization.")}],measurements:["vab","vbc","vca","refV","meterErr","unbal","hz","rotN","rotE"],downstream:["ATS-L4-TRANSFER","LVSG-L4-FUNCTION","XFMR-L4-TEMP","PQ-L4-HARMONICS"],sources:["ufgs-substation","neta-ats","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"tap-wrong",faults:{tapWrong:!0},cause:"tap",deficiency:{title:"Service voltage about 5 % low",severity:"major",corrective:s("De-energize, set the transformer tap as designed, and re-measure.","Coordinate outage; set tap per design/utility voltage; re-energize and verify.")}},{id:"pt-fuse",faults:{ptFuse:!0},cause:"pt-fuse",deficiency:{title:"Service meter reads B-C voltage low",severity:"minor",corrective:s("Replace the blown meter fuse and re-check the meter.","Replace sensing fuse; verify meter against reference.")}},{id:"gen-rotation",faults:{genRotation:!0},cause:"gen-rot",deficiency:{title:"Generator phase rotation opposite to utility",severity:"critical",corrective:s("Swap two generator output cables (with everything locked out) and re-check rotation.","Correct generator phasing (swap two phases at the generator), re-verify rotation at every transfer point.")}}],causes:[se.tap,se.ptFuse,se.genRot,se.meterBad,se.utility],steps:[{id:"pre",title:"Confirm readiness (de-energized)",run:3,highlight:["service-main","utility-switch"],explain:s("Everyone is clear, the owner's main breaker is open, and the utility is ready to close its switch.","Pre-energization checks: personnel clear, owner main open, meters connected, utility switching order confirmed."),expect:s("No voltage anywhere yet.","Zero voltage indicated.")},{id:"energize",title:"Utility energizes the service",run:6,highlight:["utility-switch","service-xfmr"],action:{set:{utility:!0},label:"Utility closes switch",log:"Utility closed its service switch"},explain:s("The power company closes its switch. The transformer hums and voltage appears at the owner's main. After a quick check, the owner's main is closed with all load breakers still open, so voltage reaches the transfer switch.","Utility closes; service transformer energized; line-side voltage verified, then the owner main is closed with downstream feeders open so the ATS normal terminals are energized (no load)."),expect:s("About 480 V appears.","Nominal voltage on all phases.")},{id:"measure",title:"Measure voltages, unbalance & metering",run:6,highlight:["service-main","revenue-meter"],explain:s("Read all three voltages on the installed meter and check one with a handheld meter.","Record L-L voltages, frequency and unbalance; compare installed meter against a calibrated reference."),expect:s("About 480 V each, almost equal, meter matches handheld.","480 V within band, unbalance < 1 %, meter error within accuracy."),deeper:s("Voltage unbalance makes motors run hot; a small voltage unbalance causes a much larger current unbalance.","Unbalance here = maximum deviation from average ÷ average. Small voltage unbalance produces disproportionately large negative-sequence current in motors.")},{id:"gen",title:"Run generator off-line & compare rotation",run:8,highlight:["gen-source","rotation-meter"],action:{set:{genRun:!0},label:"Start generator (off-line)",log:"Generator started off-line for phasing check"},explain:s("Start the generator without connecting it to the load, and check its phase order at the transfer switch with a rotation meter.","Generator run unloaded, energizing only up to the ATS emergency terminals; phase-sequence meter applied at both ATS source terminals."),expect:s("Both sources show A-B-C.","Matching rotation (A-B-C) on normal and emergency terminals.")},{id:"stop",title:"Stop generator",run:4,highlight:["gen-source"],action:{set:{genRun:!1},label:"Stop generator",log:"Generator stopped"},explain:s("Stop the generator.","Normal stop; emergency terminals de-energized."),expect:s("Generator off.","Emergency terminals de-energized.")}],criteria:[{id:"voltage",label:"Service voltage (reference meter, B-C)",metric:{reading:"refV",agg:"final",step:"measure"},op:"between",value:[468,492],unit:"V",digits:0,basis:"project",explain:s("The building equipment needs close to 480 V.","Project acceptance band (±2.5 % of 480 V) for no-load secondary voltage before loading; the real band comes from the specification and the utility service standard.")},{id:"meter",label:"Installed meter error vs. reference",metric:{reading:"meterErr",agg:"max",step:"measure"},op:"<=",value:1,unit:"%",digits:1,basis:"project",explain:s("Operators rely on these meters for years.","Metering accuracy check against a calibrated reference; 1 % is a representative project tolerance.")},{id:"unbal",label:"Voltage unbalance",metric:{reading:"unbal",agg:"max",step:"measure"},op:"<=",value:1,unit:"%",digits:2,basis:"illustrative",explain:s("The three phases should be nearly equal.","Illustrative acceptance value; projects often adopt motor-derating guidance from equipment standards.")},{id:"rotN",label:"Normal-source rotation A-B-C",metric:{reading:"rotN",agg:"final",step:"measure"},op:">=",value:1,basis:"conceptual",explain:s("The utility must arrive in the design phase order.","Phase sequence confirmed at the normal terminals.")},{id:"rotE",label:"Emergency-source rotation matches (A-B-C)",metric:{reading:"rotE",agg:"final",step:"gen"},op:">=",value:1,basis:"conceptual",explain:s("If the generator's order is reversed, every motor runs backwards on generator power.","Rotation mismatch between sources reverses motors on transfer; it must be corrected before any transfer test.")}]},{id:"XFMR-L3-TTR",equipment:"transformer",level:"L3",kind:"procedure",model:"ep-ttr",status:"interactive",title:"Turns-ratio test at every tap",purpose:s("Prove the transformer changes voltage by exactly the right amount on every tap setting, and leave the tap where the design wants it.","Turns-ratio (TTR) measurement on each phase at all de-energized tap positions, comparison with the calculated ratio, excitation-current comparison between phases, and verification of the as-left tap."),concept:s("With the transformer disconnected, a test set feeds a small voltage into one side and measures the other. You move the tap to each position and record the three phases.","TTR test set connected H-to-X per phase; for a delta–wye unit each primary winding is compared with its corresponding secondary phase winding. Ratio deviation = (measured − calculated) ÷ calculated."),inputs:"De-energized fictitious 2500 kVA, 13.8 kV–480Y/277 V transformer with a 5-position tap changer. A seeded hidden fault may be present.",expected:s("Every reading within half a percent of the calculated ratio, similar magnetizing currents on the outer phases, and the tap left at position 3.","Ratio deviation ≤ 0.5 % on all taps and phases; excitation-current pattern consistent (middle limb lowest); as-left tap per design."),consequence:s("A wrong ratio means the building gets the wrong voltage; shorted turns inside mean the transformer could fail soon after it is energized.","Ratio errors indicate wrong tap indexing, winding or connection defects; shorted turns lead to overheating and early failure."),performedBy:"NETA testing agency; CxA witnesses and reviews results.",safety:"Transformer isolated, grounded and locked out; the test voltage can induce hazardous voltage on the other winding. Simulation only.",prerequisites:[{test:"XFMR-L2-INST",why:s("The transformer must be installed and inspected before testing.","Installation acceptance (including impact-recorder review) precedes electrical testing.")}],measurements:["tapPos","calcRatio","measRatio","phaseIdx","devPct","excMa"],downstream:["XFMR-L4-TEMP"],sources:["neta-ats","ttr-guide","ufgs-padmount","ufgs-substation"],variants:[{id:"nominal",weight:3},{id:"tap-index",faults:{tapIndex:!0},cause:"tap-index",deficiency:{title:"Ratio about 2.5 % off on most taps — tap indicator mis-indexed",severity:"major",corrective:s("The manufacturer must re-index the tap changer and the test must be repeated.","Manufacturer to inspect and re-index the tap changer linkage; repeat TTR at all taps.")}},{id:"shorted-turns",faults:{shortedTurns:!0},cause:"turns",deficiency:{title:"Phase B ratio error with high excitation current",severity:"critical",corrective:s("Do not energize. The manufacturer must investigate the winding (likely repair or replacement).","Hold energization; manufacturer investigation (winding resistance, excitation, internal inspection); repair or replace.")}}],causes:[se.tapIdx,se.turns,se.testSet,se.tap],steps:[{id:"hookup",title:"Connect TTR set (transformer isolated)",run:2,highlight:["ttr-set","hv-bushings","lv-bushings"],action:{set:{testing:!1},label:"Connect leads",log:"Test leads connected to H and X bushings"},explain:s("The transformer is disconnected and locked out. Connect the test set leads to the high- and low-voltage terminals.","Isolate and lock out, connect H and X leads, enter nameplate voltages and vector group."),expect:s("Test set ready.","Test set ready; nameplate data entered.")},...[1,2,3,4,5].map(e=>({id:`t${e}`,title:`Tap ${e} (${["+5","+2.5","0","−2.5","−5"][e-1]} %): measure phases A, B, C`,run:6,highlight:["tap-changer","ttr-set"],action:{set:{tap:e,testing:!0},label:`Set tap ${e} & measure`,log:`Tap ${e} selected; ratio measurement started`},explain:s(`Move the tap to position ${e} and let the test set measure each phase in turn.`,`Tap ${e}: calculated ratio = 13 800 × ${[1.05,1.025,1,.975,.95][e-1]} ÷ 277.1; measure phase A, B and C ratio and excitation current.`),expect:s("All three phases close to the calculated ratio.","Deviation ≤ 0.5 % per phase; outer-phase excitation currents similar, middle phase lower."),...e===3?{deeper:s("On a three-legged core, the middle phase usually needs less magnetizing current than the outer two. A much higher current on one phase is a warning sign.","The excitation-current pattern (two similar outer limbs, lower centre limb) is a useful cross-check; a high value on one phase together with a ratio error suggests shorted turns.")}:{}})),{id:"asleft",title:"Set & record as-left tap",run:2,highlight:["tap-changer"],action:{set:{tap:3,testing:!1},label:"Return tap to design position",log:"Tap returned to as-left position"},explain:s("Put the tap back to the design position and lock it.","Set the as-left tap per design/utility voltage, padlock, record."),expect:s("Tap at position 3.","As-left tap 3 recorded.")}],criteria:[{id:"ratio",label:"Worst ratio deviation, all taps and phases",metric:{reading:"devPct",agg:"max",step:["t1","t2","t3","t4","t5"]},op:"<=",value:.5,unit:"%",digits:2,basis:"standard",sources:["neta-ats","ttr-guide"],explain:s("Each measured ratio must be within half a percent of the calculated value.","NETA acceptance practice as paraphrased by a public secondary source: deviation not more than 0.5 % from the calculated ratio or adjacent coils. The NETA text itself was not reviewed; a nameplate tolerance attributed to the IEEE C57 series was not verified.")},{id:"exc",label:"Maximum excitation current",metric:{reading:"excMa",agg:"max",step:["t1","t2","t3","t4","t5"]},op:"<=",value:40,unit:"mA",digits:1,basis:"illustrative",explain:s("An unusually high magnetizing current points to an internal problem.","Illustrative limit for this simulated unit; real evaluation compares phases and factory values rather than a fixed number.")},{id:"asleft",label:"As-left tap position",metric:{reading:"tapPos",agg:"final",step:"asleft"},op:"==",value:3,basis:"project",explain:s("The tap must be left where the design requires.","As-left tap per design/utility voltage (project requirement).")}]},{id:"XFMR-L4-TEMP",equipment:"transformer",level:"L4",kind:"procedure",model:"ep-xfmr-temp",status:"interactive",title:"Temperature rise, fan staging & alarm under load",purpose:s("Prove the transformer's cooling fans switch on as it heats up under full load, that its temperature settles safely, and that its alarm reaches the monitoring system.","Functional test under representative load: fan stage control from the WTI, thermal stabilization below alarm at 100 % load, WTI indication vs. a calibrated reference, and high-temperature alarm annunciation to the EPMS."),concept:s("Load the transformer to full load, watch the temperature rise and the fans stage on, compare the gauge with a reference instrument, then simulate a high reading to test the alarm.","Load to 100 %; observe top-oil and WTI response, fan stage 1/2 operation and stabilization; reference comparison; simulate WTI high via the indicator test function; confirm EPMS alarm."),inputs:"Simulated loading 50 % → 100 %; ambient 30 °C. Thermal response is time-compressed. A seeded hidden fault may be present.",expected:s("Fans start in two stages, winding temperature levels off well below the alarm, the gauge matches the reference, and the alarm appears in the monitoring system.","Fan stage 1 ≈ 75 °C and stage 2 ≈ 85 °C (WTI); WTI stabilizes ≈ 86 °C, below the 105 °C alarm; WTI within ±3 °C of reference; EPMS alarm received."),consequence:s("If the fans do not work the transformer overheats at full load — and when the switchgear tie is closed, one transformer may carry the whole line-up.","Failed cooling reduces capacity to the natural-cooled rating; in a tie operation one unit can carry both buses, so cooling and alarms must be proven first."),performedBy:"Electrical contractor and load-bank vendor; transformer manufacturer; CxA directs.",safety:at.energized,timeCompression:"Transformer thermal time constants (hours) are compressed to seconds; temperatures are illustrative of a typical liquid-filled unit.",prerequisites:[{test:"XFMR-L3-TTR",why:s("The transformer must pass its electrical tests before it is loaded.","Ratio and insulation acceptance precede energization and loading.")},{test:"UTIL-L3-ENERGIZE",why:s("Power must be available to load the transformer.","Service energized and verified before transformer loading.")}],measurements:["loadPct","topOil","wti","refT","wtiErr","fans"],downstream:["LVSG-L4-FUNCTION"],sources:["ufgs-substation","ufgs-padmount","neta-ats"],variants:[{id:"nominal",weight:3},{id:"fan-wire",faults:{fanNotWired:!0},cause:"fan-wire",deficiency:{title:"Cooling fans did not start — overtemperature at full load",severity:"critical",corrective:s("Wire the fan control contacts to the fan starters and repeat the test.","Complete fan control wiring; verify stage operation; repeat the heat run.")}},{id:"wti-cal",faults:{wtiOffset:!0},cause:"wti-cal",deficiency:{title:"Winding temperature indicator reads 12 °C low",severity:"major",corrective:s("Recalibrate the winding temperature gauge and repeat.","Recalibrate the WTI; verify against the reference; repeat the fan staging test.")}},{id:"ht-alarm",faults:{alarmUnmapped:!0},cause:"ht-alarm",deficiency:{title:"High-temperature alarm not received by EPMS",severity:"major",corrective:s("Map the alarm point and repeat the alarm check.","Wire/map the alarm point; repeat point-to-point and this step.")}}],causes:[se.fanWire,se.wtiCal,se.htAlarm,se.trip],steps:[{id:"base",title:"Baseline at 50 % load",run:8,highlight:["gauges"],explain:s("Record temperatures at half load.","Baseline top-oil and WTI at 50 % load; fans off."),expect:s("About 55–60 °C, fans off.","Natural-cooled, below fan setpoints.")},{id:"full",title:"Increase to 100 % load",run:45,highlight:["fans","gauges","radiators"],action:{set:{loadPct:100},label:"Load → 100 %",log:"Transformer loaded to 100 %"},explain:s("Increase to full load and watch the winding temperature rise and the fans start in two stages.","Step to rated load; WTI rises; fan stage 1 at 75 °C and stage 2 at 85 °C (manufacturer settings)."),expect:s("Fans start; the temperature rise slows.","Both fan stages operate; rise rate decreases.")},{id:"hold",title:"Hold full load to stabilize (time-compressed)",run:30,highlight:["gauges","fans"],explain:s("Keep full load until temperatures level off, and compare the gauge with the reference instrument.","Thermal stabilization at 100 %; record WTI vs. reference."),expect:s("Settles around 86 °C; gauge within 3 °C of reference.","Stable ≈ 86 °C; WTI error ≤ 3 °C.")},{id:"alarm",title:"Simulate high winding temperature",run:8,highlight:["gauges"],action:{set:{simHigh:!0},label:"Simulate WTI high",log:"WTI test function: high temperature simulated"},explain:s("Use the gauge's test function to pretend it is very hot and check that the monitoring system receives the alarm.","Simulate WTI above the alarm setpoint; verify local alarm and EPMS receipt."),expect:s("Alarm shows locally and in the monitoring system.","High-temperature alarm; EPMS event.")},{id:"reduce",title:"Restore and reduce load",run:15,highlight:["fans"],action:{set:{simHigh:!1,loadPct:50},label:"Clear simulation, load → 50 %",log:"Simulation cleared; load reduced"},explain:s("Remove the simulation and reduce load; the fans eventually stop.","Fans stop after temperature falls below setpoint minus differential."),expect:s("Temperatures fall.","Cooling down; fans stage off.")}],criteria:[{id:"fan1",label:"Fan stage 1 started",metric:{event:"FAN1_ON",agg:"event",step:"full"},op:"event",basis:"conceptual",explain:s("The first fan stage must start as the temperature rises.","Fan control operation on rising WTI.")},{id:"fan2",label:"Fan stage 2 started",metric:{event:"FAN2_ON",agg:"event",step:["full","hold"]},op:"event",basis:"conceptual",explain:s("The second stage adds cooling at full load.","The second stage is required for the full fan-cooled rating in this design.")},{id:"max-wdg",label:"Maximum winding temperature during hold (reference)",metric:{reading:"refT",agg:"max",step:"hold"},op:"<=",value:95,unit:"°C",digits:1,basis:"manufacturer",explain:s("The winding must stay well below its alarm temperature at full load.","Stabilized winding temperature below the alarm setpoint with margin (representative manufacturer values).")},{id:"wti-cal",label:"WTI error vs. reference during hold",metric:{reading:"wtiErr",agg:"max",step:"hold"},op:"<=",value:3,unit:"°C",digits:1,basis:"project",explain:s("The gauge must tell the truth, because it controls the fans and alarms.","Indicator accuracy check against a calibrated reference (project tolerance).")},{id:"epms",label:"EPMS received high-temperature alarm",metric:{event:"EPMS_HT",agg:"event",step:"alarm"},op:"event",basis:"project",explain:s("Operators must be told if the transformer overheats.","Remote annunciation of thermal alarms is a project integration requirement.")}]},{id:"BKR-L4-TRIPUNIT",equipment:"breaker",level:"L4",kind:"procedure",model:"ep-breaker",status:"interactive",title:"Trip-unit LSIG settings verification by simulated secondary injection",purpose:s("Prove the breaker's electronic trip unit trips at the right current and after the right delay for each protection function, including the fast maintenance mode.","Verify long-time, short-time, instantaneous and ground-fault pickup/delay against the approved coordination study by simulated injection, and verify the energy-reducing maintenance switch (ERMS) fast-trip function."),concept:s('With the breaker in its "test" position, a test kit pretends a certain current is flowing and times how long the breaker takes to trip. Each function is tested with a current chosen to exercise only that function.',"Secondary injection at the trip unit (test kit simulates sensor current) at points chosen per band: 3 × Ir for long-time, 6 × Ir for short-time, 15 × In for instantaneous, 1.5 × ground-fault pickup, and 6 × Ir with maintenance mode on. Primary injection (current through the actual poles and sensors) is required by some specifications and proves more of the chain."),inputs:"Fictitious 2000 A breaker; approved settings Ir 1.0 × In, long-time 4 s at 6 × Ir, short-time 5 × Ir / 0.30 s, instantaneous 12 × In, ground fault 0.3 × In / 0.20 s. A seeded hidden fault may be present.",expected:s("Each function trips inside its time band, and the maintenance mode trips almost instantly.","Long-time ≈ 16 s at 3 × Ir; short-time ≈ 0.30 s; instantaneous < 50 ms; ground fault ≈ 0.20 s; maintenance mode fast trip ≈ 30 ms with the blue light on."),consequence:s("Wrong settings mean the wrong breaker trips during a fault, cutting power to more of the data center than necessary — or arc-flash energy is far higher than the labels say.","Settings errors defeat selective coordination (wider outages) and invalidate arc-flash labels; disabled ground-fault protection lets arcing faults persist."),performedBy:"NETA testing agency with the manufacturer's test kit; CxA witnesses.",safety:at.relay,prerequisites:[{test:"BKR-L2-INST",why:s("The breaker must be inspected and its settings entered before it is tested.","Visual/mechanical acceptance and settings entry precede injection testing.")}],measurements:["inj","gfInj","tripT","tripType","bkr","erms"],downstream:["LVSG-L4-FUNCTION"],sources:["ufgs-lvsg","neta-ats","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"defaults",faults:{factoryDefaults:!0},cause:"defaults",deficiency:{title:"Long-time and short-time delays at factory defaults",severity:"major",corrective:s("Program the approved settings and repeat the test.","Program the trip unit per the approved study; repeat all bands.")}},{id:"gf-off",faults:{gfDisabled:!0},cause:"gf",deficiency:{title:"No ground-fault trip",severity:"critical",corrective:s("Enable and set ground-fault protection, then retest.","Enable ground-fault function per study; repeat ground-fault injection.")}},{id:"erms",faults:{ermsNotWired:!0},cause:"erms",deficiency:{title:"Maintenance mode does not activate",severity:"major",corrective:s("Wire the maintenance switch to the trip unit and retest; correct arc-flash labels until fixed.","Complete maintenance-switch wiring; verify fast trip and indicator; review arc-flash labeling.")}}],causes:[se.defaults,se.gf,se.erms,se.testSet],steps:[{id:"settings",title:"Record as-found settings",run:2,highlight:["trip-unit"],explain:s("Read the settings on the trip unit and compare them with the approved study.","Record as-found settings; compare with the coordination study printout."),expect:s("Settings match the study.","As-found = approved settings.")},{id:"lt",title:"Long-time: inject 3 × Ir (6000 A equivalent)",run:20,highlight:["trip-unit","test-kit"],action:{set:{inj:6e3,gf:0,shot:1},label:"Inject 6000 A",log:"Long-time test at 3 × Ir"},explain:s("A moderate overload: the breaker should wait a while, then trip.","Long-time band (I²t): t = 4 s × (6/3)² ≈ 16 s."),expect:s("Trips after about 16 seconds.","≈ 16 s within the manufacturer band.")},{id:"st",title:"Short-time: inject 6 × Ir (12 000 A)",run:2,highlight:["trip-unit"],action:{set:{inj:12e3,shot:2},label:"Inject 12 000 A",log:"Short-time test at 6 × Ir"},explain:s("A big fault current downstream: the breaker waits a fraction of a second so smaller breakers nearer the fault can clear it first.","Short-time pickup 5 × Ir exceeded; flat delay 0.30 s for selectivity."),expect:s("Trips in about 0.3 seconds.","≈ 0.30 s.")},{id:"inst",title:"Instantaneous: inject 15 × In (30 000 A)",run:1,highlight:["trip-unit"],action:{set:{inj:3e4,shot:3},label:"Inject 30 000 A",log:"Instantaneous test"},explain:s("A very large fault: trip immediately.","Above instantaneous pickup 12 × In; no intentional delay."),expect:s("Trips almost instantly.","< 50 ms.")},{id:"gf",title:"Ground fault: inject 900 A to ground",run:2,highlight:["trip-unit"],action:{set:{inj:0,gf:900,shot:4},label:"Inject 900 A ground fault",log:"Ground-fault test at 1.5 × pickup"},explain:s("A fault to ground: too small to be seen as overload, but dangerous. The breaker must trip.","Ground-fault pickup 600 A; 900 A applied; flat delay 0.20 s."),expect:s("Trips in about 0.2 seconds.","≈ 0.20 s.")},{id:"erms",title:"Maintenance mode on: inject 6 × Ir",run:2,highlight:["erms-switch","trip-unit"],action:{set:{inj:12e3,gf:0,ermsSwitch:!0,shot:5},label:"Maintenance mode on, inject 12 000 A",log:"Maintenance switch on; fast-trip test"},explain:s("Turn on the maintenance switch (blue light). Now the same fault that waited 0.3 s should trip almost instantly, reducing arc-flash energy for nearby workers.","ERMS lowers instantaneous pickup to 2.5 × Ir; expect fast trip instead of the short-time delay."),expect:s("Blue light on; trips in about 30 ms.","Fast instantaneous ≈ 25–30 ms.")},{id:"restore",title:"Maintenance mode off; restore",run:1,highlight:["erms-switch"],action:{set:{inj:0,ermsSwitch:!1,shot:6},label:"Maintenance mode off",log:"Maintenance switch off; breaker restored"},explain:s("Turn the maintenance switch off and restore the breaker.","Return ERMS to normal; record as-left settings."),expect:s("Blue light off.","ERMS off; as-left = approved.")}],criteria:[{id:"lt",label:"Long-time trip time at 3 × Ir",metric:{reading:"tripT",agg:"final",step:"lt"},op:"between",value:[12.8,19.2],unit:"s",digits:2,basis:"manufacturer",explain:s("Overloads must be allowed briefly but not for too long.","Representative manufacturer tolerance band (±20 %) around the 16 s curve value.")},{id:"lt-type",label:"Long-time function caused the trip",metric:{reading:"tripType",agg:"final",step:"lt"},op:"==",value:1,basis:"conceptual",explain:s("The right protection function must respond.","Trip cause indication must be long-time for this test point.")},{id:"st",label:"Short-time trip time at 6 × Ir",metric:{reading:"tripT",agg:"final",step:"st"},op:"between",value:[.24,.36],unit:"s",digits:3,basis:"manufacturer",explain:s("The delay lets downstream breakers clear faults first.","Representative manufacturer band around the 0.30 s short-time delay.")},{id:"inst",label:"Instantaneous trip time",metric:{reading:"tripT",agg:"final",step:"inst"},op:"between",value:[.001,.05],unit:"s",digits:3,basis:"manufacturer",explain:s("Very large faults must clear immediately.","No intentional delay; representative clearing time.")},{id:"gf",label:"Ground-fault trip time at 1.5 × pickup",metric:{reading:"tripT",agg:"final",step:"gf"},op:"between",value:[.16,.24],unit:"s",digits:3,basis:"manufacturer",explain:s("Ground faults must be cleared quickly.","Representative band around the 0.20 s ground-fault delay.")},{id:"erms",label:"Trip time with maintenance mode on",metric:{reading:"tripT",agg:"final",step:"erms"},op:"between",value:[.001,.04],unit:"s",digits:3,basis:"project",sources:["ufgs-lvsg"],explain:s("In maintenance mode the breaker must trip very fast to protect workers.","One guide specification describes a fast instantaneous mode of 25–30 ms with a blue indicating light; 40 ms is used here to allow for measurement resolution.")}]},{id:"RELAY-L4-TRIP",equipment:"relay",level:"L4",kind:"procedure",model:"ep-relay",status:"interactive",title:"Overcurrent relay pickup, timing & end-to-end trip (simulated secondary injection)",purpose:s("Prove the feeder protection relay notices overcurrent at the right level, trips after the right time for each fault size, and actually opens its breaker.","Verify the 51 element pickup and inverse-time operating times at 2, 5 and 10 × pickup against the approved IEEE C37.112 curve, then an end-to-end trip check through the test switches to the breaker trip coil."),concept:s('A test set pretends that current is flowing through the relay. First the current is raised slowly to find where the relay "picks up". Then fixed currents are applied and the time to trip is measured and compared with the curve.',"Secondary injection at the relay test switch: slow ramp for pickup; timing shots at multiples of pickup M; expected time t(M) = time dial × (A ÷ (M^p − 1) + B) with IEEE very inverse constants A = 19.61, B = 0.491, p = 2 and time dial 1.0; end-to-end shot with trip circuit connected and breaker in test position."),inputs:"Fictitious feeder: CT 600:5, pickup 480 A primary (4.0 A secondary), IEEE very inverse, time dial 1.0. A seeded hidden fault may be present.",expected:s("Picks up at about 4.0 A, trips in about 7.0 s, 1.3 s and 0.69 s at 2, 5 and 10 times pickup, and the breaker opens on the end-to-end test.","Pickup 4.0 A ± 5 %; operate times 7.03 s, 1.31 s, 0.689 s ± 5 %; breaker trips on relay output."),consequence:s("A relay that trips too slowly lets a fault burn longer; one that trips too fast causes needless outages; one not wired to its breaker does nothing at all.","Timing errors defeat coordination with upstream/downstream devices; an unwired trip output means faults are cleared only by backup protection with a wider outage and higher incident energy."),performedBy:"NETA-certified relay technician (specialist); engineer of record supplies settings; CxA witnesses.",safety:at.relay,prerequisites:[{test:"RELAY-L2-SETTINGS",why:s("You must know the relay holds the approved settings before you test them.","Settings file and wiring verification precede injection testing.")},{test:"MVSG-L2-INST",why:s("The switchgear and breaker must be installed and inspected.","Switchgear visual/mechanical acceptance and breaker installation precede trip testing.")}],measurements:["inj","primaryA","pickupFlag","pickupMeas","tripT","curveT","bkr"],downstream:[],sources:["ieee-c37-112","sel-adaptive","ufgs-substation","neta-ats","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"wrong-curve",faults:{wrongCurve:!0},cause:"curve",deficiency:{title:"Operate times do not match the approved curve",severity:"major",corrective:s("Load the approved curve and time dial and repeat the timing tests.","Correct curve/time-dial settings per the approved study; repeat timing at all test points.")}},{id:"wrong-td",faults:{wrongTd:!0},cause:"curve",deficiency:{title:"Relay trips about twice as fast as the approved curve",severity:"major",corrective:s("Correct the time dial and retest.","Correct time dial; repeat timing tests; review coordination.")}},{id:"ct-ratio",faults:{ctRatio:!0},cause:"ct-ratio",deficiency:{title:"Pickup at half the expected secondary current",severity:"critical",corrective:s("Correct the CT ratio setting and retest.","Correct CT ratio; repeat pickup and timing; verify in-service metering.")}},{id:"trip-wire",faults:{tripNotWired:!0},cause:"trip-wire",deficiency:{title:"Relay operated but breaker did not trip",severity:"critical",corrective:s("Fix the trip wiring/output mapping and repeat the end-to-end test.","Correct trip output mapping/wiring; repeat end-to-end trip check.")}}],causes:[se.curve,se.ctRatio,se.tripWire,se.testSet],steps:[{id:"setup",title:"Isolate relay with test switches",run:2,highlight:["test-switches","relay-unit"],explain:s("The test switches disconnect the relay from the real current sensors (shorting them safely) and from the breaker trip wire.","Open test switches in sequence: trip circuit first, then CT circuits (shorted), then VTs; connect test set."),expect:s("Relay isolated; test set connected.","Trip isolated; CTs shorted; test set ready.")},{id:"pickup",title:"Pickup: ramp current slowly",run:18,highlight:["test-set","relay-unit"],action:{set:{inj:1,rampTo:5,rampRate:.25,shot:1},label:"Ramp 1 → 5 A",log:"Pickup ramp started"},explain:s("Raise the test current slowly until the relay's pickup light comes on.","Ramp secondary current at 0.25 A/s; record the value at which the 51 element asserts pickup."),expect:s("Pickup at about 4.0 A.","Pickup 4.0 A secondary (480 A primary).")},{id:"m2",title:"Timing at 2 × pickup (8 A)",run:10,highlight:["test-set","curve-plot"],action:{set:{inj:8,rampTo:null,rampRate:0,shot:2},label:"Inject 8 A",log:"Timing test at 2 × pickup"},explain:s("Apply twice the pickup current and time how long the relay takes to trip.","M = 2: t = 1.0 × (19.61 ÷ 3 + 0.491) = 7.03 s."),expect:s("About 7 seconds.","7.03 s ± 5 %."),deeper:s("Different relay makers use slightly different curve formulas and time-dial scales. Always compare against the curve family the settings were calculated for.","IEEE C37.112 constants (research note EL-21): moderately inverse A 0.0515, B 0.114, p 0.02; very inverse A 19.61, B 0.491, p 2; extremely inverse A 28.2, B 0.1217, p 2. One manufacturer (SEL) uses its own moderately inverse U1 curve with A 0.0104 and B 0.0226 (not 0.2256, a value that circulates in some summaries) and its own time-dial scaling.")},{id:"m5",title:"Timing at 5 × pickup (20 A)",run:4,highlight:["test-set","curve-plot"],action:{set:{inj:20,shot:3},label:"Inject 20 A",log:"Timing test at 5 × pickup"},explain:s("A larger fault: the relay should trip faster.","M = 5: t = 19.61 ÷ 24 + 0.491 = 1.31 s."),expect:s("About 1.3 seconds.","1.31 s ± 5 %.")},{id:"m10",title:"Timing at 10 × pickup (40 A)",run:3,highlight:["test-set","curve-plot"],action:{set:{inj:40,shot:4},label:"Inject 40 A",log:"Timing test at 10 × pickup"},explain:s("An even larger fault: faster still.","M = 10: t = 19.61 ÷ 99 + 0.491 = 0.689 s."),expect:s("About 0.7 seconds.","0.689 s ± 5 %.")},{id:"e2e",title:"End-to-end trip of breaker (test position)",run:4,highlight:["trip-circuit","mv-breaker","test-switches"],action:{set:{inj:20,shot:5,e2e:!0},label:"Close trip test switch; inject 20 A",log:"End-to-end trip check"},explain:s("Reconnect the trip wire (breaker in its safe test position) and inject again. The relay must actually open the breaker.","Close trip-circuit test switch; breaker racked to test; inject; verify breaker trip and targets."),expect:s("The breaker opens.","Breaker trips on relay output; targets recorded.")}],criteria:[{id:"pickup",label:"Measured pickup (secondary)",metric:{reading:"pickupMeas",agg:"final",step:"pickup"},op:"between",value:[3.8,4.2],unit:"A",digits:2,basis:"manufacturer",explain:s("The relay must start timing at the set current.","±5 % of the 4.0 A setting — a representative manufacturer/project tolerance.")},{id:"t2",label:"Operate time at 2 × pickup",metric:{reading:"tripT",agg:"final",step:"m2"},op:"between",value:[6.68,7.38],unit:"s",digits:3,basis:"manufacturer",sources:["ieee-c37-112"],explain:s("Trip time must match the approved curve.","Curve value 7.03 s from the IEEE C37.112 very-inverse equation; ±5 % is a representative timing tolerance.")},{id:"t5",label:"Operate time at 5 × pickup",metric:{reading:"tripT",agg:"final",step:"m5"},op:"between",value:[1.243,1.373],unit:"s",digits:3,basis:"manufacturer",sources:["ieee-c37-112"],explain:s("Trip time must match the curve at a larger current too.","Curve value 1.308 s ±5 %.")},{id:"t10",label:"Operate time at 10 × pickup",metric:{reading:"tripT",agg:"final",step:"m10"},op:"between",value:[.655,.724],unit:"s",digits:3,basis:"manufacturer",sources:["ieee-c37-112"],explain:s("Trip time must match the curve at high current.","Curve value 0.689 s ±5 %.")},{id:"e2e",label:"Breaker tripped by relay output",metric:{event:"BKR_TRIP",agg:"event",step:"e2e"},op:"event",basis:"conceptual",explain:s("A relay is useless unless its breaker opens.","End-to-end verification that the trip output operates the intended breaker (guide specifications require operating relay contacts to verify the proper breakers trip).")}]},{id:"LVSG-L4-FUNCTION",equipment:"lv-switchgear",level:"L4",kind:"procedure",model:"ep-lvsg",status:"interactive",title:"Main-tie-main automatic throw-over, interlocks & trip indication",purpose:s("Prove the double-ended switchgear moves bus 1 onto source 2 when source 1 fails, never connects two sources together, returns to normal after a delay, refuses to transfer onto a faulted bus, and reports trips.","Functional test of the main-tie-main scheme: loss-of-source throw-over (open transition), two-of-three interlock, automatic return with time delay, lockout (86) blocking transfer after a fault trip, transformer loading in the tied condition, and EPMS trip indication."),concept:s("Simulate losing source 1. Watch main M1 open and the tie close. Try to close M1 by hand (it must be blocked). Restore source 1 and watch it return. Then simulate a fault trip of M1: the tie must stay open and the monitoring system must show the trip.","Source 1 de-energized upstream (simulated), observe throw-over timing; attempt M1 close to verify interlock; restore source and time return; simulate M1 overcurrent trip via trip-unit test function; verify lockout and EPMS indication; reset and restore."),inputs:"Simulated double-ended 480 V substation (T1/T2 2500 kVA, bus loads ≈ 1150 kW and 1050 kW). Return delay 5 min compressed 20:1. A seeded hidden fault may be present.",expected:s('Bus 1 is back within a few seconds on source 2; the manual close is blocked; after the delay it returns to normal; after a fault trip, nothing closes automatically and the monitoring system shows "M1 tripped".',"Throw-over ≤ 5 s; interlock blocks M1; T2 ≤ 100 % in tied mode; return after ≈ 5 min (compressed); lockout blocks tie; EPMS trip event received."),consequence:s("Failures here can leave half the data center's cooling or UPS input without power, connect two sources together, or close onto a fault and take out the other half too.","Throw-over failure drops UPS input/mechanical loads; interlock failure back-feeds a de-energized transformer (worker hazard) or parallels sources; missing lockout spreads a fault to the healthy bus."),performedBy:"Switchgear manufacturer and electrical contractor operate; CxA directs; owner operations witness.",safety:at.transfer,timeCompression:"The 5-minute return-to-normal delay runs at 20:1 (15 simulated seconds); readings show the real-time equivalent.",prerequisites:[{test:"LVSG-L2-INST",why:s("The switchgear must be inspected before it is functionally tested.","Installation verification and NETA acceptance testing complete.")},{test:"BKR-L4-TRIPUNIT",why:s("The breakers' protection must be proven before relying on it in the sequence.","Main/tie trip units verified; the fault-trip step relies on the trip function.")},{test:"XFMR-L4-TEMP",why:s("In the tied condition one transformer carries both halves, so its cooling and alarms must work.","Tied operation loads one transformer with both buses; its cooling and thermal alarms must be proven first.")},{test:"UTIL-L3-ENERGIZE",why:s("Both sources must be energized and correctly phased.","Energized sources with verified voltage and rotation.")},{test:"PQ-L4-HARMONICS",why:s("The meters used to confirm loads and trips must be proven accurate.","EPMS metering verified so load and trip indication in this test are trustworthy.")},{test:"EPO-L4-INTERFACE",why:s("External trip signals into the switchgear (such as EPO) must be proven before the gear's trip indication is accepted.","External trip sources wired to the gear (EPO interface) verified in test mode first.")}],measurements:["v1","bus1V","bus2V","m1","m2","tie","t2Load","kw1","retRemain"],downstream:[],sources:["ufgs-lvsg","neta-ats","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"interlock",faults:{interlockMissing:!0},cause:"interlock",deficiency:{title:"M1 closed with tie and M2 closed — back-feed of transformer T1",severity:"critical",corrective:s("Install/repair the interlock and repeat the interlock test before any further switching.","Correct the two-of-three electrical/key interlock; repeat interlock and sequence tests.")}},{id:"tie-timer",faults:{tieTimerMisSet:!0},cause:"tie-timer",deficiency:{title:"Bus 1 not restored within the required time",severity:"major",corrective:s("Set the transfer time delay to the approved value and retest.","Correct throw-over time delay per sequence; repeat test.")}},{id:"lockout",faults:{lockoutMissing:!0},cause:"lockout",deficiency:{title:"Tie closed onto faulted bus after main trip",severity:"critical",corrective:s("Wire the lockout relay into the transfer permissive and retest.","Wire 86 contact into transfer permissive; repeat fault-lockout test.")}},{id:"trip-ind",faults:{tripAlarmUnmapped:!0},cause:"trip-ind",deficiency:{title:"M1 trip not reported to EPMS",severity:"major",corrective:s("Map the trip point in the monitoring system and retest.","Map breaker trip status in EPMS; repeat point check.")}}],causes:[se.interlock,se.tieTimer,se.lockout,se.trip,se.utility],steps:[{id:"normal",title:"Verify normal configuration",run:5,highlight:["m1-cell","m2-cell","tie-cell","transfer-ctrl"],explain:s("Both mains closed, tie open, controller in automatic.","Normal: M1 and M2 closed, tie open, controller in AUTO, lockout reset."),expect:s("Both buses energized from their own transformer.","Both buses at 100 %; tie open.")},{id:"lose1",title:"Simulate loss of source 1",run:12,highlight:["src1","m1-cell","tie-cell"],action:{set:{src1:!1},label:"Open source 1 upstream (simulated)",log:"Source 1 lost"},explain:s("Source 1 goes dead. After a short delay M1 opens, and once bus 1 voltage has died away the tie closes.","Loss of source detected; time delay (2 s); M1 opens; residual voltage decays below 25 %; tie closes (open transition)."),expect:s("Bus 1 back on within a few seconds; T2 now carries both halves.","Bus 1 restored ≤ 5 s; T2 loading ≈ 93 %.")},{id:"interlock",title:"Attempt to close M1 (interlock test)",run:4,highlight:["m1-cell","tie-cell"],action:{set:{closeM1Cmd:!0},label:"Command M1 close",log:"Operator commanded M1 close while tied"},explain:s("Try to close M1 while the tie and M2 are closed. The interlock must prevent it.","Two-of-three interlock must block the third breaker."),expect:s("Close blocked.","Close blocked; no back-feed.")},{id:"return1",title:"Restore source 1; automatic return",run:25,highlight:["src1","transfer-ctrl","tie-cell","m1-cell"],action:{set:{src1:!0},label:"Restore source 1",log:"Source 1 restored"},explain:s("Source 1 comes back. The controller waits (5 minutes, sped up here), then opens the tie and recloses M1.","Return-to-normal delay, then open-transition return: tie opens, M1 closes."),expect:s("Normal configuration again after the delay.","M1 closed, tie open after ≈ 5 min equivalent.")},{id:"fault",title:"Simulate fault trip of M1",run:8,highlight:["m1-cell","lockout","epms-meter"],action:{set:{faultTripM1:!0},label:"Trip M1 via trip-unit test",log:"M1 overcurrent trip simulated"},explain:s("Pretend M1 tripped because of a fault on bus 1. The tie must NOT close, and the monitoring system must show the trip.","Overcurrent trip of M1 sets lockout (86); transfer blocked; EPMS trip alarm."),expect:s("Bus 1 stays off; lockout lit; monitoring shows the trip.","Tie remains open; lockout set; EPMS event.")},{id:"reset",title:"Investigate, reset lockout, reclose M1",run:5,highlight:["lockout","m1-cell"],action:{set:{resetLockout:!0,closeM1Cmd:!0},label:"Reset 86 & close M1",log:"Lockout reset; M1 closed by operator"},explain:s("After checking there is no real fault, reset the lockout and close M1.","Hand-reset lockout; close M1; normal restored."),expect:s("Back to normal.","Normal configuration.")}],criteria:[{id:"throwover",label:"Time from source loss to tie closed (bus 1 restored)",metric:{reading:"tie",agg:"timeTo",step:"lose1",cond:{op:">=",value:.5}},op:"<=",value:5,unit:"s",digits:1,basis:"project",explain:s("Loads on bus 1 must get power back quickly.","Throw-over time from the approved sequence of operations (representative project value).")},{id:"tied",label:"Tie closed after loss of source 1",metric:{reading:"tie",agg:"final",step:"lose1"},op:">=",value:1,basis:"conceptual",explain:s("The tie must close to feed bus 1.","Throw-over completed.")},{id:"t2load",label:"Transformer T2 loading while tied",metric:{reading:"t2Load",agg:"max",step:"lose1"},op:"<=",value:100,unit:"%",digits:0,basis:"conceptual",explain:s("One transformer must be able to carry both halves.","Design capacity check in the tied condition.")},{id:"interlock",label:"Interlock blocked M1 close",metric:{event:"INTERLOCK_BLOCK",agg:"event",step:"interlock"},op:"event",basis:"conceptual",explain:s("Three closed breakers would connect two sources together or back-feed a dead transformer.","Two-of-three interlock prevents paralleling/back-feed in an open-transition scheme.")},{id:"backfeed",label:"No back-feed of transformer T1",metric:{event:"BACKFEED",agg:"event",step:"interlock"},op:"noEvent",basis:"conceptual",explain:s("Back-feeding a transformer someone thinks is dead could kill a worker.","Back-feed creates an unexpected energized source upstream.")},{id:"return",label:"Return-to-normal time after source 1 restored",metric:{reading:"m1",agg:"timeTo",step:"return1",cond:{op:">=",value:.5}},op:"between",value:[13,20],unit:"s",digits:1,basis:"project",explain:s("The gear should wait to be sure source 1 is stable before switching back.","5-minute return delay compressed 20:1 (≈ 15 s) plus open-transition time; project setting.")},{id:"normal",label:"Tie open after return",metric:{reading:"tie",agg:"final",step:"return1"},op:"<=",value:0,basis:"conceptual",explain:s("The gear must end in its normal arrangement.","Normal configuration restored.")},{id:"lockout",label:"No tie closure onto faulted bus",metric:{event:"TIE_ON_FAULT",agg:"event",step:"fault"},op:"noEvent",basis:"conceptual",explain:s("Closing onto a fault would spread it to the healthy half.","Lockout must block automatic transfer after a protective trip.")},{id:"epms",label:"EPMS received M1 trip indication",metric:{event:"EPMS_TRIP",agg:"event",step:"fault"},op:"event",basis:"project",explain:s("Operators must see immediately that a main breaker tripped.","Trip status/alarm mapping to the EPMS is a project integration requirement.")}]},{id:"ATS-L3-SENSING",equipment:"ats",level:"L3",kind:"procedure",model:"ep-ats",status:"interactive",title:"Voltage-sensing calibration, start delay & single-phase detection",purpose:s("Check that the transfer switch notices a failing utility at the right voltage, waits the right time before calling the generator, notices when power is back, and notices if just one phase is lost.","Start-up verification of normal-source sensing: dropout and pickup setpoints by slow voltage ramp, engine-start time delay, and detection of single-phase loss — with transfer inhibited and the generator controller in OFF."),concept:s("The technician slowly lowers, then raises, the voltage the switch sees, noting where it decides the utility has failed and where it decides it is good again. Then one phase is removed.","Variable test source applied to the normal sensing input (or utility-side test means per manufacturer): ramp down to find dropout, ramp up to find pickup; measure dropout→start-contact time; remove one phase to confirm all-phase sensing."),inputs:"Approved settings: dropout 85 %, pickup 90 %, start delay 1 s. Transfer inhibited; generator controller in OFF (engine-start contact observed only). A seeded hidden fault may be present.",expected:s("It drops out at about 85 %, closes the start contact about 1 second later, picks up again at about 90 %, and detects a single lost phase.","Dropout 85 % ± 1, start delay 1.0 s, pickup 90 % ± 1, single-phase loss detected."),consequence:s("Wrong sensing means the switch may ignore a real problem (motors and UPS suffer) or start the generator for harmless flickers.","Mis-set sensing causes failure to transfer on brownout/single-phasing or nuisance starts on utility reclosing events."),performedBy:"Transfer switch manufacturer start-up technician; CxA witnesses.",safety:at.energized,params:{genEnabled:!1,xferInhibit:!0},prerequisites:[{test:"ATS-L2-INST",why:s("The switch must be installed and wired correctly before start-up.","Installation verification including sensing and engine-start wiring.")}],measurements:["normV","dropoutAt","pickupAt","startSig","startDelayMeas"],downstream:["ATS-L4-TRANSFER"],sources:["ufgs-ats","ul-1008","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"dropout",faults:{dropoutMisSet:!0},cause:"sensing",deficiency:{title:"Normal source never declared failed during ramp to 78 %",severity:"major",corrective:s("Set the dropout to the approved value and repeat.","Program dropout per settings sheet (85 %); repeat calibration.")}},{id:"start-delay",faults:{startDelayMisSet:!0},cause:"timer-set",deficiency:{title:"Engine-start delay about 6 s instead of 1 s",severity:"major",corrective:s("Correct the start delay and repeat.","Correct start time delay; repeat measurement.")}},{id:"single-phase",faults:{singlePhaseSensing:!0},cause:"sensing",deficiency:{title:"Loss of one phase not detected",severity:"critical",corrective:s("Connect sensing on all three phases and repeat.","Correct sensing wiring/configuration for three-phase sensing; repeat single-phase tests.")}}],causes:[se.sensing,se.timerSet,se.utility,se.startWire],steps:[{id:"baseline",title:"Baseline: normal source at 100 %",run:4,highlight:["controller","utility-src"],explain:s("The switch sees normal voltage; transfer is inhibited for this test.","Normal source 100 %; transfer inhibit active; generator controller OFF."),expect:s("Normal available.","Normal-available indication; start contact open.")},{id:"ramp-down",title:"Ramp sensing voltage down to 78 %",run:30,highlight:["controller"],action:{set:{normTarget:78,normRate:.8},label:"Ramp down 0.8 %/s",log:"Normal sensing voltage ramping down"},explain:s("Lower the voltage slowly. Note where the switch decides the utility has failed, and time how long until it closes the generator-start contact.","Record dropout value; measure dropout → start-contact closure (start delay)."),expect:s("Drops out at about 85 %; start contact closes about 1 s later.","Dropout ≈ 85 %; start delay ≈ 1.0 s.")},{id:"ramp-up",title:"Ramp sensing voltage up to 100 %",run:30,highlight:["controller"],action:{set:{normTarget:100,normRate:.8},label:"Ramp up 0.8 %/s",log:"Normal sensing voltage ramping up"},explain:s("Raise the voltage slowly and note where the switch says the utility is good again.","Record pickup value (hysteresis above dropout prevents chatter)."),expect:s("Picks up at about 90 %.","Pickup ≈ 90 %.")},{id:"phase-loss",title:"Remove one phase",run:8,highlight:["controller","utility-src"],action:{set:{phaseLoss:!0},label:"Open phase C (simulated)",log:"Single phase removed from normal source"},explain:s("Take away just one of the three phases. The switch must notice.","Single-phasing test: phase C removed; all-phase sensing must drop out."),expect:s("Normal declared failed.","Dropout on single-phase loss.")},{id:"restore",title:"Restore all phases",run:6,highlight:["controller"],action:{set:{phaseLoss:!1},label:"Restore phase C",log:"Phase restored"},explain:s("Put the phase back.","Restore; pickup."),expect:s("Normal available again.","Normal-available.")}],criteria:[{id:"dropout",label:"Dropout voltage",metric:{reading:"dropoutAt",agg:"final",step:"ramp-down"},op:"between",value:[84,86],unit:"%",digits:1,basis:"project",sources:["ufgs-ats"],explain:s('The switch must call the utility "failed" at the approved voltage.',"Approved setting 85 % (one guide specification shows dropout adjustable 75–98 % with factory options of 80, 85 or 90 %); ±1 % tolerance illustrative.")},{id:"delay",label:"Engine-start delay (dropout → start contact)",metric:{reading:"startDelayMeas",agg:"final",step:"ramp-down"},op:"between",value:[.8,1.3],unit:"s",digits:2,basis:"project",sources:["ufgs-ats"],explain:s("A short wait avoids starting the generator for split-second flickers.","Approved 1 s start (override) delay; guide specifications show 0–6 s adjustable with 0.5–1 s factory values.")},{id:"pickup",label:"Pickup voltage",metric:{reading:"pickupAt",agg:"final",step:"ramp-up"},op:"between",value:[89,91],unit:"%",digits:1,basis:"project",sources:["ufgs-ats"],explain:s("The switch must only trust the utility again at a healthy voltage.","Approved pickup 90 % (guide spec range 85–100 %).")},{id:"single",label:"Single-phase loss detected",metric:{event:"NORM_FAIL",agg:"event",step:"phase-loss"},op:"event",basis:"conceptual",explain:s("Losing one phase is a real failure for motors and UPS inputs.","All-phase sensing required; guide specifications require testing of all single-phase conditions.")}]},{id:"ATS-L4-TRANSFER",equipment:"ats",level:"L4",kind:"procedure",model:"ep-ats",status:"interactive",title:"Automatic transfer & retransfer sequence",purpose:s("Prove the full automatic sequence: utility fails, generator starts, load moves to the generator quickly, then — after utility returns and a waiting period — load moves back safely and the generator cools down and stops.","Functional test: loss of normal → start delay → engine-start → emergency acceptable → transfer (open transition) → retransfer time delay on return of normal → in-phase monitor retransfer → engine cooldown → stop; measure load interruption times."),concept:s("Open the utility supply to the switch (simulated). Time each stage. When utility returns, the switch waits (10 minutes, sped up here), waits for the two sources to line up, switches back, and lets the generator cool down.","Normal-source interruption upstream (simulated), recording: start delay, time to emergency acceptable, transfer time and load dead time; on return: retransfer delay, in-phase initiation angle, retransfer dead time, cooldown delay."),inputs:"Settings: start delay 1 s, transfer delay 0 s, retransfer 10 min, cooldown 5 min, in-phase monitor on. Long timers compressed 20:1. A seeded hidden fault may be present.",expected:s("Load back on generator power in under 10 seconds; switches back after the 10-minute delay with a very short blink; generator stops after its 5-minute cooldown.","Load restored ≤ 10 s (≈ 8–9 s); retransfer delay 10 min; in-phase retransfer within a few degrees, open-transition dead time ≈ 0.15 s; cooldown 5 min, then engine-start contact opens."),consequence:s("If this sequence fails, the UPS batteries run down and the data center goes dark; switching back too early can repeatedly disturb the load.","Failure to transfer exhausts UPS ride-through; slow transfer drops non-UPS loads (cooling) longer; immediate retransfer onto an unstable utility risks repeated transfers and inrush on motor loads."),performedBy:"Transfer switch and generator manufacturers; electrical contractor; CxA directs; AHJ witnesses where emergency systems are involved.",safety:at.transfer,timeCompression:"Retransfer (10 min) and cooldown (5 min) timers run at 20:1; the real-time-equivalent minutes are shown in the readings. Start, transfer and dead times are real-time.",prerequisites:[{test:"ATS-L3-SENSING",why:s("The switch must sense the utility correctly before the full sequence is tested.","Sensing and start-delay calibration precede the functional sequence.")},{test:"GEN-L3-START",why:s("The generator must start reliably on its own first.","Generator start-up acceptance establishes start time and protective functions.")},{test:"UTIL-L3-ENERGIZE",why:s("Utility and generator phase order must match before load is switched between them.","Verified voltage and matching phase rotation of both sources.")}],measurements:["normV","emerV","emerHz","loadV","pos","startSig","phase","deadT","rtRemain","cdRemain"],downstream:[],sources:["ufgs-ats","nec-700","nfpa110","nfpa110-form","ul-1008"],variants:[{id:"nominal",weight:3},{id:"xfer-timer",faults:{transferTimerMisSet:!0},cause:"timer-set",deficiency:{title:"Load restored too slowly — transfer delay set to 5 s",severity:"major",corrective:s("Set the transfer delay to the approved value (0 s) and repeat.","Correct transfer-to-emergency time delay per settings sheet; repeat sequence.")}},{id:"mechanism",faults:{mechanismFail:!0},cause:"mechanism",deficiency:{title:"Transfer switch failed to transfer",severity:"critical",corrective:s("The manufacturer must repair the operating mechanism; repeat the full sequence (several operations).","Manufacturer to repair/replace operator; repeat transfer tests (multiple operations).")}},{id:"no-rt-delay",faults:{noRetransferDelay:!0},cause:"timer-set",deficiency:{title:"Immediate retransfer when utility returned",severity:"major",corrective:s("Set the retransfer delay to the approved value and repeat.","Program retransfer delay per settings sheet; repeat return-of-normal test.")}},{id:"start-wire",faults:{startNotWired:!0},cause:"start-wire",deficiency:{title:"Generator did not start — engine-start contact not connected",severity:"critical",corrective:s("Complete the start wiring to the correct generator and repeat.","Terminate engine-start circuit at the correct generator controller; verify; repeat.")}}],causes:[se.timerSet,se.mechanism,se.startWire,se.genSlow,se.sensing],steps:[{id:"normal",title:"Verify normal operation",run:5,highlight:["controller","normal-contacts"],explain:s("The load is on utility power; the generator is ready in automatic.","Switch on normal; both sensing healthy; generator in AUTO; no alarms."),expect:s("On normal, generator off.","Normal position; start contact open.")},{id:"fail",title:"Fail the normal source",run:20,highlight:["utility-src","controller","start-contacts","gen-set"],action:{set:{utility:!1},label:"Open normal supply (simulated)",log:"Normal source interrupted upstream"},explain:s("Utility power to the switch is lost. After 1 second the switch closes the generator-start contact. When the generator reaches good voltage and frequency, the switch moves the load to it.","Dropout → start delay → engine-start → emergency acceptable (≥ 90 % V, ≥ 95 % Hz) → transfer delay (0 s) → open-transition transfer."),expect:s("Load back on in about 8–9 seconds.","Load restored ≤ 10 s."),deeper:s("The 10-second figure is a legal requirement only for certain emergency systems; many data-center specifications adopt it anyway because UPS batteries and cooling cannot wait long.",'NEC 700 emergency systems: power within 10 s; NEC 701 legally required standby: 60 s; NEC 702 optional standby: no time requirement. NFPA 110 "Type 10" = 10 s maximum without acceptable power at the load terminals.')},{id:"onemer",title:"Hold on emergency",run:10,highlight:["emergency-contacts","load-terminals"],explain:s("Check the load voltage and frequency on generator power.","Record load-terminal voltage/frequency on emergency."),expect:s("Steady voltage and frequency.","Stable emergency supply.")},{id:"restore",title:"Restore the normal source",run:38,highlight:["utility-src","controller","sync-monitor"],action:{set:{utility:!0},label:"Restore normal supply",log:"Normal source restored"},explain:s("Utility returns. The switch waits 10 minutes (sped up) to be sure it is stable, then waits for the two sources to line up before switching back.","Retransfer time delay (10 min, compressed); in-phase monitor initiates when phase angle ≤ 5° so transfer completes well within 60°; open-transition dead time."),expect:s("Returns after the delay with a very short blink.","Retransfer after 10 min equivalent; dead time ≈ 0.15 s; angle at completion ≈ 10–15°.")},{id:"cooldown",title:"Engine cooldown and stop",run:25,highlight:["start-contacts","gen-set"],explain:s("The generator runs unloaded for its cooldown time (5 minutes, sped up), then the start contact opens and it stops.","Cooldown timer, then engine-start contact opens; engine stops."),expect:s("Generator stops after cooldown.","Cooldown 5 min equivalent; emergency source de-energized.")}],criteria:[{id:"start-delay",label:"Start contact closed after outage",metric:{reading:"startSig",agg:"timeTo",step:"fail",cond:{op:">=",value:.5}},op:"between",value:[.75,1.6],unit:"s",digits:2,basis:"project",sources:["ufgs-ats"],explain:s("The generator must be called promptly, after a short ride-through delay.","Approved 1 s start delay (sample resolution 0.25 s).")},{id:"restore",label:"Load without acceptable power after outage",metric:{reading:"deadT",agg:"final",step:"fail"},op:"<=",value:10,unit:"s",digits:1,basis:"project",sources:["nec-700","nfpa110"],explain:s("Loads without batteries (like cooling) need power back fast; many projects require 10 seconds.","Project requirement aligned with NEC 700 / NFPA 110 Type 10 (10 s) where applicable; for optional standby loads the time is project-defined.")},{id:"on-emer",label:"Switch on emergency position",metric:{reading:"pos",agg:"final",step:"onemer"},op:">=",value:1,basis:"conceptual",explain:s("The switch must actually have moved.","Position confirmation on emergency.")},{id:"emer-v",label:"Load voltage on emergency",metric:{reading:"loadV",agg:"min",step:"onemer"},op:">=",value:95,unit:"%",digits:1,basis:"illustrative",explain:s("The generator power reaching the load must be steady.","Steady-state voltage on emergency (illustrative).")},{id:"rt-delay",label:"Retransfer time delay (real-time equivalent)",metric:{reading:"rtMeas",agg:"final",step:"restore"},op:"between",value:[9,11],unit:"min",digits:2,basis:"project",sources:["ufgs-ats","nfpa110-form"],explain:s("Waiting before switching back makes sure the utility is really stable.","Approved setting 10 min (a typical factory setting per one guide specification); an NFPA 110-2010-based acceptance form notes a 5-minute minimum.")},{id:"returned",label:"Load back on normal",metric:{reading:"pos",agg:"final",step:"restore"},op:"<=",value:0,basis:"conceptual",explain:s("The switch must return to utility power.","Retransfer completed.")},{id:"angle",label:"Phase angle when retransfer completed",metric:{reading:"xferAngle",agg:"final",step:"restore"},op:"<=",value:60,unit:"°",digits:0,basis:"project",sources:["ufgs-ats"],explain:s("Switching while the two sources are out of step can jolt motors.","In-phase monitor: initiate within 5° and complete within 60° (guide-specification requirement).")},{id:"dead",label:"Retransfer dead time (open transition)",metric:{reading:"deadT",agg:"final",step:"restore"},op:"<=",value:.5,unit:"s",digits:2,basis:"illustrative",explain:s("The blink when switching back should be very short.","Open-transition mechanism transit time; closed-transition designs avoid the blink but need extra protection (illustrative limit).")},{id:"cooldown",label:"Engine cooldown delay (real-time equivalent)",metric:{reading:"cdMeas",agg:"final",step:"cooldown"},op:"between",value:[4.5,5.5],unit:"min",digits:2,basis:"project",sources:["ufgs-ats"],explain:s("The generator should run a few minutes unloaded to cool before stopping.","Approved cooldown 5 min (guide-spec factory value).")}]},{id:"PSG-L3-SYNC",equipment:"paralleling",level:"L3",kind:"procedure",model:"ep-paralleling",status:"interactive",title:"Dead-bus closure, synchronizing & sync-check permissive (no load)",purpose:s("With no load connected, prove the first generator connects to the empty bus, the others line up and connect smoothly, and the safety check blocks a badly timed manual close.","Start-up of paralleling functions without load: dead-bus closure, automatic synchronizing of each set (slip, voltage, phase-angle windows), and verification that the sync-check (25) permissive blocks an out-of-phase manual close."),concept:s("Start generator 1 — it closes to the dead bus. Start generator 2 — the synchronizer matches it and closes. Start generator 3 in manual and try to close at the wrong moment — it must be blocked. Then let the synchronizer do it.","Sequential start; observe synchroscope (slip direction, angle), voltage difference; closure angle recorded; manual close attempt at > 60° with synchronizer off must be blocked by 25; then auto-sync."),inputs:"Three fictitious 2000 kW sets; synchronizer slip target 0.12 Hz; windows ±0.2 Hz, ±3 % V, ±10° (representative manufacturer settings). Load add disabled. A seeded hidden fault may be present.",expected:s("Each generator connects within about 10° of perfect alignment, and the badly timed manual close is blocked.","Dead-bus closure by first ready set; closures at ≤ 10°; sync-check blocks manual close outside window."),consequence:s("Connecting a generator out of step is like crashing gears: huge currents and twisting forces can damage the generator and trip the bus.","Out-of-phase closure produces severe current and torque transients (shaft/coupling damage, protective trips, bus collapse)."),performedBy:"Switchgear and generator manufacturers; CxA witnesses.",safety:at.transfer,params:{autoLoad:!1},prerequisites:[{test:"PSG-L2-INST",why:s("Gear and wiring must be installed and inspected first.","Installation verification, including sensing references.")},{test:"GEN-L3-START",why:s("Each generator must start and run correctly on its own.","Individual generator start-up acceptance precedes paralleling.")}],measurements:["busHz","onlineN","slip","syncAngle","dV","closeAngle"],downstream:["PSG-L4-PARALLEL"],sources:["paralleling-basics","paralleling-cat","ufgs-gen"],variants:[{id:"nominal",weight:3},{id:"sync-check",faults:{syncCheckJumpered:!0},cause:"sync-check",deficiency:{title:"Out-of-phase manual closure was not blocked",severity:"critical",corrective:s("Remove the jumper, restore the sync-check permissive, inspect the generator for damage, and retest.","Restore 25 permissive in the close circuit; manufacturer inspection after out-of-phase event; repeat test.")}},{id:"avr",faults:{avrMismatch:!0},cause:"avr",deficiency:{title:"Generator 2 failed to synchronize (voltage difference)",severity:"major",corrective:s("Adjust generator 2's voltage setting and retest.","Correct AVR setpoint/voltage matching; repeat synchronizing.")}}],causes:[se.syncCheck,se.avr,se.syncWin,se.phaseRot],steps:[{id:"g1",title:"Start generator 1 — dead-bus closure",run:12,highlight:["g1-set","gen-breakers","master-ctrl"],action:{set:{start:!0,run:[!0,!1,!1],autoSync:[!0,!0,!1]},label:"Start generator 1",log:"Generator 1 started"},explain:s("The first generator ready is allowed to close onto the empty (dead) bus.","Dead-bus arbitration grants first-ready set permission to close."),expect:s("Generator 1 closes to the bus.","Dead-bus closure.")},{id:"g2",title:"Start generator 2 — automatic synchronizing",run:22,highlight:["g2-set","sync-scope"],action:{set:{run:[!0,!0,!1]},label:"Start generator 2",log:"Generator 2 started"},explain:s("The synchronizer makes generator 2 run very slightly faster than the bus, matches its voltage, and closes when the pointer reaches 12 o'clock.","Synchronizer drives positive slip ≈ 0.12 Hz, matches voltage; breaker close issued in window (anticipating breaker closing time in real systems)."),expect:s("Closes within about 10°.","Closure ≤ 10°.")},{id:"manual",title:"Generator 3 in manual — attempt close out of phase",run:14,highlight:["g3-set","sync-scope","gen-breakers"],action:{set:{run:[!0,!0,!0],manualCloseG3:!0},label:"Start generator 3; manual close attempt",log:"Generator 3 started with synchronizer off; manual close attempted"},explain:s("With the synchronizer off, the operator tries to close generator 3 when it is badly out of step. The safety check must refuse.","Sync-check (25) permissive must block closure outside the angle/slip/voltage window."),expect:s("Close blocked.","Sync-check block event; no closure.")},{id:"auto",title:"Generator 3 — automatic synchronizing",run:22,highlight:["g3-set","sync-scope"],action:{set:{autoSync:[!0,!0,!0]},label:"Synchronizer to auto",log:"Generator 3 synchronizer in auto"},explain:s("Now let the synchronizer close generator 3 properly.","Auto-sync and closure within window."),expect:s("All three on the bus.","Three sets online.")}],criteria:[{id:"deadbus",label:"Dead-bus closure by first set",metric:{event:"DEADBUS_CLOSE",agg:"event",step:"g1"},op:"event",basis:"conceptual",explain:s("Someone must be first onto the empty bus.","Dead-bus arbitration function.")},{id:"g2",label:"Generators on bus after generator 2 synchronizing",metric:{reading:"onlineN",agg:"final",step:"g2"},op:">=",value:2,basis:"conceptual",explain:s("Generator 2 must connect.","Synchronizing completed.")},{id:"angle",label:"Largest closing angle",metric:{reading:"closeAngle",agg:"max",step:["g2","manual","auto"]},op:"<=",value:10,unit:"°",digits:1,basis:"manufacturer",explain:s("Generators must be lined up closely when connected.","Representative manufacturer sync window (no verified public value).")},{id:"blocked",label:"Sync-check blocked manual close",metric:{event:"SYNC_BLOCK",agg:"event",step:"manual"},op:"event",basis:"conceptual",explain:s("The safety check must stop a person closing at the wrong moment.","Sync-check permissive (25) supervises all closing paths.")},{id:"all",label:"All three generators on bus",metric:{reading:"onlineN",agg:"final",step:"auto"},op:">=",value:3,basis:"conceptual",explain:s("All generators must be able to join.","Each set paralleled.")}]},{id:"PSG-L4-PARALLEL",equipment:"paralleling",level:"L4",kind:"procedure",model:"ep-paralleling",status:"interactive",title:"Paralleled operation: load add, load sharing & load shed",purpose:s("Prove the generators start together, connect, pick up load in priority order, share it evenly, and drop the least important load if one generator trips.","Functional test: simultaneous start, first-on dead-bus closure, synchronizing, priority load add, kW/kVAR sharing, generator trip with priority load shed, and recovery with re-add."),concept:s("Send a start signal to all generators. Watch the first one connect and power the most important load, the others join, and the rest of the load added. Then trip one generator and check the system sheds the lowest-priority load to protect the rest.","Start signal → dead-bus closure → priority 1 add → sync/close remaining sets → priority 2/3 add → record kW/kVAR share → simulated protective trip of a set → bus overload → shed priority 3 → frequency recovery → reset, resync, re-add."),inputs:"Three fictitious 2000 kW sets; priority loads 1800 / 1500 / 1200 kW. A seeded hidden fault may be present.",expected:s("Critical load gets power in under 10 seconds, all generators share within 5 %, and when one trips the lowest-priority load is shed so frequency recovers.","First load block ≤ 10 s; all sets online; kW/kVAR sharing within 5 % of fair share; shed of priority 3 within ~0.3 s; bus frequency back within ±0.5 Hz; re-add after recovery."),consequence:s("Bad sharing overloads one generator; failed load shedding can overload the remaining generators until they all trip — a total blackout.","Unequal sharing overloads individual sets; without load shed, capacity loss collapses bus frequency and trips the remaining sets (cascading loss of standby power)."),performedBy:"Switchgear and generator manufacturers; load-bank vendor where used; CxA directs.",safety:at.transfer,prerequisites:[{test:"PSG-L3-SYNC",why:s("Synchronizing must be proven before loading the system.","Synchronizing and sync-check verified without load.")},{test:"GEN-L4-LOAD",why:s("Each generator must carry full load on its own first.","Individual load acceptance proven before shared loading.")}],measurements:["busHz","busV","onlineN","loadsOn","loadKw","g1Kw","g2Kw","g3Kw","shareErr","kvarErr","syncAngle","closeAngle"],downstream:[],sources:["ufgs-gen","paralleling-basics","paralleling-cat","nfpa110","nec-700"],variants:[{id:"nominal",weight:3},{id:"sync-window",faults:{syncWindowTight:!0},cause:"sync-window",deficiency:{title:"Generators 2 and 3 failed to synchronize",severity:"critical",corrective:s("Set the synchronizer windows to the manufacturer values and retest.","Correct synchronizer/sync-check windows so the slip target lies within the acceptance window; retest.")}},{id:"share",faults:{shareImbalance:!0},cause:"load-share",deficiency:{title:"Generator 2 carrying about 11 % more than its share",severity:"major",corrective:s("Calibrate generator 2's load sharing and retest.","Calibrate governor/load-share bias; verify real and reactive sharing in all combinations.")}},{id:"shed",faults:{shedFails:!0},cause:"load-shed",deficiency:{title:"No load shed after generator trip — bus overloaded",severity:"critical",corrective:s("Fix the load-shed logic/wiring and retest the trip scenario.","Correct load-shed logic and shed output wiring; repeat capacity-loss test.")}}],causes:[se.syncWin,se.share,se.shed,se.avr,se.genSlow],steps:[{id:"start",title:"Start signal to all generators",run:15,highlight:["master-ctrl","g1-set","g2-set","g3-set"],action:{set:{start:!0,run:[!0,!0,!0],autoSync:[!0,!0,!0]},label:"Send start to all sets",log:"Start signal to all generators"},explain:s("All generators start. The first one ready closes onto the dead bus and the most important load is added.","Dead-bus arbitration; priority 1 load block added after a short delay."),expect:s("Priority 1 load powered within about 7–8 seconds.","Priority 1 online ≤ 10 s.")},{id:"sync",title:"Synchronize remaining generators; add load",run:25,highlight:["sync-scope","load-feeders"],explain:s("The other generators line up and connect; priority 2 and 3 loads are added as capacity allows.","Synchronizing within window; load add per available capacity."),expect:s("All three online; all three load blocks connected.","Three sets online; three blocks added.")},{id:"share",title:"Record load sharing",run:15,highlight:["g1-set","g2-set","g3-set"],explain:s("Each generator should carry about one third of the load.","Compare each set's kW and kVAR with its fair share (total ÷ online sets)."),expect:s("About 1500 kW each.","≈ 1500 kW each; error ≤ 5 % of rating."),deeper:s("Real sharing (kW) is set by the engines' speed controls; reactive sharing (kVAR) by the voltage regulators. Both need checking, ideally at a power factor other than 1.","Isochronous load sharing or droop; reactive sharing via cross-current compensation or controller network. One guide specification requires sharing within 5 % of fair share, tested individually and in all combinations.")},{id:"trip",title:"Simulate generator 3 protective trip",run:15,highlight:["g3-set","load-feeders","master-ctrl"],action:{set:{tripG3:!0},label:"Trip generator 3 (simulated)",log:"Generator 3 trip simulated"},explain:s("Generator 3 trips. Two generators cannot carry all the load, so the controls must shed the lowest-priority block at once.","Capacity drops to 4000 kW against 4500 kW load; priority 3 shed; frequency recovers."),expect:s("Priority 3 shed; frequency back to about 60 Hz.","Shed within ≈ 0.3 s; bus 60 ± 0.5 Hz.")},{id:"restore",title:"Reset generator 3; resynchronize; re-add load",run:25,highlight:["g3-set","sync-scope","load-feeders"],action:{set:{tripG3:!1,resetG3:!0},label:"Reset generator 3",log:"Generator 3 reset and restarted"},explain:s("After the cause is fixed, generator 3 restarts, reconnects, and the shed load comes back.","Restart, synchronize, close; priority 3 re-added."),expect:s("Back to three generators and all loads.","Three online; three blocks.")}],criteria:[{id:"first-load",label:"Time to priority 1 load powered",metric:{reading:"loadsOn",agg:"timeTo",step:"start",cond:{op:">=",value:1}},op:"<=",value:10,unit:"s",digits:1,basis:"project",sources:["nfpa110","nec-700"],explain:s("The most important load must get power quickly.","Project requirement aligned with 10-second emergency/Type 10 practice where applicable.")},{id:"all-online",label:"Generators on bus after synchronizing",metric:{reading:"onlineN",agg:"final",step:"sync"},op:">=",value:3,basis:"conceptual",explain:s("All generators must join the bus.","Synchronizing of every set.")},{id:"loads",label:"Load blocks connected",metric:{reading:"loadsOn",agg:"final",step:"sync"},op:">=",value:3,basis:"conceptual",explain:s("All load should be connected once capacity is there.","Load add sequence completed.")},{id:"angle",label:"Largest closing angle",metric:{reading:"closeAngle",agg:"max",step:["start","sync"]},op:"<=",value:10,unit:"°",digits:1,basis:"manufacturer",explain:s("Generators must be lined up when connected.","Representative synchronizer window.")},{id:"kw",label:"Worst real-power sharing error",metric:{reading:"shareErr",agg:"max",step:"share"},op:"<=",value:5,unit:"%",digits:1,basis:"project",sources:["ufgs-gen"],explain:s("Each generator must carry its fair share.","One guide specification requires each set to share within 5 % of its fair share (expressed here as % of rating).")},{id:"kvar",label:"Worst reactive-power sharing error",metric:{reading:"kvarErr",agg:"max",step:"share"},op:"<=",value:5,unit:"%",digits:1,basis:"project",sources:["ufgs-gen"],explain:s("Reactive power must be shared too.","Same 5 % fair-share requirement applied to kVAR.")},{id:"shed",label:"Priority 3 load shed on generator trip",metric:{event:"SHED_P3",agg:"event",step:"trip"},op:"event",basis:"conceptual",explain:s("Losing a generator must not overload the rest.","Load-shed function operates on capacity loss.")},{id:"freq",label:"Bus frequency at end of trip step",metric:{reading:"busHz",agg:"final",step:"trip"},op:"between",value:[59.5,60.5],unit:"Hz",digits:2,basis:"illustrative",explain:s("Frequency must recover after the shed.","Recovery band (illustrative).")},{id:"readd",label:"All load restored after recovery",metric:{reading:"loadsOn",agg:"final",step:"restore"},op:">=",value:3,basis:"conceptual",explain:s("The shed load must come back once capacity returns.","Load re-add sequence.")}]},{id:"FUEL-L3-CONTROLS",equipment:"fuel",level:"L3",kind:"procedure",model:"ep-fuel",status:"interactive",title:"Transfer pump start-up, level transmitter check & leak interlock",purpose:s("Start each transfer pump and confirm it actually moves fuel, check the level sensor against the sight glass, and prove a leak stops the pumps.","Start-up of the day-tank system: pump rotation and flow for each pump in hand, level transmitter vs. sight-glass comparison, and leak-detector interlock to pumps and supply solenoid."),concept:s("Run each pump by hand for a moment and check flow. Compare the electronic level reading with the sight glass. Then trigger the leak sensor while a pump runs.","Hand-mode bump/run of each pump with flow observation; transmitter vs. local level comparison; simulated basin leak (sensor test) with a pump running."),inputs:"Fictitious day tank at 60 %; automatic control in OFF for the test. Level changes are time-compressed. A seeded hidden fault may be present.",expected:s("Both pumps deliver about 38 L/min, the level sensor agrees with the sight glass within 2 %, and the leak alarm stops the pump and shuts the valve.","Flow ≈ 38 L/min per pump; transmitter error ≤ 2 %; leak → pumps stopped, solenoid closed, alarm."),consequence:s("A pump spinning backwards moves no fuel; a wrong level sensor can let the tank run dry or overflow; a leak that does not stop the pumps becomes a spill.","Reverse rotation = no delivery on demand; level offset shifts every setpoint; leak without interlock becomes an uncontained release."),performedBy:"Fuel system contractor and controls vendor; generator vendor; CxA witnesses.",safety:at.fuel,timeCompression:"Fuel level changes are accelerated about 30× relative to a real day tank.",params:{level0:32},prerequisites:[{test:"FUEL-L2-INST",why:s("The system must be installed, pressure-tested and inspected before fuel is pumped.","Installation acceptance including piping tests and device elevations.")}],measurements:["levelX","levelSight","levelErr","pump1","pump2","flow","valve"],downstream:["FUEL-L4-DAYTANK"],sources:["ufgs-gen","cummins-nfpa110"],variants:[{id:"nominal",weight:3},{id:"pump-rot",faults:{pumpReversed:!0},cause:"pump-rot",deficiency:{title:"Pump 2 runs but delivers no flow",severity:"major",corrective:s("Correct the motor rotation and retest.","Swap two motor leads; verify rotation and flow.")}},{id:"level-cal",faults:{sensorOffset:!0},cause:"level-cal",deficiency:{title:"Level transmitter reads 12 % high",severity:"major",corrective:s("Recalibrate the level transmitter and retest.","Recalibrate zero/span against the tank chart and sight glass; retest setpoints.")}},{id:"leak-int",faults:{leakNotInterlocked:!0},cause:"leak-int",deficiency:{title:"Leak alarm did not stop pump or close solenoid",severity:"critical",corrective:s("Wire the leak detector to stop pumps and close the solenoid; retest.","Complete leak interlock wiring to starters and solenoid; retest.")}}],causes:[se.pumpRot,se.levelCal,se.leakInt,se.airLeak,se.pumpCtl],steps:[{id:"bump1",title:"Run pump 1 in hand",run:6,highlight:["pump1","fuel-panel"],action:{set:{pumpsAuto:!1,hand1:!0},label:"Pump 1 → Hand",log:"Pump 1 run in hand"},explain:s("Run pump 1 by itself and check fuel is flowing to the day tank.","Verify rotation and flow; listen/observe for cavitation or air."),expect:s("About 38 L/min.","Flow ≈ 38 L/min.")},{id:"bump2",title:"Run pump 2 in hand",run:6,highlight:["pump2","fuel-panel"],action:{set:{hand1:!1,hand2:!0},label:"Pump 2 → Hand",log:"Pump 2 run in hand"},explain:s("Now run pump 2 by itself.","Verify rotation and flow for pump 2."),expect:s("About 38 L/min.","Flow ≈ 38 L/min.")},{id:"cal",title:"Compare level transmitter with sight glass",run:4,highlight:["level-xmtr","sight-glass"],action:{set:{hand2:!1},label:"Pumps off; read levels",log:"Level comparison"},explain:s("Compare the electronic level reading with what you see in the sight glass.","Transmitter vs. local reference at the current level."),expect:s("Within 2 %.","Error ≤ 2 %.")},{id:"leak",title:"Simulate basin leak with pump 2 running",run:6,highlight:["leak-sensor","solenoid-valve","pump2"],action:{set:{hand2:!0,simLeak:!0},label:"Pump 2 → Hand; trip leak sensor",log:"Leak sensor actuated"},explain:s("With pump 2 running, trigger the leak sensor. The pump must stop and the supply valve must close, even though the pump was in hand.","Leak interlock must override hand operation and close the supply solenoid."),expect:s("Pump stops; valve closes; alarm.","Flow 0; solenoid closed; leak alarm.")},{id:"reset",title:"Clear leak simulation & reset",run:4,highlight:["fuel-panel"],action:{set:{hand2:!1,simLeak:!1,reset:!0},label:"Reset",log:"Leak simulation cleared; reset"},explain:s("Dry the sensor and reset the alarm.","Clear and reset."),expect:s("Normal.","Alarm cleared.")}],criteria:[{id:"p1",label:"Pump 1 flow",metric:{reading:"flow",agg:"final",step:"bump1"},op:">=",value:30,unit:"L/min",digits:0,basis:"illustrative",explain:s("Each pump must actually move fuel.","Illustrative minimum for this fictitious pump (design flow ≈ 38 L/min).")},{id:"p2",label:"Pump 2 flow",metric:{reading:"flow",agg:"final",step:"bump2"},op:">=",value:30,unit:"L/min",digits:0,basis:"illustrative",explain:s("The backup pump must work too.","Illustrative minimum.")},{id:"cal",label:"Level transmitter error vs. sight glass",metric:{reading:"levelErr",agg:"max",step:"cal"},op:"<=",value:2,unit:"%",digits:1,basis:"project",explain:s("All pump and alarm setpoints depend on this reading.","Representative project calibration tolerance.")},{id:"leak",label:"Flow after leak detection",metric:{reading:"flow",agg:"final",step:"leak"},op:"<=",value:1,unit:"L/min",digits:0,basis:"conceptual",explain:s("A leak must stop all pumping.","Leak detector stops the transfer pump (guide-specification requirement) and closes the supply solenoid.")}]},{id:"FUEL-L4-DAYTANK",equipment:"fuel",level:"L4",kind:"procedure",model:"ep-fuel",status:"interactive",title:"Day-tank level control, lead/lag pumps & alarms with engine running",purpose:s("With the generator running and burning fuel, prove the day tank refills automatically, the backup pump takes over if the main one fails, and low-level, overfill and leak alarms all work.","Functional test under engine draw: automatic pump start/stop at 75 %/90 %, lead-pump failure with lag start, low-level alarm at 30 % via drain-down, critical-high (95 %) overfill interlock, and leak shutdown."),concept:s("The generator runs on a load bank and slowly empties the day tank. Watch the pump start and stop. Simulate the main pump failing. Turn the pumps off to let the level fall to the low alarm. Run a pump by hand to test the overfill protection. Finally trigger the leak sensor.","Observe automatic cycling; fail the lead pump (overload open) and verify lag start; drain-down with pumps OFF to verify low-level alarm and its actual level; hand-run a pump to verify critical-high float interlock; simulated leak."),inputs:"Fictitious day tank starting at 88 %; generator on load bank (60 %, then 100 % for drain-down). Setpoints from a federal guide specification: critical low 5 %, low alarm 30 %, pump start 75 %, pump stop 90 %, critical high 95 %. Level changes time-compressed. A seeded hidden fault may be present.",expected:s("The tank cycles between about 75 % and 90 %, the backup pump starts when the main one fails, the low alarm appears at about 30 %, the overfill float stops the pump at 95 %, and a leak stops everything.","Automatic cycling 75–90 %; lag start on lead failure; low alarm at 30 % ± 2 % actual; overfill interlock at 95 %, max level < 97 %; leak → flow 0."),consequence:s("If the day tank is not refilled, the generator runs out of fuel during a long outage. If it overfills, diesel spills. Both are serious.","Fuel starvation causes loss of standby power during extended outages; overfill causes spills and fire/environmental incidents; missing alarms remove operator warning."),performedBy:"Fuel system contractor; generator vendor; controls contractor for BMS points; CxA directs.",safety:at.fuel,timeCompression:"Fuel draw and fill are accelerated about 30× so each fill cycle takes seconds instead of many minutes.",prerequisites:[{test:"FUEL-L3-CONTROLS",why:s("Pumps, level sensor and leak interlock must work individually first.","Start-up verification of pumps, transmitter calibration and leak interlock.")},{test:"GEN-L3-START",why:s("The generator must run so it can draw fuel from the day tank.","Generator start-up complete; engine draw used to exercise level control.")}],measurements:["levelX","levelSight","pump1","pump2","flow","burn","valve","alarmAtSight"],downstream:[],sources:["ufgs-gen","cummins-nfpa110","nfpa110"],variants:[{id:"nominal",weight:3},{id:"pump-no-start",faults:{pumpNoStart:!0},cause:"pump-ctl",deficiency:{title:"Transfer pumps did not start on low level",severity:"critical",corrective:s("Wire the level controller's pump-start output to the pump starters; retest.","Complete/correct pump-start output wiring/mapping; repeat automatic cycling test.")}},{id:"sensor-offset",faults:{sensorOffset:!0},cause:"level-cal",deficiency:{title:"Pumps and alarms operate about 12 % lower than intended",severity:"major",corrective:s("Recalibrate the level transmitter and repeat all setpoint checks.","Recalibrate transmitter; repeat setpoint verification.")}},{id:"overfill",faults:{overfillNotWired:!0},cause:"overfill",deficiency:{title:"Overfill float did not stop pump — tank overflowed",severity:"critical",corrective:s("Wire the overfill float into the pump circuits and alarm; retest.","Wire critical-high float to starters/alarm; repeat overfill test; inspect spill containment.")}}],causes:[se.pumpCtl,se.levelCal,se.overfill,se.airLeak,se.pumpRot],steps:[{id:"drawdown",title:"Engine running — automatic refill cycle",run:40,highlight:["day-tank","level-xmtr","pump1"],action:{set:{engineLoad:60,pumpsAuto:!0},label:"Generator at 60 % load",log:"Generator running on load bank; fuel draw begins"},explain:s("The engine burns fuel and the level drops. At 75 % the main pump should start and fill to 90 %, then stop.","Pump start at 75 %, stop at 90 % (guide-spec fractions); observe lead pump cycling."),expect:s("Level cycles between 75 % and 90 %.","Automatic cycling 75–90 %.")},{id:"lead-fail",title:"Simulate lead pump failure",run:30,highlight:["pump1","pump2","fuel-panel"],action:{set:{failPump1:!0},label:"Open pump 1 overload (simulated)",log:"Pump 1 overload opened (simulated failure)"},explain:s("Make pump 1 fail. On the next call for fuel, the controller should notice no flow and start pump 2.","Lead commanded, no flow proven within 3 s → lead fail alarm → lag start."),expect:s("Pump 2 takes over; alarm for pump 1.","Lag start; pump 1 fail alarm.")},{id:"lowlevel",title:"Drain-down: pumps OFF, engine at 100 %",run:35,highlight:["day-tank","level-xmtr","sight-glass"],action:{set:{pumpsAuto:!1,engineLoad:100},label:"Pumps OFF; load 100 %",log:"Drain-down test started"},explain:s("Switch the pumps off and let the engine draw the level down to the low-level alarm. Note the real level in the sight glass when the alarm appears.","Low-level alarm at 30 % (transmitter); record actual (sight-glass) level at alarm."),expect:s("Low-level alarm at about 30 % real level.","Low alarm at 30 % ± 2 % actual.")},{id:"recover",title:"Pumps back to automatic",run:40,highlight:["pump2","day-tank"],action:{set:{pumpsAuto:!0,engineLoad:60},label:"Pumps → Auto; load 60 %",log:"Pumps returned to automatic"},explain:s("Return the pumps to automatic; the working pump refills the tank.","Refill to 90 % with pump 2 (pump 1 locked out until reset)."),expect:s("Level recovers to about 90 %.","Refilled to stop setpoint.")},{id:"overfill",title:"Overfill test: run pump 2 in hand",run:15,highlight:["hi-float","pump2","day-tank"],action:{set:{hand2:!0},label:"Pump 2 → Hand",log:"Pump 2 run in hand for overfill test"},explain:s("Run pump 2 by hand (ignoring the normal stop). At 95 % the overfill float must stop it and sound the alarm.","Critical-high float (95 %) hard-wired into starter circuit must stop the pump even in hand; alarm at fill point/BMS."),expect:s("Pump stops at 95 %; alarm.","Overfill interlock; level stays < 97 %.")},{id:"leak",title:"Leak detector test",run:10,highlight:["leak-sensor","solenoid-valve"],action:{set:{hand2:!1,simLeak:!0},label:"Trip leak sensor",log:"Leak sensor actuated"},explain:s("Trigger the leak sensor: pumps stop, supply valve closes.","Leak → pumps stopped, solenoid closed, alarm."),expect:s("All flow stops.","Flow 0; valve closed.")}],criteria:[{id:"cycle",label:"Minimum actual level during automatic cycling",metric:{reading:"levelSight",agg:"min",step:"drawdown"},op:">=",value:70,unit:"%",digits:1,basis:"project",sources:["ufgs-gen"],explain:s("The tank must be refilled before it falls much below the pump-start level.","Pump start at 75 % (guide-specification fraction); 70 % allows for response time.")},{id:"lag",label:"Lag pump started on lead failure",metric:{event:"LAG_START",agg:"event",step:"lead-fail"},op:"event",basis:"conceptual",explain:s("The backup pump must take over.","Duplex redundancy: lead failure → lag start.")},{id:"lag-level",label:"Minimum actual level during lead failure",metric:{reading:"levelSight",agg:"min",step:"lead-fail"},op:">=",value:65,unit:"%",digits:1,basis:"illustrative",explain:s("Changeover must be fast enough that the level barely dips.","Illustrative margin for lag-start response.")},{id:"low",label:"Low-level alarm raised",metric:{event:"LOW_LEVEL",agg:"event",step:"lowlevel"},op:"event",basis:"conceptual",explain:s("Operators must be warned when fuel gets low.","Low-level alarm function.")},{id:"low-at",label:"Actual level when low-level alarm raised",metric:{reading:"alarmAtSight",agg:"final",step:"lowlevel"},op:"between",value:[28,32],unit:"%",digits:1,basis:"project",sources:["ufgs-gen"],explain:s("The alarm must come at the real 30 % level, not just when the sensor says so.","Guide-specification low-level alarm at 30 %; ±2 % project tolerance.")},{id:"recover",label:"Level after recovery",metric:{reading:"levelSight",agg:"final",step:"recover"},op:">=",value:75,unit:"%",digits:1,basis:"conceptual",explain:s("The remaining pump must refill the tank.","Refill with the lag pump.")},{id:"hi-alarm",label:"Critical-high (overfill) alarm",metric:{event:"HIGH_LEVEL",agg:"event",step:"overfill"},op:"event",basis:"conceptual",explain:s("An overfill must be stopped and announced.","Critical high alarm at 95 % (guide-specification fraction).")},{id:"hi-max",label:"Maximum actual level during overfill test",metric:{reading:"levelSight",agg:"max",step:"overfill"},op:"<=",value:97,unit:"%",digits:1,basis:"project",sources:["ufgs-gen"],explain:s("The tank must never overflow.","Overfill interlock at 95 %; 97 % allows for float response.")},{id:"leak",label:"Flow after leak detection",metric:{reading:"flow",agg:"final",step:"leak"},op:"<=",value:1,unit:"L/min",digits:0,basis:"conceptual",explain:s("A leak must stop all pumping.","Leak detector stops transfer pumps.")}]},{id:"GND-L3-FOP",equipment:"grounding",level:"L3",kind:"procedure",model:"ep-ground",status:"interactive",title:"Fall-of-potential ground resistance test",purpose:s("Measure how well the grounding system connects to the earth, and check the measurement itself is trustworthy.","Measure grounding electrode system resistance by the fall-of-potential method (IEEE 81 concept): plot resistance vs. potential-probe position, confirm a plateau around 62 % of the current-probe distance, and compare with the project requirement."),concept:s("A test current flows from the grounding system to a spike far away. A second spike is moved step by step along the line, and the tester reads resistance at each spot. Where the curve goes flat (around 62 % of the way) is the true value.","Three-pole measurement: current electrode C at distance D (here 120 m), potential electrode P moved from 10 % to 90 % of D; true resistance read on the plateau (≈ 61.8 % of D for uniform soil); plateau verified with readings at 52 %, 62 % and 72 %."),inputs:"Fictitious grid in uniform soil (100 Ω·m), current probe at 120 m, dry weather (more than 48 h after rain). A seeded hidden fault may be present.",expected:s("A curve that is flat in the middle, about 2 Ω there, and steady readings.","Plateau readings at 52/62/72 % within ±10 % of each other; R(62 %) ≈ 2.0 Ω, below the 5 Ω project requirement; stable readings."),consequence:s("Poor grounding means faults may not clear quickly and metal parts can become dangerous; a bad measurement can hide that.","High electrode resistance raises touch/step voltages and impairs fault clearing and surge performance; an invalid test (no plateau) gives a misleading result."),performedBy:"NETA testing agency; CxA witnesses.",safety:"Never disconnect a grounding electrode conductor on an energized system. Test leads can carry hazardous voltage during a fault elsewhere. Simulation only.",prerequisites:[{test:"GND-L2-INST",why:s("Connections must be inspected before measuring the system.","Pre-concealment inspection complete.")}],measurements:["probePct","probeM","R","rDev","plateauDev","testI"],downstream:["UTIL-L3-ENERGIZE"],sources:["ieee-81","ufgs-interior","ufgs-gen","ufgs-lvsg"],variants:[{id:"nominal",weight:3},{id:"probe-close",faults:{probeTooClose:!0},cause:"probe",deficiency:{title:"No plateau — current probe too close (test invalid)",severity:"major",corrective:s("Move the current probe much farther away and repeat the test.","Increase C spacing (several times the grid diagonal) and repeat the full curve.")}},{id:"high-r",faults:{highResistance:!0},cause:"high-r",deficiency:{title:"Ground resistance above 5 Ω",severity:"critical",corrective:s("The engineer must design added grounding; repair any broken connections; retest.","Investigate connections; engineer to specify additional electrodes/enhancement; retest.")}},{id:"contact",faults:{poorProbeContact:!0},cause:"contact",deficiency:{title:"Unstable readings — poor probe contact",severity:"minor",corrective:s("Clean clips, drive probes deeper or wet the soil around probes, and repeat.","Improve probe contact resistance; repeat measurements.")}}],causes:[se.probe,se.highR,se.contact,se.wet],steps:[{id:"setup",title:"Lay out leads; drive current probe",run:2,highlight:["gnd-meter","c-probe","test-well"],action:{set:{probePct:0},label:"Set up",log:"Leads laid out; current probe driven"},explain:s("Connect the tester to the grounding system at the test well and drive the far current spike.","Connect E at the test well (isolated per procedure), drive C at distance D; record soil conditions."),expect:s("Ready to measure.","Setup recorded.")},...[10,20,30,40,52,62,72,80,90].map(e=>({id:`p${e}`,title:`Potential probe at ${e} %`,run:3,highlight:["p-probe","gnd-meter"],action:{set:{probePct:e},label:`Drive P at ${e} %`,log:`Potential probe at ${e} %`},explain:e===62?s("This is the key point: about 62 % of the way to the far spike.","At ≈ 61.8 % of D (uniform soil, hemispherical electrodes) the reading equals the true resistance; confirm with neighbours at ±10 % of D."):s(`Move the potential spike to ${e} % of the distance and read the tester.`,`Record R at x = ${e} % of D.`),expect:e<50?s("Reading rises as the spike moves away.","Rising section of the curve."):e<=72?s("Reading nearly flat here.","Plateau region."):s("Reading rises steeply near the far spike.","Influence of C electrode."),...e===72?{deeper:s("If the three middle readings are not close together, the far spike is too close and the result cannot be trusted.","Absence of a plateau indicates overlapping resistance areas; increase spacing. The 61.8 % rule assumes uniform soil (research note EL-38).")}:{}}))],criteria:[{id:"r62",label:"Resistance at 62 % (plateau)",metric:{reading:"R",agg:"final",step:"p62"},op:"<=",value:5,unit:"Ω",digits:2,basis:"project",sources:["ufgs-interior","ufgs-gen"],explain:s("The grounding system must connect to earth well enough to meet the design value.","Project-selected requirement; federal guide specifications use 5 Ω for generator/substation grounding and up to 25 Ω for a single driven electrode under dry conditions.")},{id:"plateau",label:"Plateau check (52 % and 72 % vs. 62 %)",metric:{reading:"plateauDev",agg:"final",step:"p72"},op:"<=",value:10,unit:"%",digits:1,basis:"illustrative",sources:["ieee-81"],explain:s("If the middle of the curve is not flat, the measurement is not valid.","Plateau validation of the fall-of-potential curve (IEEE 81 concept); the ±10 % agreement used here is an illustrative practice value.")},{id:"stable",label:"Reading scatter at 62 %",metric:{reading:"rDev",agg:"max",step:"p62"},op:"<=",value:.05,unit:"Ω",digits:2,basis:"illustrative",explain:s("Jumping readings point to a test setup problem.","Unstable readings indicate high probe contact resistance or interference (illustrative limit).")}]},{id:"PQ-L4-HARMONICS",equipment:"power-quality",level:"L4",kind:"procedure",model:"ep-pq",status:"interactive",title:"Meter verification, harmonic distortion & event capture",purpose:s("Prove the power meter reads correctly against a reference instrument, that electrical distortion stays within limits as electronic load increases, and that the meter records disturbances.","Verify installed meter kW against a calibrated reference analyzer, measure voltage THD at increasing non-linear load against IEEE 519, and verify waveform/event capture and EPMS reporting."),concept:s("Clip a calibrated analyzer next to the installed meter and compare readings. Increase the UPS/drive load and watch distortion. Then apply a short test dip and check the meter recorded it.","Side-by-side comparison at 50 % load; THD trend at 50/75/100 % non-linear load with the active harmonic filter in service; simulated 3-cycle sag for event capture."),inputs:"Fictitious 480 V service, 2400 kW rated; non-linear load (UPS rectifiers, drives); active harmonic filter enabled. A seeded hidden fault may be present.",expected:s("The meter agrees with the reference within 1 %, distortion stays well below 8 %, and the disturbance is recorded.","kW error ≤ 1 %; voltage THD ≈ 4 % at full load (limit 8 % for ≤ 1 kV); sag event captured and sent to the EPMS."),consequence:s("A wrong meter misleads operators about load and capacity; high distortion can overheat equipment and upset sensitive electronics; missing event records make investigations guesswork.","Metering errors corrupt capacity planning and alarms; excessive THD causes heating and malfunction; no event capture prevents root-cause analysis."),performedBy:"EPMS integrator; NETA agency for meter calibration; CxA witnesses.",safety:at.energized,prerequisites:[{test:"PQ-L2-INST",why:s("Meter wiring and setup must be checked before live verification.","CT/VT installation and configuration verified.")},{test:"UTIL-L3-ENERGIZE",why:s("The service must be energized to measure.","Energized service required.")}],measurements:["loadPct","refKw","meterKw","kwErr","meterV","thdV","thdI"],downstream:["LVSG-L4-FUNCTION"],sources:["ieee-519","itic","ufgs-lvsg"],variants:[{id:"nominal",weight:3},{id:"ct-ratio",faults:{ctRatio:!0},cause:"ct-meter",deficiency:{title:"Meter reads half the real power",severity:"major",corrective:s("Correct the CT ratio in the meter and re-verify.","Correct meter CT ratio configuration; repeat comparison.")}},{id:"ct-pol",faults:{ctPolarity:!0},cause:"ct-pol",deficiency:{title:"Meter shows negative power",severity:"major",corrective:s("Correct the CT direction and re-verify.","Correct CT orientation/leads; repeat comparison.")}},{id:"filter",faults:{filterOff:!0},cause:"filter",deficiency:{title:"Voltage THD above 8 % at full load",severity:"major",corrective:s("Commission the harmonic filter and repeat the measurement.","Enable/commission harmonic mitigation; repeat THD measurement at load.")}},{id:"capture",faults:{captureDisabled:!0},cause:"capture",deficiency:{title:"Sag event not recorded",severity:"minor",corrective:s("Configure the meter's event triggers and retest.","Configure sag/swell triggers and waveform capture; repeat event test.")}}],causes:[se.ctMeter,se.ctPol,se.filter,se.capture,se.ptFuse],steps:[{id:"verify",title:"Compare meter with reference at 50 % load",run:8,highlight:["pq-meter","ref-analyzer","cts"],action:{set:{loadPct:50},label:"Load → 50 %",log:"Load at 50 %; reference analyzer connected"},explain:s("Compare the installed meter's power reading with the calibrated reference.","Side-by-side kW (and V, A, PF) comparison."),expect:s("Within 1 %.","kW error ≤ 1 %.")},{id:"l75",title:"Increase non-linear load to 75 %",run:6,highlight:["nonlinear-load","pq-meter"],action:{set:{loadPct:75},label:"Load → 75 %",log:"Load at 75 %"},explain:s("More electronic load creates more distortion.","THD rises with non-linear current."),expect:s("Distortion rises a little.","THD ≈ 3–4 %.")},{id:"l100",title:"Full load (100 %)",run:8,highlight:["nonlinear-load","ahf","pq-meter"],action:{set:{loadPct:100},label:"Load → 100 %",log:"Load at 100 %"},explain:s("At full load, check the distortion is still well under the limit.","THD at full non-linear load with mitigation in service."),expect:s("About 4 %, under 8 %.","THD ≈ 4.3 % < 8 %."),deeper:s("The limits apply where the site connects to the utility. For a medium-voltage service the limit is lower (5 %).","IEEE 519 voltage distortion limits at the PCC: ≤ 1 kV — 5 % individual / 8 % THD; 1–69 kV — 3 % / 5 %. Here the PCC is taken at the 480 V service for simplicity. Current limits (TDD) depend on the short-circuit ratio.")},{id:"sag",title:"Apply simulated 3-cycle sag",run:4,highlight:["pq-meter","epms-link"],action:{set:{sag:!0},label:"Apply test sag",log:"Test sag applied"},explain:s("A short voltage dip is applied by the test equipment; the meter should record it and tell the monitoring system.","Sag to 70 % for 3 cycles; verify waveform capture, timestamp and EPMS event."),expect:s("Event recorded.","Event captured and reported.")}],criteria:[{id:"kw",label:"Meter kW error vs. reference",metric:{reading:"kwErr",agg:"max",step:"verify"},op:"<=",value:1,unit:"%",digits:2,basis:"project",explain:s("The meter must agree with a calibrated instrument.","Representative project accuracy tolerance for revenue/PQ meters.")},{id:"thd",label:"Maximum voltage THD (75–100 % load)",metric:{reading:"thdV",agg:"max",step:["l75","l100"]},op:"<=",value:8,unit:"%",digits:2,basis:"standard",sources:["ieee-519"],explain:s("Too much distortion can harm equipment.","IEEE 519-2022 voltage THD limit of 8 % for systems ≤ 1 kV at the PCC (from a public summary of the paywalled standard).")},{id:"event",label:"Sag event captured and reported",metric:{event:"PQ_EVENT",agg:"event",step:"sag"},op:"event",basis:"project",explain:s("Disturbances must be recorded for investigations.","Event capture/reporting is a project EPMS requirement.")}]},{id:"EPO-L4-INTERFACE",equipment:"epo",level:"L4",kind:"procedure",model:"ep-epo",status:"interactive",title:"EPO interface verification in test/bypass mode",purpose:s("Prove that pressing the EPO would send every required shutdown signal — to the UPS, battery breaker, cooling, dampers and alarm panel — without actually dropping the load, and that test mode is reported.","Functional test of EPO cause-and-effect in the approved test/bypass mode: each output proven at its monitored test point, load unaffected, bypass supervisory alarm reported, reset and return to normal verified."),concept:s("Put the EPO panel into test mode (which must alarm), press the EPO, and check each signal lamp — while the UPS keeps running. Then reset and return to normal.","Test/bypass selector blocks output contacts while monitoring them; EPO actuation; verify each signal and the BMS/FACP events; confirm UPS and cooling unaffected; reset; normal mode restored."),inputs:"Fictitious EPO system; protected load is a load bank (pre-occupancy). A seeded hidden fault may be present.",expected:s("Five signals verified, the load stays on, test mode alarms at the monitoring system, and everything resets cleanly.","Five of five signals proven; no load drop; bypass supervisory event; signals clear after reset; normal mode restored."),consequence:s("A missing shutdown signal leaves a hazard energized for firefighters; a test mode that does not really block signals turns a test into an outage.","Missing outputs leave stored energy or airflow active; ineffective bypass converts the test into a critical-load outage; unsupervised bypass leaves the EPO disabled unnoticed."),performedBy:"Electrical contractor, UPS vendor, fire alarm contractor; CxA directs; owner operations witness.",safety:at.epo,prerequisites:[{test:"EPO-L2-INST",why:s("Stations and wiring must be inspected before any functional test.","Installation verification including covers and interface terminations.")}],measurements:["loadKw","upsOn","hvacOn","sigCount","testMode"],downstream:["LVSG-L4-FUNCTION"],sources:["epo-645","nfpa-70e"],variants:[{id:"nominal",weight:3},{id:"hvac",faults:{hvacNotWired:!0},cause:"epo-hvac",deficiency:{title:"Cooling shutdown signal missing",severity:"major",corrective:s("Wire the cooling shutdown output and retest.","Complete wiring; repeat interface test.")}},{id:"batt",faults:{battNotWired:!0},cause:"epo-batt",deficiency:{title:"Battery shunt-trip signal missing",severity:"critical",corrective:s("Wire the battery breaker shunt trip and retest.","Complete shunt-trip wiring; repeat interface test.")}},{id:"bypass",faults:{bypassIneffective:!0},cause:"epo-bypass",deficiency:{title:"Test mode did not block UPS shutdown — load dropped",severity:"critical",corrective:s("Stop all EPO testing. Correct the bypass wiring, prove it with the UPS isolated, then retest.","Suspend testing; correct blocking circuit; prove with UPS output isolated/load bank; repeat under revised MOP.")}},{id:"sup",faults:{bypassUnsupervised:!0},cause:"epo-sup",deficiency:{title:"Test mode not reported to BMS/fire alarm",severity:"major",corrective:s("Wire the bypass supervisory signal and retest.","Wire/map supervisory point; retest.")}}],causes:[se.epoHvac,se.epoBatt,se.epoBypass,se.epoSup,se.trip],steps:[{id:"baseline",title:"Baseline: normal mode",run:3,highlight:["epo-panel","ups"],explain:s("Everything is running normally; the EPO is armed.","Normal mode; UPS online with load bank; cooling running."),expect:s("Load on, cooling on.","Baseline recorded.")},{id:"testmode",title:"Select test/bypass mode",run:4,highlight:["test-switch","facp"],action:{set:{testMode:!0},label:"Key switch → test",log:"EPO panel placed in test/bypass"},explain:s("Turn the key to test mode. The monitoring system must show that the EPO is bypassed.","Bypass selected; supervisory alarm to BMS/FACP."),expect:s("Bypass alarm received.","Supervisory event.")},{id:"press",title:"Operate EPO station (test mode)",run:6,highlight:["epo-station","test-lamps","ups","battery-cab","crah","damper","facp"],action:{set:{press:!0},label:"Press EPO",log:"EPO station operated in test mode"},explain:s("Press the EPO. Each signal lamp should light, but the UPS and cooling keep running.","Verify each output at its monitored point; confirm UPS/cooling unaffected."),expect:s("Five signals; load stays on.","5/5 signals; no load drop.")},{id:"release",title:"Reset EPO station",run:4,highlight:["epo-station","epo-panel"],action:{set:{press:!1,reset:!0},label:"Reset station",log:"EPO reset"},explain:s("Reset the EPO station and the panel.","Reset; outputs release."),expect:s("Signals clear.","0 signals.")},{id:"normal",title:"Return to normal mode",run:3,highlight:["test-switch"],action:{set:{testMode:!1},label:"Key switch → normal",log:"EPO panel returned to normal"},explain:s("Return the key to normal; the bypass alarm clears.","Normal mode restored; supervisory clears."),expect:s("Normal.","Armed.")}],criteria:[{id:"sup",label:"Bypass reported to BMS/fire alarm",metric:{event:"BMS_BYPASS",agg:"event",step:"testmode"},op:"event",basis:"project",explain:s("Everyone must know the EPO is disabled during testing.","Supervision of bypass is a project requirement.")},{id:"ups",label:"UPS shutdown signal verified",metric:{event:"SIG_UPS",agg:"event",step:"press"},op:"event",basis:"project",explain:s("The UPS must receive the shutdown command.","Per the approved cause-and-effect matrix.")},{id:"batt",label:"Battery shunt-trip signal verified",metric:{event:"SIG_BATT",agg:"event",step:"press"},op:"event",basis:"project",explain:s("Batteries must also be disconnected so nothing stays live.","Removes stored energy (cause-and-effect matrix).")},{id:"hvac",label:"Cooling shutdown signal verified",metric:{event:"SIG_HVAC",agg:"event",step:"press"},op:"event",basis:"project",explain:s("Dedicated cooling must stop.","Per the approved matrix.")},{id:"damper",label:"Damper close signal verified",metric:{event:"SIG_DAMPER",agg:"event",step:"press"},op:"event",basis:"project",explain:s("Dampers must close.","Per the approved matrix.")},{id:"bms",label:"EPO activation reported",metric:{event:"BMS_EPO",agg:"event",step:"press"},op:"event",basis:"project",explain:s("The activation must be recorded.","Monitoring of EPO activation.")},{id:"load",label:"Protected load not dropped",metric:{event:"LOAD_DROP",agg:"event",step:["press","release"]},op:"noEvent",basis:"conceptual",explain:s("In test mode the load must stay on.","Test mode must block the shutdown outputs.")},{id:"reset",label:"Signals cleared after reset",metric:{reading:"sigCount",agg:"final",step:"release"},op:"<=",value:0,basis:"conceptual",explain:s("Everything must release after reset.","Reset function.")}]}],Lc=[...$c,...Pc,...Ec],it=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),Rc=[it("CT","Current transformer","A sensor around a conductor that produces a small current proportional to the large current flowing, so meters and relays can measure it.","Instrument transformer with a rated ratio (e.g., 600:5); polarity and ratio must match device settings; never open-circuit an energized CT secondary."),it("VT","Voltage transformer","A small transformer that scales high voltage down so meters and relays can measure it.","Instrument voltage transformer (also called PT) supplying sensing/metering inputs, usually fused."),it("PT","Potential transformer","Another name for a voltage transformer.","Synonym of VT; instrument transformer for voltage sensing."),it("PCC","Point of common coupling","The place where the site connects to the utility network, where harmonic limits are judged.","Point on the utility system nearest the customer where other customers could be served; reference point for IEEE 519 limits."),it("TDD","Total demand distortion","Harmonic current distortion measured against the site's normal maximum demand.","Harmonic current distortion relative to maximum demand load current (IEEE 519)."),it("LSIG","Long-time, Short-time, Instantaneous, Ground-fault","The four protection functions of an electronic breaker trip unit.","Trip-unit functions: long-time (overload, I²t), short-time (delayed fault), instantaneous and ground-fault pickup/delay settings."),it("ZSI","Zone-selective interlocking","A signal between breakers so the one closest to a fault trips quickly while upstream breakers wait.","Restraint signalling between trip units allowing upstream devices to trip without intentional delay when no downstream device sees the fault."),it("ERMS","Energy-reducing maintenance switch","A switch that makes a breaker trip faster while people work nearby, reducing arc-flash energy. A blue light shows it is on.","Maintenance mode lowering instantaneous pickup to reduce arc-flash incident energy during work; indicated locally."),it("ANSI","American National Standards Institute",'The U.S. body that approves national standards; also the source of the "device numbers" used for relays (for example 25, 51, 86).',"Accredits U.S. standards (e.g., ANSI/NETA ATS); ANSI/IEEE C37.2 device function numbers (25 sync-check, 51 time overcurrent, 86 lockout)."),it("C37","IEEE C37 standards series","A family of IEEE standards for switchgear and protective relays.","IEEE/ANSI C37 series (e.g., C37.112 inverse-time characteristic equations for overcurrent relays)."),it("C57","IEEE C57 standards series","A family of IEEE standards for transformers.","IEEE C57 series covering transformer requirements and test codes (e.g., C57.12.00, C57.13 instrument transformers)."),it("SEL","Schweitzer Engineering Laboratories","A protective-relay manufacturer whose technical papers explain relay curve equations.","Relay manufacturer; its published paper is the public source used here for IEEE C37.112 constants and its own U-curve variants."),it("U1","U.S. moderately inverse curve (manufacturer designation)","A relay curve name used by some manufacturers for a moderately inverse overcurrent curve.","Manufacturer curve designation (e.g., SEL U1: A = 0.0104, B = 0.0226, p = 0.02) — not identical to the IEEE C37.112 moderately inverse constants."),it("GEC","Grounding electrode conductor","The wire connecting the electrical system to the grounding electrodes in the earth.","Conductor connecting the system grounded conductor/equipment to the grounding electrode system at the service or separately derived system."),it("PBB","Primary bonding busbar","The main copper bar for bonding telecommunications equipment (formerly called the TMGB).","Telecommunications primary bonding busbar per current TIA-607 terminology."),it("SBB","Secondary bonding busbar","A local copper bar for bonding telecom racks in a room.","Telecommunications secondary bonding busbar (formerly TGB)."),it("VLF","Very low frequency (cable testing)","A cable test using a very slowly alternating voltage.","Very-low-frequency (e.g., 0.1 Hz) AC withstand/diagnostic testing of MV cable insulation."),it("PI","Polarization index","The ratio of two insulation readings (10 minutes ÷ 1 minute) that shows whether insulation is clean and dry.","Ratio of 10-min to 1-min insulation resistance; low values suggest moisture/contamination."),it("DF","Dissipation factor","A sensitive measure of insulation quality using AC voltage.","Insulation dissipation factor (tan δ), closely related to insulation power factor."),it("WTI","Winding temperature indicator","A gauge that estimates the hottest temperature inside a transformer's windings and switches fans and alarms.","Thermal-image winding temperature indicator (top-oil plus load-current heater) with fan-control and alarm contacts."),it("PPE","Personal protective equipment","Protective clothing and gear such as arc-rated suits, gloves and face shields.","Arc-rated and shock-protective equipment selected per NFPA 70E risk assessment."),it("M1","Main breaker 1","The main breaker for bus 1 of a double-ended switchgear line-up.","Bus-1 main in a main-tie-main arrangement."),it("M2","Main breaker 2","The main breaker for bus 2 of a double-ended switchgear line-up.","Bus-2 main in a main-tie-main arrangement."),it("T1","Transformer 1","The transformer feeding side 1 of a double-ended line-up.","Unit-substation transformer supplying source 1 / bus 1."),it("T2","Transformer 2","The transformer feeding side 2 of a double-ended line-up.","Unit-substation transformer supplying source 2 / bus 2.")],Mc=[{id:"Q-ATS-1",testId:"ATS-L4-TRANSFER",level:"L4",prompt:s("After utility power returns, why does the transfer switch wait (often 10 minutes) before switching back?","Why is a retransfer time delay applied on return of the normal source?"),options:[{id:"a",text:s("To make sure the utility is stable, so the load is not switched back and forth.","To confirm normal-source stability and avoid repeated transfers onto an unstable utility."),correct:!0,feedback:s("Correct — returning too early can mean another outage moments later.","Correct: the delay rides through reclosing and unstable utility conditions.")},{id:"b",text:s("Because the generator needs 10 minutes to start.","Because generator start time is 10 minutes."),correct:!1,feedback:s("The generator is already running at this point.","The emergency source is already online during retransfer.")},{id:"c",text:s("To charge the UPS batteries first.","To recharge UPS batteries before retransfer."),correct:!1,feedback:s("The UPS recharges on either source.","Battery recharge is independent of the source in use.")}],explain:s("The retransfer delay protects the load from an unstable utility; the cooldown delay afterwards protects the engine.","Retransfer delay (typical factory setting 10 min, adjustable) and cooldown delay serve different purposes.")},{id:"Q-RELAY-1",testId:"RELAY-L4-TRIP",level:"L4",prompt:s("A relay picks up at 2.0 A instead of the expected 4.0 A during secondary injection, and every trip time is too fast. What is the most likely cause?","Pickup at 50 % of setting with proportionally fast timing — most likely cause?"),options:[{id:"a",text:s("The relay was told the current sensor ratio is twice what it really is.","CT ratio entered as 1200:5 for a 600:5 CT."),correct:!0,feedback:s("Correct — the relay multiplies the test current by the wrong ratio.","Correct: primary-referred pickup with a doubled CT ratio halves the secondary pickup.")},{id:"b",text:s("The breaker trip coil is not wired.","Trip circuit open."),correct:!1,feedback:s("That would stop the breaker opening, not change the pickup.","Trip wiring does not affect pickup measurement.")},{id:"c",text:s("The time dial is too high.","Time dial set high."),correct:!1,feedback:s("A higher time dial makes trips slower and does not change pickup.","Time dial scales timing, not pickup.")}],explain:s("Always check settings like the sensor ratio before blaming the relay.","CT ratio errors shift pickup and all timing points consistently.")}],dt=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),Ic={"ufgs-ats":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 36 23 Automatic Transfer Switches and By-Pass/Isolation Switch","February 2026","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2036%2023.pdf","normative","full",["EL-04"],"Guide specification: sensing ranges, time-delay ranges and typical factory settings (retransfer 10 min), closed-transition and in-phase monitor limits, field test requirements. Bracketed values are project-editable."),"ufgs-gen":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 32 15 Engine-Generator Set Stationary 15-2500 kW, with Auxiliaries","February 2026","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2032%2015.pdf","normative","full",["EL-03"],"Guide specification: day-tank float fractions (5/30/75/90/95 %), leak detector stops pump, parallel load sharing within 5 % of fair share, grounding ≤ 5 Ω by fall-of-potential."),"ufgs-lvsg":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 23 00 Low Voltage Switchgear","February 2024","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2023%2000.pdf","normative","full",["EL-08"],"Guide specification: NETA-based switchgear and breaker tests (primary injection of LSIG functions, ZSI), maintenance-mode fast trip (25–30 ms), grounding ≤ [5][25] Ω."),"ufgs-substation":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 11 16 Secondary Unit Substations","November 2021","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2011%2016.pdf","normative","full",["EL-09"],"Guide specification: transformer field tests, relay testing (pickup, timing, contact action; verify proper breakers trip), CT tests."),"ufgs-padmount":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 12 19 Pad-Mounted, Liquid-Filled, Medium-Voltage Transformers","May 2024","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2012%2019.pdf","normative","full",["EL-10"],"Guide specification: turns ratio at all taps, insulation tests, liquid sampling, as-left tap."),"ufgs-interior":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 20 00 Interior Distribution System","May 2025","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2020%2000.pdf","normative","full",["EL-11"],"Guide specification: fall-of-potential per IEEE 81; driven ground ≤ 25 Ω dry, system [5] Ω."),"ufgs-testing":dt("USACE / NAVFAC / AFCEC (via WBDG)","UFGS-26 08 00 Apparatus Inspection and Testing","November 2022","https://wbdg.org/FFC/DOD/UFGS/UFGS%2026%2008%2000.pdf","normative","full",["EL-02"],"Independent NETA testing agency and Level III technician requirements."),"nec-700":dt("NFPA (summarized by EC&M and Consulting-Specifying Engineer)","NFPA 70 (NEC) Articles 700, 701, 702 and their relation to NFPA 110","2025 article (EC&M); 2018 article (CSE)","https://ecmweb.com/national-electrical-code/code-basics/article/55285564/nec-requirements-for-emergency-and-standby-systems","normative","paywalled-summary",["EL-20","EL-12"],"Emergency (700) 10 s; legally required standby (701) 60 s; optional standby (702) no time requirement. NFPA 110 Type 10 = 10 s."),"nfpa110-form":dt("South Dakota Department of Health","Emergency and Standby Power Systems Installation Acceptance (form based on NFPA 110-2010 §7.13)","undated form","https://doh.sd.gov/media/4gun1eet/emergency-and-standby-power-systems-installation-acceptance.pdf","example","full",["EL-15"],'Agency acceptance form: records start delay, crank and transfer times; retransfer delay "minimum setting 5 minutes"; cooldown.'),"cummins-nfpa110":dt("Cummins Inc.","NFPA 110 Overview for Generator Set Emergency Power Systems (PowerHour)","2017 (based on NFPA 110-2016)","https://www.cummins.com/sites/default/files/2018-08/201703%20PowerHour%202017%20NFPA110%20overview.pdf","manufacturer-specific","full",["EL-13"],"Educational overview of the 10-second sequence, fuel tank limits and auxiliaries."),"ul-1008":dt("UL Standards & Engagement","UL 1008 Transfer Switch Equipment","2022 (as referenced by UFGS 26 36 23)","https://www.shopulstandards.com/","normative","paywalled-summary",["EL-04"],"Listing standard for transfer switches; not read — referenced via the guide specification."),"ieee-c37-112":dt("IEEE (constants via SEL technical paper)","IEEE C37.112 Standard Inverse-Time Characteristic Equations for Overcurrent Relays","1996 edition as cited; 2018 edition not checked","https://selinc.com/api/download/102555/","normative","paywalled-summary",["EL-21"],"Equation t = TD·(A/(M^p − 1) + B); moderately/very/extremely inverse constants taken from Table I of the SEL paper."),"sel-adaptive":dt("Schweitzer Engineering Laboratories (Guzmán, Anderson, Labuschagne)","Adaptive Inverse-Time Elements Take Microprocessor-Based Technology Beyond Emulating Electromechanical Relays","WPRC 2013, revised 2014","https://selinc.com/api/download/102555/","manufacturer-specific","full",["EL-21"],"Manufacturer U1 curve constants A 0.0104, B 0.0226, p 0.02 (B is 0.0226, not 0.2256)."),"ieee-519":dt("IEEE (summarized by Comsys AB / powerquality.blog)","IEEE 519-2022 Standard for Harmonic Control in Electric Power Systems","2022","https://powerquality.blog/2023/06/01/power-quality-ieee-519-2022/","normative","paywalled-summary",["EL-24"],"Voltage distortion limits at the PCC: ≤ 1 kV 5 %/8 %; 1–69 kV 3 %/5 %; current TDD depends on short-circuit ratio."),itic:dt("Information Technology Industry Council (reproduced by powerquality.blog)","ITI (CBEMA) Curve Application Note","original note; reproduction 2022","https://powerquality.blog/2022/02/04/iti-cbema-curve-application-note/","advisory","full",["EL-23"],"Voltage tolerance envelope for IT equipment (120 V basis)."),"ieee-81":dt("IEEE (summarized by Metrel application note)","IEEE 81 Guide for Measuring Earth Resistivity, Ground Impedance, and Earth Surface Potentials","2012 (Annex C as cited)","https://www.metrel.si/en/solutions/power-distribution/earth-resistance-measurement-and-62-rule/","normative","paywalled-summary",["EL-38"],"Fall-of-potential method and the 61.8 % rule (uniform soil, hemispherical electrodes)."),"nfpa-70e":dt("NFPA (summarized by EC&M)","NFPA 70E Standard for Electrical Safety in the Workplace","2024","https://ecmweb.com/test-measurement/article/21283647/is-troubleshooting-considered-energized-work","normative","paywalled-summary",["EL-19"],"Testing/measuring is energized work for qualified persons with safe work practices and PPE."),"nfpa-70b":dt("NFPA (summarized by EC&M)","NFPA 70B Standard for Electrical Equipment Maintenance","2023","https://www.ecmweb.com/power-quality-reliability/article/21275036/a-new-standard-for-electrical-equipment-maintenance","normative","paywalled-summary",["EL-18"],"Maintenance standard; commissioning baseline data feed the maintenance program."),"ttr-guide":dt("TestGuy (wiki.testguy.net)","Introduction to Transformer Turns Ratio Testing","undated","https://wiki.testguy.net/t/introduction-to-transformer-turns-ratio-testing/95","trade","full",["EL-40"],"Secondary paraphrase of NETA: ratio within 0.5 % of calculated or adjacent coils."),"lowres-guide":dt("TestGuy (wiki.testguy.net)","Acceptable Limits for Low Resistance Testing","undated","https://wiki.testguy.net/t/acceptable-limits-for-low-resistance-testing/246","trade","full",["EL-41"],"Pole-to-pole deviation > 50 % → investigate; trending emphasis."),"paralleling-basics":dt("Cummins Inc. (hosted by IEEE PES New York)","Basics of Paralleling","revised 2017-02-01","https://ewh.ieee.org/soc/pes/newyork/Archive%20Docs/CumminsPowerSeminar_Basics%20of%20Paralleling%20169.pdf","manufacturer-specific","full",["EL-36"],"Synchronizing (frequency, phase, voltage), first-start arbitration, kW/kVAR load sharing, generator protection elements."),"paralleling-cat":dt("Caterpillar","Paralleling Generator Set Systems and Design (white paper)","undated","https://cat.com/en_US/by-industry/electric-power/Articles/White-papers/paralleling-generator-set-systems-and-design.html","manufacturer-specific","summary",["EL-37"],"Dead-bus arbitration, synchronizing, load sharing, prioritized load add/shed."),"epo-645":dt("Consulting-Specifying Engineer","EPO or No — A Consideration of NEC Articles 645.10 and 685","references NEC 2005","https://www.csemag.com/epo-or-no-a-consideration-of-nec-articles-645-10-and-685/","trade","full",["EL-31"],"Article 645 EPO is optional, intended to protect firefighters; inadvertent operation risk. Later-edition exceptions from search summaries only.")};var Pi={};Ta(Pi,{equipment:()=>Oc,glossary:()=>qc,questions:()=>Nc,sources:()=>Dc,tests:()=>Fc});var l=(e,a)=>({p:e,t:a}),qe=l,B=(e,a,t,r)=>({id:e,name:a,desc:l(t,r)}),X=(e,a,t,r,i,n)=>({title:e,text:a,severity:t,consequence:r,corrective:i,...n?{expect:n}:{}}),Q=(e,a,t,r,i,n)=>({id:e,part:a,label:t,check:r,ok:i,defects:n}),Y=(e,a,t)=>({id:e,text:l(a,t)}),Oc=[{id:"chiller",family:"mechanical",subfamily:"Chilled-water plant",name:"Water-cooled centrifugal chiller",abbr:"CH",svg:"chiller",model:"chiller",role:l("A large refrigeration machine that makes cold water for the data hall. It dumps the heat it removes into a second water loop that goes to the cooling towers.","Vapor-compression water chiller (centrifugal or screw compressor, R-134a or a lower-impact refrigerant) producing chilled water (CHW) at the leaving chilled-water temperature (LCHWT) setpoint and rejecting heat to condenser water (CW) served by cooling towers. Typically arranged N+1 or 2N with rapid-restart capability for utility-to-generator transfers."),topology:l('Data centers cool with chilled water in two main ways: water-cooled chillers that send their heat to cooling towers (very efficient, but use water), or air-cooled chillers that blow the heat straight outdoors with fans (no water, more power). Some sites skip chilled water and use refrigerant units in the room (DX), or glycol loops with dry coolers, and many add "free cooling" through a heat exchanger in cold weather.',"Common plant architectures: (1) water-cooled chillers + open cooling towers (lowest kW/ton, water use, Legionella management); (2) air-cooled chillers with integral condenser fans (no CW system, higher kW/ton at high ambient); (3) DX CRAC units — air-, water- or glycol-cooled — without a central CHW plant; (4) glycol loops with dry coolers (closed, freeze-protected); and (5) water-side economizers (plate HX in series or parallel with chillers). Primary/secondary vs variable-primary pumping and the chiller-plant sequence are design-specific; see CH-S0-ARCH."),parts:[B("evaporator","Evaporator","The tank where the refrigerant boils and chills the water.",'Flooded or falling-film shell-and-tube evaporator; refrigerant boils on the shell side at a saturation temperature a few kelvin below LCHWT (the "approach").'),B("condenser","Condenser","The tank where the refrigerant gives up its heat to the tower water.","Shell-and-tube condenser; condensing (head) pressure rises with condenser-water temperature, low CW flow and tube fouling."),B("compressor","Compressor","The pump for refrigerant gas — it does the work of moving heat.","Centrifugal compressor with inlet guide vanes and/or variable speed for capacity control; surge and minimum-load limits apply."),B("motor","Compressor motor","The electric motor that spins the compressor.","Hermetic or open-drive induction motor; current reported as % rated load amps (RLA)."),B("oil-system","Oil system","Keeps the compressor bearings oiled; it runs before the compressor starts.","Oil sump, pump, heater and filter; pre-lube and oil differential pressure are start permissives."),B("control-panel","Control panel","The computer that starts, stops, controls and protects the chiller.","Unit controller: start sequence, capacity control to LCHWT, safeties with manual reset, anti-recycle timer, rapid-restart option and BMS communication."),B("flow-switch","Chilled-water flow switch","A switch that proves water is flowing before the chiller is allowed to run.","Paddle or thermal-dispersion flow switch (or evaporator DP switch) wired as a start permissive and running safety; must be installed in a straight run and set above the minimum evaporator flow."),B("water-boxes","Water boxes & tube sheets","The end covers where the water enters and leaves the tubes.","Marine or compact water boxes; pass arrangement, vents, drains and cleaning access."),B("starter","Starter / drive","The heavy electrical gear that starts the big motor.","Solid-state or variable-speed starter; ride-through and restart behavior after a power interruption depend on its settings and on controls power."),B("chw-piping","Chilled-water connections","The pipes, valves and gauges where chilled water enters and leaves.","Isolation valves, thermowells, pressure gauges and flow measurement on the evaporator nozzles."),B("cw-piping","Condenser-water connections","The pipes that carry tower water through the condenser.","Condenser nozzles with isolation valves, thermowells and gauges; CW flow proving.")],sources:["ahri-550-590","uh-chiller-spec","ufgs-23-64-10","trane-rapid-restart"]},{id:"chiller-air",family:"mechanical",subfamily:"Chilled-water plant",name:"Air-cooled chiller",abbr:"ACCH",svg:"chiller-air",model:"chiller-air",role:l("A chiller that sits outdoors and uses big fans to blow its heat into the air, so it needs no cooling tower or tower water.","Packaged air-cooled chiller (screw or scroll compressors) with integral finned condenser coils and staged/variable-speed condenser fans; head pressure rises with ambient temperature and with any loss of condenser airflow."),topology:l("Air-cooled chillers trade higher electricity use on hot days for no water use. They are often used on smaller sites or where water is scarce, sometimes with a built-in free-cooling coil.","Selected where water availability or Legionella risk drives the design; kW/ton increases with ambient dry bulb. Variants include integral free-cooling (glycol) coils and adiabatic pre-coolers. In this simulator the air-cooled chiller serves the CRAH gallery, while water-cooled chillers serve the fan-wall halls."),parts:[B("coil","Condenser coils","Finned coils where the refrigerant heat goes into the outdoor air.","V-bank microchannel or tube-and-fin condenser coils; must be clean and free of recirculation."),B("fan-deck","Condenser fans","Eight fans on top that pull air through the coils.","Condenser fans staged in pairs (or variable speed) on discharge pressure (head-pressure control)."),B("compressor","Screw compressors","The machines that compress the refrigerant.","Twin-screw compressors on separate circuits; must not run in reverse rotation."),B("evaporator","Evaporator","Where the refrigerant chills the water.","Shell-and-tube or brazed-plate evaporator with flow switch."),B("phase-monitor","Phase monitor","A relay that stops the chiller starting if the power wires are connected in the wrong order.","Phase-rotation/voltage monitor; blocks starting on reversed phase sequence (screw compressors are damaged by reverse rotation)."),B("control-panel","Unit controller","The chiller's own controller.","Capacity control, fan staging, safeties and BMS interface."),B("chw-piping","Chilled-water connections","Where the chilled water enters and leaves.","Inlet/outlet nozzles, strainer, flow switch, isolation valves.")],sources:["ufgs-23-64-10","ahri-550-590"]},{id:"pump",family:"mechanical",subfamily:"Hydronic distribution",name:"Pumps & motors (lead/standby)",abbr:"PUMP",svg:"pump",model:"pump",role:l("Pumps push the chilled water around the building. Two are installed so one can take over if the other fails.","End-suction or inline centrifugal pumps on VFDs with discharge check valves, arranged lead/standby (N+1); speed is controlled to hold a remote differential-pressure (DP) setpoint at the index circuit."),topology:l("Some plants pump each chiller separately and then pump again to the building (primary/secondary); others use one set of pumps for everything (variable primary).","Primary/secondary (constant primary, variable secondary) or variable-primary flow with a minimum-flow bypass; DP sensor at about 2/3 of the index circuit (conventional valves) or at the index circuit (PICVs)."),parts:[B("p1","Pump P-1 (lead)","The pump that normally runs.","Lead pump and motor; head/flow checked against the published curve (affinity laws for speed)."),B("p2","Pump P-2 (standby)","The spare pump that starts if P-1 fails.","Standby pump; must be in AUTO and proven by run status."),B("coupling-guard","Coupling & guard","The joint between motor and pump, with a safety cover.","Flexible coupling; laser alignment and soft-foot check before start-up; guard installed."),B("check-valves","Check valves","One-way valves that stop water flowing backwards through a stopped pump.","Discharge check valves; a stuck-open check valve creates recirculation (reverse flow) through the idle pump."),B("drives","Drives & HOA switches","The speed controllers and the HAND-OFF-AUTO switches.","VFDs with HOA; HOA must be in AUTO for automatic failover; auto-restart after power loss must be enabled."),B("strainer","Suction strainer","A screen that catches debris before it reaches the pump.","Suction diffuser/strainer; high pressure drop lowers suction pressure (NPSH) and can cause cavitation."),B("dp-sensor","Remote DP sensor","Measures pressure difference far out in the system so the pumps know how fast to run.","Differential-pressure transmitter at the index circuit; scaling must match the BMS configuration.")],sources:["expro-pump-fpt","ludeca-alignment","hi-9-6-1","cec-mch-10"]},{id:"vfd",family:"mechanical",subfamily:"Hydronic distribution",name:"Variable-frequency drive",abbr:"VFD",svg:"vfd",model:"vfd",role:l("A box of electronics that changes a motor's speed so fans and pumps only work as hard as needed.","Variable-frequency drive (rectifier, DC bus, pulse-width-modulated inverter) controlling motor speed from a BMS reference; parameters set minimum/maximum frequency, ramps, loss-of-signal action, auto-restart and bypass."),topology:l("Some drives have a bypass that runs the motor straight off the power line if the drive fails.","Drives may include an across-the-line bypass contactor; phase sequence in bypass must match the drive output (otherwise the motor runs backwards only in bypass). Harmonic mitigation (reactors, filters, active front ends) varies by project — see VFD-L4-HARMONICS."),parts:[B("disconnect","Disconnect & fuses","The switch that isolates the drive.","Line disconnect with fusing; lockout point."),B("drive","Drive","The power electronics.","Rectifier, DC bus and inverter; undervoltage fault on supply loss."),B("keypad","Keypad / display","Where technicians read and set the drive.","Parameter entry and status display (Hz, A, faults)."),B("bypass","Bypass section","Lets the motor run without the drive.","Bypass contactor and overload; rotation must be checked in bypass."),B("bms-controller","BMS controller","Sends the speed command.","Analog speed reference (0–10 V or 4–20 mA) and start/status points."),B("motor","Motor","The electric motor being controlled.","Induction motor; nameplate data entered in the drive."),B("fan","Driven fan","The fan the motor turns.","Centrifugal fan; power follows the affinity law (∝ speed³).")],sources:["ufgs-tab","ieee519-summary","expro-pump-fpt"]},{id:"cooling-tower",family:"mechanical",subfamily:"Heat rejection",name:"Cooling tower",abbr:"CTW",svg:"cooling-tower",model:"cooling-tower",role:l("A tower that cools the chiller's condenser water by letting a little of it evaporate into outdoor air.","Induced-draft counterflow open cooling tower rejecting chiller heat by evaporation; leaving-water temperature approaches the ambient wet bulb. Fans on VFDs are staged/modulated to a CW supply setpoint."),topology:l("Towers can be open (water touches the air) or closed (water stays inside a coil). They need water treatment and make-up water, and must be protected from freezing in winter.","Open towers (with water treatment and Legionella management) or closed-circuit fluid coolers; multi-cell arrangements allow cells to be isolated. Winter operation needs basin heaters, bypass and freeze protection. Thermal performance is certified (CTI) and field-tested (ATC-105 window) — see CTW-L4-THERMAL."),parts:[B("fan-stack","Fan stacks & fans","The big fans on top that pull air through.","Fan, gear drive or direct drive, motor and stack; vibration cutout switch."),B("fill","Fill & distribution","Sheets that spread the water out so air can cool it.","Fill media, spray distribution and drift eliminators."),B("louvers","Air-inlet louvers","Openings that let air in but keep water and sunlight out.","Inlet louvers; must be clear of obstruction and recirculation."),B("basin","Cold-water basin","The pool at the bottom that collects the cooled water.","Basin with level control; low level protects pumps and heaters."),B("basin-heater","Basin heater","Keeps the basin water from freezing.","Electric basin heater with thermostat and low-level cutout."),B("makeup","Make-up valve","Adds water to replace what evaporates.","Float or solenoid make-up valve with water meter."),B("vibration-switch","Vibration switches","Shut a fan down if it shakes too much.","Mechanical or electronic vibration cutout per fan."),B("vfds","Fan VFDs","Speed controllers for the fans.","VFDs with HOA; HOA in OFF or Hand defeats automatic control.")],sources:["ufgs-23-65-00","cti-atc105-summary","ufgs-23-25-00"]},{id:"dry-cooler",family:"mechanical",subfamily:"Heat rejection",name:"Dry cooler",abbr:"DRYC",svg:"dry-cooler",model:"dry-cooler",role:l("An outdoor radiator with fans that cools a glycol (antifreeze) loop without using any water.","Closed-circuit glycol-to-air heat exchanger with staged EC fans; leaving glycol temperature can only approach the ambient dry bulb, so capacity falls on hot days."),topology:l("Dry coolers usually serve glycol-cooled CRAC units or provide free cooling in cold weather.","Serves glycol-cooled DX CRAC condensers (this simulator) or integral free-cooling coils; fans staged or variable-speed on leaving glycol temperature (LGT). No water use; capacity limited near design dry bulb."),parts:[B("fans","Fans","Six fans that pull outdoor air through the coil.","EC fans staged on LGT; each fan should have a failure alarm."),B("coil","Coil","The finned tubes carrying the glycol.","Finned coil; keep clean; freeze protection depends on glycol concentration."),B("headers","Headers","Pipes that feed glycol into and out of the coil.","Inlet/outlet headers with vents and drains."),B("legs","Legs & anchorage","The stand that holds it up.","Support legs, anchorage and clearances for airflow."),B("controller","Controller","Turns fans on and off to hold the glycol temperature.","Fan-staging controller with LGT sensor.")],sources:["vertiv-liebert-ds","lbnl-compressor-guide"]},{id:"hx",family:"mechanical",subfamily:"Chilled-water plant",name:"Plate heat exchanger (water-side economizer)",abbr:"HX",svg:"hx",model:"hx",role:l('A stack of thin metal plates that lets cold tower water cool the chilled water directly in cold weather, so the chillers can rest ("free cooling").',"Gasketed plate-and-frame heat exchanger used as a water-side economizer; tower water and chilled water flow counter-current on alternate plates; a close approach (≈1 K) is possible with clean plates."),topology:l("The heat exchanger can sit in front of the chillers and help them (integrated) or replace them completely when it is cold enough (parallel).","Integrated (series, upstream of chillers — partial economizing) or parallel (full economizing only) arrangements; changeover sequence and chiller minimum-load protection are critical."),parts:[B("strainer","Tower-water strainer","Keeps dirt from blocking the plates.","Strainer upstream of the plates on the open-tower side."),B("cw-valve","Tower-water valve","Lets tower water into the heat exchanger.","Tower-side isolation/control valve."),B("frame","Frame & tie bolts","The heavy frame that squeezes the plates together.","Fixed and movable pressure plates, carrying bar and tie bolts; plate-pack dimension per manufacturer."),B("plates","Plate pack","The plates where heat passes from one water to the other.","Gasketed corrugated plates; fouling raises the approach."),B("nozzles","Nozzles","Connections for the four pipes.","Four-port connections; correct counter-flow orientation."),B("chw-valve","CHW-side valve","Sends chilled water through the heat exchanger.","Economizer valve on the CHW side."),B("chiller","Chiller","Finishes the cooling if the heat exchanger alone is not enough.","Downstream chiller trims to the CHWS setpoint; minimum-load limits."),B("controls","Economizer controller","Decides when to use free cooling.","Enable/disable logic on wet bulb and CHW return temperature.")],sources:["lbnl-compressor-guide","femp-dc-bestpractice"]},{id:"fanwall",family:"mechanical",subfamily:"Air-side cooling",name:"Fan-array air handler (fanwall)",abbr:"FANWALL",svg:"fanwall",model:"fanwall",role:l("A big air handler with a wall of many small fans instead of one big fan, so losing one fan is not a disaster.","Air-handling unit (AHU) with a fan array of direct-drive plenum fans downstream of filters and a CHW coil; fan redundancy (N+1) is provided by the array, with the remaining fans ramping on a single-fan failure."),parts:[B("casing","Casing","The box around everything.","AHU casing, access doors and drain pan."),B("filters","Filters","Clean the air.","Pre- and final filters (MERV rating per BOD) with ΔP monitoring."),B("coil","Cooling coil","Chilled water passes through here to cool the air.","CHW coil with control valve."),B("fan-array","Fan array","Nine fans working together.","Nine EC/plenum fans with backdraft dampers; individual fan alarms."),B("airflow-station","Airflow station","Measures how much air is moving.","Airflow measuring station used for control and verification."),B("controller","Controller","Sets the fan speed.","Array controller holding airflow or static pressure; individual fan status.")],sources:["ufgs-tab","femp-dc-bestpractice"]},{id:"crah",family:"mechanical",subfamily:"Air-side cooling",name:"Computer-room air handler",abbr:"CRAH",svg:"crah",model:"crah",role:l("A cabinet in the data hall that blows air over a cold-water coil to cool the servers.","Computer-room air handler with CHW coil, two-way control valve and EC fans; supply-air temperature controlled by valve modulation, fan speed by ΔT, underfloor or containment pressure."),parts:[B("cabinet","Cabinet","The unit housing.","Cabinet, panels, drain pan and condensate pump."),B("filters","Filters","Clean the return air.","Return-air filters with ΔP switch."),B("coil","Coil","Chilled water cools the air here.","CHW coil."),B("fans","Fans","Push cold air under the floor.","EC fans with individual fault alarms."),B("valve-assy","Control valve","Opens or closes to give more or less cold water.","Two-way control valve with spring-return actuator and position feedback."),B("controller","Controller","The unit's brain and display.","Unit controller; supply-air temperature control, alarms, BMS interface, team/lead-lag."),B("sensors","Sensors","Thermometers for supply and return air.","supply-air temperature and RAT sensors; calibration verified end-to-end.")],sources:["ashrae-tc99-thermal","expro-crac-pfc","ufgs-23-09-00"]},{id:"crac",family:"mechanical",subfamily:"Air-side cooling",name:"Computer-room air conditioner (DX)",abbr:"CRAC",svg:"crac",model:"crac",role:l("A cooling unit with its own refrigerant compressors inside, like a big air conditioner. This one sends its heat to a glycol loop and an outdoor dry cooler.","Direct-expansion (DX) CRAC with scroll compressors, evaporator coil, expansion valve and a glycol-cooled condenser rejecting to a dry cooler; capacity staged/modulated on return or supply air temperature."),topology:l("DX units can reject heat by an outdoor air condenser, by water, or by glycol to a dry cooler.","Air-cooled (remote condenser), water-cooled or glycol-cooled DX; some include a free-cooling (economizer) coil. Low airflow causes coil frosting and low-suction trips; refrigerant charge is set by subcooling at full load."),parts:[B("cabinet","Cabinet","The unit housing.","Cabinet, drain pan and condensate removal."),B("filters","Filters","Clean the air — if they clog, airflow drops.","Return-air filters; correct type/orientation; filter ΔP alarm."),B("evap-coil","Evaporator coil","The cold coil; it can ice up if airflow is too low.","DX evaporator coil; frost forms when coil surface falls below 0 °C."),B("fans","Fans","Move air through the unit.","Constant-speed or EC supply fans."),B("compressors","Compressors","Two compressors that provide the cooling.","Scroll compressors (compressor 1 digital/modulating, compressor 2 fixed)."),B("txv","Expansion valve","Meters liquid refrigerant into the coil.","Thermostatic or electronic expansion valve with sight glass."),B("condenser","Glycol condenser","Sends heat into the glycol loop.","Brazed-plate condenser on the dry-cooler glycol loop."),B("controller","Controller","Controls compressors and alarms.","Unit controller with low-pressure, high-pressure and freeze-protection logic.")],sources:["vertiv-liebert-ds","expro-crac-pfc"]},{id:"valve",family:"mechanical",subfamily:"Hydronic distribution",name:"Control valves & actuators",abbr:"VALVE",svg:"valve",model:"valve",role:l("Motorized valves that open and close to control how much water flows to a coil.","Two-way (or pressure-independent) control valves with electronic actuators, often spring-return to a defined fail position, with position feedback to the BMS."),parts:[B("valve-body","Valve body","The part in the pipe that opens and closes.","Globe/characterized-ball body; flow arrow direction; close-off rating."),B("actuator","Actuator","The motor on top that moves the valve.","Electronic actuator with spring return; torque/close-off sized for pump shutoff head."),B("stem","Stem & indicator","Shows how far open the valve really is.","Stem position indicator used to verify actual stroke."),B("wiring","Wiring","Power, command and feedback signals.","24 V AC power, command and feedback wiring and scaling."),B("flowmeter","Test flow meter","Temporary meter for the test.","Clamp-on ultrasonic flow meter used to detect leakage at close-off."),B("dp-test","Test ΔP gauge","Measures pressure across the valve.","Differential gauge across the valve for close-off testing.")],sources:["ufgs-23-09-00","cec-mch-08","belimo-picv"]},{id:"strainer",family:"mechanical",subfamily:"Water quality & pressurization",name:"Strainers & filtration",abbr:"STR",svg:"strainer",model:"strainer",role:l("Metal screens in the pipes that catch dirt and welding debris before it damages pumps, valves and coils.","Basket/Y/duplex strainers with fine-mesh start-up screens; monitored by DP; flushing and cleaning records are prerequisites for start-up."),parts:[B("basket-a","Basket A","One of two removable screens.","Duplex basket A (mesh per spec; start-up mesh removed after the specified period)."),B("basket-b","Basket B","The spare screen used while A is cleaned.","Duplex basket B."),B("selector","Selector","Switches flow between the two baskets.","Changeover handle."),B("transmitter","DP transmitter","Tells the BMS how clogged the strainer is.","DP transmitter with impulse tubing (high side upstream)."),B("local-gauge","Local DP gauge","A dial to read on site.","Local differential gauge."),B("blowdown","Blowdown valves","Drain valves for flushing out debris.","Blowdown/drain valves."),B("alarm","High-DP alarm","Warns operators to clean the strainer.","BMS high-DP alarm point.")],sources:["ufgs-23-64-26"]},{id:"expansion-tank",family:"mechanical",subfamily:"Water quality & pressurization",name:"Expansion tanks & pressurization",abbr:"EXPT",svg:"expansion-tank",model:"expansion-tank",role:l("A tank with an air cushion that absorbs the water's expansion when it warms up, keeping system pressure steady.","Bladder/diaphragm expansion tank at the pump suction (point of no pressure change), with fill pressure-reducing valve, relief valve and air separation; pre-charge set to the minimum system pressure at the tank before filling."),parts:[B("tank","Expansion tank","Holds the air cushion and the extra water.","Captive-air bladder tank sized for system volume and temperature range."),B("charge-valve","Air charge valve","Where the air pressure is checked and set.","Schrader valve; pre-charge checked with the tank isolated and drained."),B("iso-valve-part","Isolation valve","Lets the tank be serviced.","Lockable isolation valve; must be open in service."),B("prv-assy","Fill valve","Adds water when pressure drops.","Pressure-reducing fill valve with backflow preventer."),B("relief","Relief valve","Opens if pressure gets dangerously high.","Code-stamped relief valve; discharge piped to drain."),B("air-vent","Air vent","Lets trapped air out at the top of the system.","Automatic air vent; negative pressure here draws air in."),B("loop-pump","Loop pump","Circulates the water.","Pump; tank connects at its suction.")],sources:["amtrol-extrol","ufgs-23-64-26"]},{id:"water-treatment",family:"mechanical",subfamily:"Water quality & pressurization",name:"Water treatment",abbr:"WTR",svg:"water-treatment",role:l("Chemicals and controls that keep the cooling water clean, stop scale and corrosion, and kill bacteria.","Condenser-water chemical treatment: conductivity-controlled bleed, inhibitor and biocide feed, coupons, side-stream filtration and a quality-assurance test schedule; pre-cleaning/passivation of new piping before start-up."),parts:[B("controller","Controller","Measures conductivity and controls bleed.","Conductivity/chemical controller."),B("bleed-valve","Bleed valve","Drains some water to keep minerals from building up.","Blowdown solenoid valve."),B("chem-tanks","Chemical tanks","Store treatment chemicals.","Inhibitor and biocide day tanks with secondary containment."),B("metering-pumps","Metering pumps","Inject measured doses.","Chemical metering pumps."),B("coupon-rack","Coupon rack","Metal strips that show corrosion rate over time.","Corrosion coupon rack (copper, steel)."),B("sidestream-filter","Side-stream filter","Filters a portion of the water.","Side-stream filter."),B("water-meter","Make-up meter","Counts water added.","Make-up water meter (cycles of concentration)."),B("sample-station","Sample station","Where water samples are taken.","Sample station and test kit.")],sources:["ufgs-23-25-00"]},{id:"humidity",family:"mechanical",subfamily:"Airflow & environment",name:"Humidification & dehumidification",abbr:"HUM",svg:"humidity",model:"humidity",role:l("Equipment that keeps the air in the data hall from getting too dry (static) or too damp (condensation and corrosion).","Room moisture control by humidifiers and coil dehumidification, preferably on room dew point with team (shared) control to prevent adjacent units fighting."),parts:[B("unit-1","Cooling unit 1","One of two units that can humidify or dehumidify.","Unit with humidifier and dehumidification mode."),B("unit-2","Cooling unit 2","The second unit.","Unit with humidifier and dehumidification mode."),B("room-sensor","Room dew-point sensor","Measures how much moisture is in the air.","Shared dew-point (or temperature/RH) sensor for team control."),B("makeup-unit","Make-up air unit","Brings in outdoor air, which may be dry or humid.","Dedicated outdoor-air / make-up unit."),B("water-supply","Water supply & drain","Water for the humidifiers.","Treated water supply and drains for humidifiers.")],sources:["ashrae-tc99-thermal","femp-dc-bestpractice"]},{id:"containment",family:"mechanical",subfamily:"Airflow & environment",name:"Airflow management (containment)",abbr:"CONT",svg:"containment",model:"containment",role:l("Walls, doors and a roof around the cold aisle that stop hot exhaust air mixing with the cold air the servers breathe.","Cold-aisle (or hot-aisle) containment with doors, roof panels, blanking panels and brush grommets; cooling-unit fans controlled on containment ΔP; rack inlet temperatures verified against the ASHRAE envelope."),parts:[B("crah-fans","Cooling-unit fans","Supply cold air into the aisle.","CRAH/fan-wall supply fans controlled on aisle ΔP."),B("roof-panels","Roof & end panels","Close the top of the aisle.","Containment roof and end panels."),B("racks","Racks","Server racks (load banks during testing).","IT racks or rack-mounted load banks."),B("inlet-sensors","Inlet sensors","Measure the temperature of air entering each rack.","Rack inlet temperature sensors (bottom/middle/top in practice)."),B("blanking","Blanking panels","Cover empty rack slots so hot air cannot sneak back.","Blanking panels and brush grommets."),B("doors","Doors","Self-closing doors at the aisle ends.","Self-closing containment doors with seals."),B("dp-sensor","ΔP sensor","Measures the slight extra pressure in the cold aisle.","Differential-pressure sensor, aisle vs room.")],sources:["ashrae-tc99-thermal","femp-dc-bestpractice"]},{id:"tes",family:"mechanical",subfamily:"Chilled-water plant",name:"Thermal storage tank",abbr:"TES",svg:"tes",model:"tes",role:l("A big tank of stored cold water that keeps the data hall cool for a few minutes while chillers restart after a power cut.","Stratified chilled-water thermal energy storage (TES) providing ride-through during chiller restart after a utility outage; discharge valve and pumps on UPS."),parts:[B("tank","Tank","Holds cold water at the bottom and warm water at the top.","Stratified tank; thermocline separates cold and warm layers."),B("level-sensors","Temperature sensors","A string of thermometers that shows how much cold water is left.","Vertical temperature sensor array (stratification)."),B("diffusers","Diffusers","Spread water gently so the layers don't mix.","Top and bottom diffusers."),B("tes-valve-part","Discharge valve","Opens to send stored cold water to the hall.","TES discharge valve; actuator power and fail position are critical."),B("chiller","Chiller","Normally makes the cold water.","Chiller (stops on utility loss)."),B("utility","Utility power","Power to the chiller.","Utility/generator power to the chiller."),B("pumps","Pumps","Keep water moving (on UPS).","CHW pumps on UPS.")],sources:["uptime-tier"]},{id:"glycol",family:"mechanical",subfamily:"Heat rejection",name:"Glycol system",abbr:"GLY",svg:"glycol",model:"glycol",role:l("A loop filled with water mixed with antifreeze so outdoor pipes and coils do not freeze.","Inhibited propylene-glycol loop (concentration per design minimum ambient) serving dry coolers and glycol-cooled condensers; fill, mixing and concentration verification at multiple points."),parts:[B("mix-tank","Mixing tank","Holds the glycol for filling.","Fill/mixing tank."),B("inject-pump","Injection pump","Pumps glycol into the loop.","Glycol injection pump."),B("circ-pump","Circulating pump","Moves fluid around the loop.","Loop circulating pump."),B("crac-condensers","CRAC condensers","The loads on the loop.","Glycol-cooled CRAC condensers."),B("branch-valve-part","Branch isolation valves","Isolate the outdoor dry-cooler branch.","Branch isolation valves; must be open during fill and circulation."),B("dry-cooler-coil","Dry-cooler coil","Outdoor coil that could freeze.","Freeze-exposed outdoor coil."),B("sample-ports","Sample ports","Where samples are taken.","Sample ports at pump and at dry-cooler drain."),B("refractometer","Refractometer","Measures glycol concentration.","Refractometer calibrated for propylene glycol.")],sources:["ufgs-23-64-26","vertiv-liebert-ds"]}],Fe={flush:qe("Debris left in new pipes would block coils and valves and ruin the test.","Flushing, cleaning and pressure-test records (UFGS-style requirements) must be accepted before equipment is put into service."),submittal:qe("You can only judge the records against what was ordered.","Acceptance is measured against the approved submittal and specification."),inst:qe("Equipment must be installed correctly before it is run.","Installation verification/PFC acceptance is a precondition for start-up and functional testing."),chwSource:qe("The test needs a stable supply of chilled water.","A started and stable chilled-water source is required for coil-side functional tests.")},Wt="Equipment is isolated, locked out and tagged out during inspection; only qualified persons open electrical or pressurized compartments.",Fc=[{id:"CH-S0-ARCH",equipment:"chiller",level:"S0",kind:"reference",status:"reference",title:"Heat-rejection architectures compared (chilled water, glycol/dry cooler, DX, economizer)",purpose:l("Understand the main ways a data center gets rid of heat, because the commissioning tests depend on which one is installed.","Compare water-cooled CHW, air-cooled CHW, glycol/dry-cooler, DX and economizer architectures and how each changes commissioning scope and IST risk."),concept:l("Read the comparison and notice which parts each design has — every part listed later has its own checks.","Architecture determines the equipment list, interfaces, failure modes and integrated tests (restart ride-through, heat-rejection redundancy, freeze protection)."),expected:l("You can name the cooling design in front of you and the extra tests it needs.","Learner can map a plant architecture to its commissioning activities and critical sequences."),consequence:l("Testing the wrong things — or missing whole systems such as towers or glycol — leaves hidden risks.","Mis-scoped Cx omits architecture-specific failure modes (e.g., tower freeze protection, economizer changeover, DX low-airflow icing)."),inputs:"Reference reading — no simulation.",performedBy:"Design team and CxA during planning; reviewed with the owner.",prerequisites:[{item:"design-docs",why:qe("The design documents tell you which architecture was chosen.","Issued design documents and BOD define the plant architecture.")}],measurements:[],sources:["lbnl-compressor-guide","femp-dc-bestpractice","ashrae-90-4","ashrae-tc99-thermal"],sections:[{heading:"Water-cooled chillers with cooling towers",body:l("The chiller sends its heat into a condenser-water loop; cooling towers evaporate a little water to cool it. Very efficient, but uses water and needs chemical treatment and freeze protection. Tests include tower fan staging, basin level, water treatment and chiller restart.","Lowest compressor lift and kW/ton; CW loop with towers, basin, make-up, treatment and Legionella management. Cx scope: CH-L1–L4, CTW-L2/L4, WTR-L2, HX-L4 (if economizer), plus CW pump and tower redundancy in IST.")},{heading:"Air-cooled chillers",body:l("The chiller has its own fans and coils and blows heat straight outdoors. No tower water, but it uses more power on hot days and its fans must stage correctly.","Integral condenser coils and fans; head pressure tracks ambient dry bulb. Cx scope: ACCH-L2/L3 (fan staging, phase rotation, charge), and summer peak testing (seasonal).")},{heading:"Glycol loops with dry coolers",body:l("A sealed antifreeze loop carries heat to outdoor radiators with fans. Nothing evaporates, so no water is used, but the glycol strength must be right everywhere in the loop.","Closed inhibited propylene-glycol loop; dry coolers stage fans on leaving glycol temperature; capacity limited near design dry bulb. Cx scope: GLY-L2/L3 (concentration at every branch), DRYC-L2/L4, CRAC condenser interfaces.")},{heading:"Direct-expansion (DX) units in the room",body:l("Each CRAC has its own compressors. There is no chilled-water plant, but every unit must be charged correctly and must have enough airflow so its coil does not ice up.","DX CRACs (air-, water- or glycol-cooled) — capacity staging, refrigerant charge (subcooling/superheat), low-pressure and freeze protection; low airflow causes coil frosting (CRAC-L4-CAPACITY).")},{heading:"Economizers (free cooling)",body:l("In cold weather, tower water or outdoor air can cool the data hall with little or no compressor work. The switch-over between modes must not cause a temperature spike.","Water-side economizer (plate HX, integrated or parallel) or air-side economizer; changeover sequencing and chiller minimum load are critical (HX-L4-ECON). Seasonal/deferred testing is common (CH-POST-SEASONAL). Energy performance is assessed against ASHRAE 90.4 (mechanical load component).")},{heading:"What stays the same",body:l("Whatever the design, the servers must get air within the recommended temperature range, and backup equipment must take over automatically.","All architectures are judged against the IT inlet envelope (ASHRAE thermal guidelines: recommended 18–27 °C) and the redundancy/restart requirements in the OPR/BOD.")}]},{id:"CH-L1-FAT",equipment:"chiller",level:"L1",kind:"inspection",status:"interactive",title:"Witnessed factory performance test record review (AHRI 550/590 procedure)",purpose:l("Check that the chiller proved its cooling capacity and efficiency at the factory before it ships.","Review the certified factory performance test (full-load capacity, kW/ton, part-load/IPLV, water pressure drop, minimum-load stability) against the approved submittal and AHRI 550/590 tolerances."),concept:l("You get the factory test report. Check each result against what was promised.","Document review: compare test data, test-lab conditions and instrument calibration to the submittal; apply the AHRI tolerance (about 5 % at full load with a 10 °F (5.6 K) evaporator ΔT)."),inputs:"Fictitious factory test package with seeded deviations.",expected:l("Capacity and efficiency are within tolerance and every required test was done.","Capacity and efficiency within the AHRI 550/590 tolerance band; water ΔP within the larger of 1.15 × rated or rated + 2 ft H₂O; instruments traceable; report certified before shipment."),consequence:l("A chiller that is short on capacity may not cool the data hall on the hottest day.","Capacity/efficiency shortfall reduces redundancy margin and raises energy use; discovered late it is costly to remedy."),performedBy:"Manufacturer runs the test in an AHRI-certified lab; owner and CxA witness or review the certified report.",safety:"Factory testing is conducted by manufacturer staff; witnesses stay in designated areas.",prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Full-load capacity","kW/ton","IPLV","Evaporator/condenser water ΔP","Minimum-load stability","Instrument calibration"],downstream:["CH-L2-INST"],sources:["ahri-550-590","uh-chiller-spec","ufgs-23-64-10"],defectCount:[1,3],items:[Q("capacity","evaporator","Full-load capacity vs submittal",l("Did the chiller make as much cooling as promised?","Compare measured full-load capacity to rated; apply Tol1 (≈5 % at full load, 10 °F ΔT)."),"Measured 1012 tons vs 1000 tons rated (+1.2 %) — within tolerance.",[X("Capacity below tolerance","Measured 931 tons vs 1000 tons rated (−6.9 %); tolerance at this ΔT is about 5 %.","critical",l("The chiller can't carry its share of the load.","Capacity shortfall erodes N+1 margin."),l("The manufacturer must fix and retest, or replace the unit.","Manufacturer to correct (impeller, charge, controls) and retest; contract penalties per specification."))]),Q("efficiency","motor","Full-load efficiency (kW/ton)",l("Does it use the promised amount of power?","Compare measured kW/ton to rated within tolerance."),"Measured 0.552 kW/ton vs 0.560 rated — within tolerance.",[X("Efficiency outside tolerance","Measured 0.611 kW/ton vs 0.560 rated (+9 %).","major",l("The chiller will cost more to run every year.","Higher operating cost; may affect energy-code compliance."),l("Manufacturer to investigate and retest.","Investigate and retest; apply specified penalty if unresolved."))]),Q("waterdp","water-boxes","Evaporator and condenser water pressure drop",l("Is the water pressure loss through the chiller acceptable?","Check water ΔP within the larger of 1.15 × rated or rated + 2 ft H₂O."),"Evaporator 18.9 ft vs 18.0 rated; condenser 21.5 ft vs 20.0 rated — within limits.",[X("Evaporator pressure drop too high","Evaporator ΔP 23.4 ft vs 18.0 ft rated (limit 20.7 ft).","major",l("The pumps may not push enough water.","Pump head insufficiency; flow below design."),l("Designer and manufacturer review pump selection/passes.","Engineer of record to review pump head; manufacturer to verify tube/pass configuration."))]),Q("minload","compressor","Stable operation at minimum load",l("Did it run smoothly at very low load?","Verify stable operation at the specified minimum load (e.g., 10 %) without surge."),"Stable at 10 % load for the specified period; no surge events.",[X("Minimum-load test not performed",'Minimum-load section marked "not tested".',"major",l("Nobody knows whether it will surge at light load.","Low-load stability (surge) unverified; relevant for economizer/staging."),l("Have the factory perform the test.","Perform and document; hold shipment pending results."),"cannot-verify")]),Q("instruments","control-panel","Instrument calibration & lab certification",l("Were the test instruments accurate?","Verify traceable calibration certificates and AHRI-certified lab status."),"Calibration certificates current and traceable; lab certification listed.",[X("Calibration certificates expired","Two flow meters show calibration dates older than the lab's required interval.","major",l("The test results may not be trustworthy.","Measurement uncertainty unquantified."),l("Recalibrate and repeat the affected tests.","Recalibrate instruments and repeat affected test points."))]),Q("notice","control-panel","Witness notice & certified report",l("Was the owner told in time and was the report signed?","Verify witness notice period (e.g., 14 days) and certified report before shipment."),"Notice issued 16 days ahead; certified report signed before ship date.",[X("Report not certified","Report is an unsigned draft.","minor",l("The record is not official.","Record not final."),l("Obtain the signed, certified report.","Obtain certified report prior to ship release."))])]},{id:"PUMP-L1-FAT",equipment:"pump",level:"L1",kind:"inspection",status:"interactive",title:"Pump & motor factory test record review",purpose:l("Check the factory test records for the pumps before they are delivered.","Review hydrostatic test, performance curve test, motor test and balance records against the submittal."),concept:l("Read each record and decide whether it is acceptable.","Document-based L1 review of certified performance curves, hydrostatic test and motor data."),inputs:"Fictitious pump factory records with seeded deviations.",expected:l("Tested curves match the submittal and all tests are present.","Certified curve within the specified tolerance at the duty point; hydrostatic test passed; motor data consistent."),consequence:l("A pump that misses its duty point leaves coils short of water.","Under-performing pumps reduce available DP margin and redundancy."),performedBy:"Manufacturer; CxA reviews records.",prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Duty-point flow/head","Hydrostatic test","Motor nameplate","Balance grade"],downstream:["PUMP-L2-INST"],sources:["expro-pump-fpt","hi-9-6-4"],defectCount:[1,2],items:[Q("curve","p1","Certified performance curve at duty point",l("Does the pump deliver the promised flow and pressure?","Compare tested head at design flow to the submittal curve."),"Tested 101 ft at 2400 gpm vs 100 ft rated.",[X("Duty point not met","Tested 91 ft at 2400 gpm vs 100 ft rated.","major",l("The pump is too weak.","Insufficient head at design flow."),l("Manufacturer to correct impeller trim and retest.","Re-trim/replace impeller; retest and recertify."))]),Q("hydro","p1","Casing hydrostatic test",l("Was the pump casing pressure-tested?","Verify hydrostatic test pressure and duration."),"Hydrostatic test recorded and passed.",[X("Hydrostatic test missing","No hydrostatic record for P-2 casing.","major",l("The casing might leak under pressure.","Pressure integrity unverified."),l("Provide the test record or retest.","Provide record or perform test."),"cannot-verify")]),Q("motor","p2","Motor nameplate & data",l("Is the motor the right size and voltage?","Check hp, voltage, FLA, efficiency class and inverter-duty rating."),"100 hp, 460 V, inverter-duty, premium efficiency — matches submittal.",[X("Motor not inverter-duty","Motor data sheet lacks inverter-duty rating; the pump runs on a VFD.","major",l("The motor could be damaged by the speed controller.","Insulation stress/bearing currents on VFD duty."),l("Supply an inverter-duty motor.","Replace with inverter-duty motor or provide manufacturer confirmation."))]),Q("balance","coupling-guard","Impeller balance record",l("Was the spinning part balanced?","Verify balance grade/record."),"Balance record attached.",[X("Balance record missing","No impeller balance certificate.","minor",l("Extra vibration may follow.","Vibration risk."),l("Provide the certificate.","Obtain balance certificate."),"cannot-verify")])]},{id:"FANWALL-L1-FAT",equipment:"fanwall",level:"L1",kind:"inspection",status:"interactive",title:"Air-handler factory test record review (airflow, casing leakage, fan run test)",purpose:l("Check the factory test records for the fan-array air handler.","Review the factory fan run test, casing leakage test (if specified) and coil pressure test records."),concept:l("Read each record and decide whether it is acceptable.","Document review of AHU factory testing against the specification (project-specific; some owners witness airflow tests)."),inputs:"Fictitious AHU factory records with seeded deviations.",expected:l("All fans ran, the casing is tight and the coil was pressure-tested.","Each fan run-tested with alarm verification; casing leakage within specified class; coil tested at specified pressure."),consequence:l("Problems caught at the factory are cheaper to fix than on site.","Factory deviations propagate into field rework and delay."),performedBy:"Manufacturer; owner/CxA witness or review.",prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Fan run test","Casing leakage","Coil pressure test"],downstream:["FANWALL-L2-INST"],sources:["ufgs-tab","cx-practice-levels"],defectCount:[1,2],items:[Q("fanrun","fan-array","Individual fan run & alarm test",l("Was each fan run and its alarm checked?","Verify each fan run-tested and individual fault alarm demonstrated."),"All 9 fans run-tested; individual fault outputs verified.",[X("Individual fan alarms not tested","Report lists fan run test only; fault outputs not verified.","major",l("A failed fan might not be reported.","Fan failure annunciation unverified."),l("Test each fan alarm before shipping or at start-up.","Verify individual fan fault outputs; add to L3 checks."))]),Q("leak","casing","Casing leakage test",l("Is the casing airtight enough?","Verify casing leakage within the specified class."),"Casing leakage 0.6 % of design airflow at test pressure — within specification.",[X("Leakage above limit","Casing leakage 2.4 % of design airflow vs 1 % specified.","major",l("Cold air escapes before reaching the servers.","Bypass leakage reduces delivered airflow."),l("Seal and retest.","Re-seal panels/doors; retest."))]),Q("coil","coil","Coil pressure test",l("Was the coil pressure-tested?","Verify coil tested at the specified pressure."),"Coil tested at 300 psig — passed.",[X("Coil test not recorded","No coil test record.","minor",l("The coil might leak.","Pressure integrity unverified."),l("Provide record or test on site.","Provide record or field test."),"cannot-verify")])]},{id:"STR-L2-FLUSH",equipment:"strainer",level:"L2",kind:"inspection",status:"interactive",title:"Piping flushing, cleaning & pressure-test record verification",purpose:l("Make sure the new pipes were pressure-tested, flushed clean and the strainers cleaned before any equipment is started.","Verify hydrostatic test, flushing and cleaning records and strainer condition for the CHW/CW systems before start-up."),concept:l("Check each record and walk the strainers.","Records review plus field verification against the specification (e.g., UFGS 23 64 26)."),inputs:"Fictitious test/flush records with seeded deficiencies.",expected:l("Pipes held pressure, were flushed at high speed until clean, and the strainers are clean.","Pressure test held 15 min at the greater of 1.5 × operating pressure or 150 psi with no loss; flushing at ≥ 4 ft/s (1.2 m/s) with coils bypassed until discharge clear and strainers stop collecting debris; strainers cleaned; start-up screens scheduled for removal."),consequence:l("Weld slag and dirt left in pipes clog coils, valves and pumps.","Debris causes PICV/coil blockage, strainer DP alarms and pump damage; leaks discovered after insulation are costly."),performedBy:"Mechanical contractor performs and records; CxA verifies.",safety:"Pressure testing stores energy — exclusion zones and relief protection apply. Simulation only.",prerequisites:[{item:"design-docs",why:qe("The specification defines the test pressures and flushing method.","Specification sections define pressure-test and flushing requirements.")}],measurements:["Test pressure & duration","Flushing velocity","Strainer condition","Coil bypass during flush"],downstream:["CH-L2-INST","STR-L4-DP"],sources:["ufgs-23-64-26"],defectCount:[1,3],items:[Q("pressure","basket-a","Hydrostatic pressure test record",l("Did the pipes hold pressure long enough?","Verify 15 min at the greater of 1.5 × operating pressure or 150 psi, no observable loss."),"Tested at 190 psig (1.5 × 125 psig operating) for 15 min; no loss; witnessed.",[X("Test pressure too low","Record shows 120 psig for 15 min; operating pressure is 125 psig, so the requirement is ≥ 187.5 psig.","major",l("Weak joints may not have been found.","Test did not meet the specified pressure; latent leak risk."),l("Retest at the correct pressure.","Repeat the hydrostatic test at the specified pressure.")),X("Test duration short","Record shows 5 min hold.","major",l("Slow leaks might not show up.","Insufficient hold time."),l("Retest for the full time.","Repeat with a 15-min hold."))]),Q("flush","basket-b","Flushing velocity & completion",l("Was the flushing fast enough to carry dirt out?","Verify ≥ 4 ft/s through all portions, until discharge is clear."),"Flushed at 4.6 ft/s with temporary pumps; discharge clear; strainers no longer collecting debris.",[X("Flushing velocity too low","Flush log shows 2.1 ft/s using the system pumps throttled.","major",l("Heavy debris was left behind.","Velocity below requirement; solids not transported."),l("Re-flush at the required speed.","Re-flush with adequate temporary pumping."))]),Q("bypass","selector","Coils and equipment bypassed during flushing",l("Were coils kept out of the dirty flush water?","Verify coil/HX/chiller bypasses during flushing."),"All coils, HX and chillers bypassed with temporary jumpers.",[X("Flushed through CRAH coils","Flush log shows CRAH coils left in circuit.","major",l("Dirt may now be stuck inside coils.","Debris deposited in coils/PICVs."),l("Inspect and clean affected coils and valves.","Inspect coil headers and valve strainers; clean; re-verify flow."))]),Q("strainers","basket-a","Strainers cleaned after flushing",l("Were the strainer baskets cleaned afterwards?","Verify strainers cleaned; start-up fine mesh scheduled for removal after the specified period."),"Baskets cleaned and photographed; start-up mesh removal date logged.",[X("Start-up screen removal not scheduled","Fine-mesh start-up screens installed with no removal plan.","minor",l("The fine screens will clog and choke flow later.","High DP and reduced flow once loaded."),l("Schedule the removal.","Add removal to the start-up plan (e.g., 30 days after start-up)."))]),Q("chem","transmitter","Pre-clean chemical flush & passivation",l("Was the cleaning chemical flushed out?","Verify pre-clean, rinse and treatment handover."),"Pre-clean and rinse completed; water-treatment vendor accepted.",[X("No pre-clean record","No record of chemical pre-clean.","minor",l("Oils and mill scale may remain.","Surface contamination may impair treatment."),l("Provide records or perform cleaning.","Perform pre-clean per spec."),"cannot-verify")])]},{id:"CH-L2-INST",equipment:"chiller",level:"L2",kind:"inspection",status:"interactive",title:"Chiller installation verification & pre-functional checklist",purpose:l("Confirm the chiller is installed correctly and safely before the first start.","Verify placement, isolation, piping, flow switches, relief venting, refrigerant monitoring, power and controls via the PFC."),concept:l("Walk around the chiller and check each point.","Field verification against drawings, submittals and manufacturer instructions."),inputs:"Simulated walk-down with seeded installation deficiencies.",expected:l("Everything is installed as designed.","All PFC items acceptable or dispositioned before start-up."),consequence:l("A badly installed chiller can trip, leak refrigerant or be damaged.","Installation defects create start-up hazards and nuisance trips."),performedBy:"Contractor completes PFC; manufacturer reviews; CxA verifies.",safety:Wt,prerequisites:[{test:"CH-L1-FAT",why:qe("Factory problems must be resolved first.","Factory deviations must be dispositioned before installation acceptance.")},{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Clearances","Flow-switch location","Relief vent routing","Refrigerant monitor","Thermowells/gauges"],downstream:["CH-L3-START"],sources:["uh-chiller-spec","ufgs-23-64-10"],defectCount:[1,3],items:[Q("flowsw","flow-switch","Flow switch location & wiring",l("Is the flow switch in a straight pipe and wired to the chiller?","Verify location (straight run), setting and interlock wiring (not jumpered)."),"Flow switch in straight run 10 diameters from elbow; wired to chiller panel; no jumper.",[X("Flow switch jumpered","Temporary jumper found across flow-switch terminals in the chiller panel.","critical",l("The chiller could run with no water and freeze its tubes.","Running safety defeated; evaporator freeze risk."),l("Remove the jumper and verify the switch.","Remove jumper; calibrate and functionally test the switch (CH-L4-SAFETY).")),X("Flow switch next to elbow","Paddle switch installed 1 pipe diameter downstream of an elbow.","major",l("Turbulence can make it chatter and trip the chiller.","Turbulent flow causes false open/close."),l("Relocate it to a straight run.","Relocate per manufacturer straight-run requirement."))]),Q("relief","condenser","Relief valve vent piping",l("Is the safety valve vented outdoors?","Verify refrigerant relief piped outdoors, sized and supported."),"Relief piped outdoors with drip leg.",[X("Relief vent terminates in plant room","Relief line ends 1 m above floor inside the mechanical room.","critical",l("Refrigerant could fill the room in an emergency.","Asphyxiation/toxicity hazard; code non-compliance."),l("Pipe the relief outdoors.","Extend relief to outdoors per code/manufacturer."))]),Q("isolation","water-boxes","Isolators, clearances & tube-pull space",l("Is there room to service and pull tubes?","Verify clearances and vibration isolation."),"Tube-pull clearance maintained; isolators adjusted.",[X("Tube-pull clearance blocked","Cable tray installed within the tube-pull zone.","minor",l("Tubes can't be cleaned later.","Maintenance access impaired."),l("Relocate the tray.","Relocate obstruction."))]),Q("wells","chw-piping","Thermowells, gauges & test ports",l("Can test instruments be connected?","Verify thermowells, gauges and P/T ports on all four nozzles."),"Thermowells and P/T ports installed at all nozzles.",[X("Missing test ports","No P/T ports on condenser nozzles.","minor",l("Condenser performance can't be measured.","Field verification of condenser approach not possible."),l("Install the ports.","Install P/T ports."))]),Q("monitor","control-panel","Refrigerant monitor & alarms",l("Is the refrigerant leak detector installed and connected?","Verify refrigerant monitor, alarm and ventilation interlock."),"Refrigerant monitor installed; alarm and exhaust interlock wired.",[X("Refrigerant monitor not wired to exhaust","Monitor installed but exhaust fan interlock not wired.","major",l("A leak would not start the ventilation.","Machinery-room safety interlock missing."),l("Wire and test the interlock.","Complete interlock and test."))]),Q("power","starter","Power, controls power & communications",l("Is the chiller powered correctly and is its controller on backed-up power?","Verify feeder, phase rotation, controls on UPS (if rapid restart specified) and BMS link."),"Feeder terminated; controls on UPS-backed circuit; BACnet link up.",[X("Controls not on UPS","Control power fed from the same normal-power circuit as the starter.","major",l("After a power blip, the controller must reboot, delaying restart.","Controller reboot adds to restart time after transfers."),l("Feed controls from UPS power as designed.","Provide UPS-backed control power; retest restart (CH-L4-RESTART)."))])]},{id:"ACCH-L2-INST",equipment:"chiller-air",level:"L2",kind:"inspection",status:"interactive",title:"Air-cooled chiller installation verification",purpose:l("Check the outdoor chiller is installed so air can flow freely and it is wired and piped correctly.","Verify clearances/recirculation, coil condition, fan rotation, phase monitor, piping, strainer and controls."),concept:l("Walk around the unit and check each point.","Field verification against the manufacturer installation instructions."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Air can flow freely and everything is connected correctly.","Clearances per manufacturer; no recirculation; piping, strainer and controls acceptable."),consequence:l("Hot air re-circulating into the coils makes the chiller trip on hot days.","Recirculation raises entering-air temperature and head pressure."),performedBy:"Contractor; manufacturer; CxA verifies.",safety:Wt,prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Clearances","Coil fin condition","Phase rotation","Strainer"],downstream:["ACCH-L3-START"],sources:["ufgs-23-64-10"],defectCount:[1,2],items:[Q("clear","coil","Clearance & recirculation",l("Is there enough open space around the coils?","Verify side/top clearances and no discharge recirculation."),"Clearances exceed manufacturer minimums; no overhead obstruction.",[X("Screen wall too close","Acoustic screen 0.8 m from the coil face; manufacturer requires 1.5 m.","major",l("Hot air comes back into the coils.","Recirculation; capacity loss at high ambient."),l("Relocate the screen or get manufacturer approval.","Relocate or obtain manufacturer derate analysis."))]),Q("fins","coil","Coil fin condition",l("Are the coil fins straight and clean?","Check for shipping damage and debris."),"Fins straight and clean.",[X("Fin damage","About 8 % of coil face area has flattened fins.","minor",l("Less air passes through.","Reduced airflow and capacity."),l("Comb the fins.","Fin-comb or repair."))]),Q("phase","phase-monitor","Phase-rotation check",l("Are the power wires in the right order?","Verify phase rotation at the unit terminals with a rotation meter."),"Rotation A-B-C (correct sequence) confirmed at terminals.",[X("Phase rotation not checked","No phase-rotation record.","major",l("The compressors could run backwards.","Screw compressor reverse-rotation risk."),l("Check rotation before start.","Verify with phase-rotation meter."),"cannot-verify")]),Q("strainer","chw-piping","Inlet strainer & flow switch",l("Is the inlet strainer and flow switch installed?","Verify strainer and flow-switch installation."),"Strainer and flow switch installed.",[X("Strainer missing","No strainer upstream of the evaporator.","major",l("Debris could block the evaporator.","Evaporator fouling/blockage."),l("Install a strainer.","Install per manufacturer requirement."))])]},{id:"PUMP-L2-INST",equipment:"pump",level:"L2",kind:"inspection",status:"interactive",title:"Pump installation, alignment & pre-functional checklist",purpose:l("Check the pumps are mounted, lined up and connected correctly before running them.","Verify base grouting, soft foot, laser alignment, pipe strain, check valves, strainer, HOA and drive settings."),concept:l("Inspect each pump and its records.","Field verification with alignment report review."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Pumps are aligned, grouted and wired correctly.","Soft foot corrected (≤ 3 mils); alignment within manufacturer/in-house tolerance; no pipe strain."),consequence:l("Misaligned pumps vibrate and wear out quickly.","Misalignment causes seal/bearing failure and vibration."),performedBy:"Contractor and alignment technician; CxA verifies.",safety:Wt,prerequisites:[{test:"PUMP-L1-FAT",why:qe("Factory records come first.","Factory deviations dispositioned.")}],measurements:["Soft foot","Alignment offset/angularity","Pipe strain","HOA position"],downstream:["PUMP-L3-ROTATION"],sources:["ludeca-alignment","expro-pump-fpt"],defectCount:[1,3],items:[Q("align","coupling-guard","Laser alignment report",l("Are the motor and pump shafts lined up?","Verify final alignment within the manufacturer (or in-house) tolerance; soft foot ≤ 3 mils corrected first."),"Offset 1.2 mils, angularity 0.4 mil/in after piping connected.",[X("Alignment done before piping","Report dated before piping connection; no re-check.","major",l("Pipe weight may have pulled it out of line.","Pipe strain alters alignment."),l("Recheck after piping.","Re-align after piping connection; correct pipe strain.")),X("Soft foot not corrected","Soft foot 5 mils on motor foot B.","major",l("The motor frame is twisted.","Frame distortion; vibration."),l("Shim and realign.","Correct soft foot then realign."))]),Q("grout","p1","Base, grout & anchorage",l("Is the pump base solid?","Verify grout fill and anchorage."),"Base fully grouted; anchors torqued.",[X("Voids in grout","Hollow sound across 30 % of the base.","minor",l("The base can vibrate.","Reduced stiffness."),l("Re-grout.","Inject/re-grout voids."))]),Q("check","check-valves","Check valves installed & orientation",l("Do the check valves point the right way?","Verify discharge check valves installed with flow arrow correct."),"Check valves installed with correct flow arrows.",[X("Check valve reversed","CV-2 installed with flow arrow pointing toward the pump.","critical",l("P-2 couldn't pump at all.","Blocked discharge; standby unavailable."),l("Reinstall it correctly.","Reinstall in correct orientation."))]),Q("hoa","drives","HOA position & drive parameters",l("Are the switches in AUTO and settings entered?","Verify HOA in AUTO, motor data, min/max speed, auto-restart enabled."),"Both HOA in AUTO; parameters per settings sheet.",[X("Standby HOA left in OFF","P-2 HOA found in OFF after contractor checks.","major",l("The spare pump will not start when needed.","Failover defeated."),l("Return to AUTO and add to checklist.","Set to AUTO; include HOA position in rounds and FPT."))]),Q("suction","strainer","Suction strainer / diffuser",l("Is the suction strainer clean?","Verify start-up screen status and clean basket."),"Suction diffuser cleaned; start-up screen tagged for removal.",[X("Start-up screen clogged","Suction diffuser DP 6 psi at design flow.","major",l("The pump is starved of water.","Reduced net positive suction head available; cavitation risk."),l("Clean it.","Clean screen; verify suction pressure."))])]},{id:"VFD-L2-INST",equipment:"vfd",level:"L2",kind:"inspection",status:"interactive",title:"VFD installation & parameter-sheet verification",purpose:l("Check the drive is installed, cooled and set up as designed.","Verify mounting/clearances, grounding, cable segregation, nameplate/motor data, parameter sheet and bypass."),concept:l("Inspect the drive and compare its settings with the approved list.","Field verification plus parameter review."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Installed correctly with the right settings.","Parameters match the approved settings sheet; grounding and cabling acceptable."),consequence:l("Wrong settings make motors run at the wrong speed or not restart.","Mis-set min/max, ramps or restart cause control failures."),performedBy:"Electrical/controls contractor; drive vendor; CxA verifies.",safety:"Drives store energy in DC bus capacitors after isolation; only qualified persons open enclosures. Simulation only.",prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Clearances","Grounding","Parameter sheet","Bypass wiring"],downstream:["VFD-L3-SETUP"],sources:["ufgs-tab","ieee519-summary"],defectCount:[1,2],items:[Q("params","keypad","Parameter sheet vs drive",l("Do the drive settings match the approved list?","Compare min/max Hz, ramps, loss-of-signal action and auto-restart to the settings sheet."),"All parameters match the approved sheet.",[X("Auto-restart disabled",'Auto-restart parameter set to "disabled" (factory default).',"major",l("After a power blip the fan stays off.","Equipment remains off after transfer."),l("Enable auto-restart per design.","Set auto-restart/flying start per BOD; test in VFD-L3-SETUP."))]),Q("clear","drive","Clearances & cooling",l("Does the drive have room to stay cool?","Verify clearances and ambient conditions."),"Clearances per manufacturer.",[X("Ventilation blocked","Drive mounted in a closet without ventilation.","major",l("It may overheat.","Derating/trip risk."),l("Ventilate or relocate.","Provide ventilation."))]),Q("ground","disconnect","Grounding & cable segregation",l("Is the drive grounded and are motor cables separated from signal wires?","Verify grounding and segregation."),"Grounding complete; motor and signal cables segregated.",[X("Signal cable bundled with motor leads","Speed reference run in the same conduit as motor leads.","major",l("Electrical noise can disturb the speed command.","Induced noise on analog reference."),l("Re-route the signal cable.","Separate conduit; shielded cable."))]),Q("bypass","bypass","Bypass wiring & labeling",l("Is the bypass wired and labeled?","Verify bypass wiring and that phase sequence matches drive output."),"Bypass wired; phase sequence verified.",[X("Bypass phase sequence unchecked","No record of bypass rotation check.","major",l("The motor might run backwards in bypass.","Reverse rotation only in bypass."),l("Check rotation in bypass.","Verify rotation in bypass (PUMP-L3-ROTATION)."),"cannot-verify")])]},{id:"CTW-L2-INST",equipment:"cooling-tower",level:"L2",kind:"inspection",status:"interactive",title:"Cooling tower installation verification",purpose:l("Check the tower is assembled, protected and ready to fill.","Verify fill/drift eliminators, basin, make-up, basin heater with low-level cutout, vibration switches, fan drives and access/safety."),concept:l("Walk the tower and check each point.","Field verification against the specification (e.g., UFGS 23 65 00)."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Everything installed and protected.","Basin heater with thermostat and low-level cutout; vibration cutouts; drift eliminators installed; make-up and overflow correct."),consequence:l("A tower that is not ready can freeze, overflow or shake itself apart.","Freeze damage, water loss or fan failure."),performedBy:"Contractor and tower vendor; CxA verifies.",safety:"Lock out fans before entering a cell. Simulation only.",prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Basin heater","Vibration switch","Drift eliminators","Make-up valve"],downstream:["CTW-L4-STAGING"],sources:["ufgs-23-65-00"],defectCount:[1,3],items:[Q("heater","basin-heater","Basin heater with low-level cutout",l("Will the heater stop if the basin is empty?","Verify thermostat (basin above 4.4 °C / 40 °F) and low-level cutout."),"Heater thermostat set; low-level cutout wired and tested.",[X("No low-level cutout","Heater wired without low-level interlock.","major",l("The heater could burn out in an empty basin.","Heater damage/fire risk."),l("Wire the cutout.","Install/wire low-level cutout; test."))]),Q("vib","vibration-switch","Fan vibration cutout switches",l("Are the shake switches installed and wired?","Verify vibration switch per fan and alarm/trip wiring."),"Vibration switches installed and wired to VFD stop and BMS.",[X("Vibration switch not wired","Switch installed but not wired.","major",l("A damaged fan could keep running.","Mechanical failure risk."),l("Wire and test.","Complete wiring; test trip."))]),Q("drift","fill","Fill & drift eliminators",l("Are the fill and drift eliminators complete?","Verify fill and drift eliminators installed without gaps."),"Fill and eliminators complete.",[X("Drift eliminator gaps","Gaps between eliminator sections in cell 2.","minor",l("Water droplets blow out of the tower.","Drift above specified limit."),l("Close the gaps.","Re-seat eliminators."))]),Q("makeup","makeup","Make-up valve, meter & overflow",l("Is the water supply valve working and metered?","Verify make-up valve, meter and overflow piping."),"Make-up valve and meter installed; overflow to drain.",[X("Make-up isolation valve closed","Make-up isolation valve found closed and untagged.","major",l("The basin would slowly run dry.","Loss of make-up; low level."),l("Open and tag it.","Open, tag and add to checklist."))]),Q("vfdhoa","vfds","Fan VFD HOA & parameters",l("Are the fan drives in AUTO?","Verify HOA in AUTO and parameters."),"Both VFDs in AUTO.",[X("Cell 2 VFD in OFF","Cell 2 fan VFD HOA in OFF after vendor work.","major",l("Cell 2 fan will not help on hot days.","Lost heat-rejection capacity."),l("Return to AUTO.","Set to AUTO; verify in CTW-L4-STAGING."))])]},{id:"WTR-L2-INST",equipment:"water-treatment",level:"L2",kind:"inspection",status:"interactive",title:"Water treatment system installation & program verification",purpose:l("Check the water treatment equipment and plan are in place before towers are filled and run.","Verify controller, bleed, chemical feed, coupons, secondary containment, safety showers and the written treatment program with limits."),concept:l("Inspect the skid and the treatment plan.","Field verification and program review (limits typically per UFGS 23 25 00 unless the manufacturer dictates otherwise)."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Treatment equipment works and the plan has clear limits.","Controller calibrated; bleed operational; chemicals with containment; program limits defined (e.g., pH 7.5–8.5, bacteria < 10,000 CFU/mL)."),consequence:l("Untreated water causes scale, corrosion and bacteria growth.","Scale/corrosion reduces heat transfer; biological growth creates health risk."),performedBy:"Water-treatment vendor; contractor; CxA verifies.",safety:"Chemicals require protective equipment, containment and an eyewash/shower. Simulation only.",prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Conductivity setpoint","Chemical containment","Coupons","Program limits"],downstream:["CTW-L4-STAGING"],sources:["ufgs-23-25-00"],defectCount:[1,3],items:[Q("ctrl","controller","Conductivity controller calibration",l("Is the controller reading correctly?","Verify conductivity probe calibration against a reference."),"Controller reads 1850 µS/cm; reference 1838 µS/cm.",[X("Probe not calibrated","Controller reads 950 µS/cm; reference 1840 µS/cm.","major",l("The system bleeds too little water and scale builds up.","Under-bleed; high cycles; scaling."),l("Calibrate the probe.","Calibrate/replace probe; verify bleed setpoint."))]),Q("bleed","bleed-valve","Bleed (blowdown) valve operation",l("Does the bleed valve open on command?","Verify bleed opens at setpoint and drains to an approved location."),"Bleed opens at setpoint; drains to sanitary.",[X("Bleed valve stuck closed","Manual test: solenoid energizes but valve does not open.","major",l("Minerals build up in the water.","Cycles of concentration uncontrolled."),l("Repair the valve.","Repair/replace valve."))]),Q("contain","chem-tanks","Chemical storage & containment",l("Are chemicals stored safely?","Verify secondary containment, labels, safety data sheets and eyewash."),"Tanks in containment; labeled; eyewash nearby.",[X("No secondary containment","Biocide drum on floor without containment.","major",l("A spill could reach drains.","Environmental and safety hazard."),l("Provide containment.","Provide containment pallet."))]),Q("coupons","coupon-rack","Corrosion coupons installed",l("Are corrosion test strips in place?","Verify coupons installed with logged start date."),"Copper and steel coupons installed; start date logged.",[X("Coupons not installed","Coupon rack empty.","minor",l("Corrosion can't be measured.","No corrosion-rate evidence."),l("Install coupons.","Install coupons; log date."))]),Q("program","sample-station","Written treatment program & limits",l("Is there a written plan with limits and test frequency?","Verify program limits and test schedule (e.g., condenser water daily on large systems)."),"Program issued with limits, test schedule and responsibilities.",[X("No program limits","Program document lists chemicals only, no control limits.","major",l("Nobody knows when water is out of range.","No acceptance criteria for operations."),l("Issue a complete program.","Vendor to issue a program with limits and frequencies."))])]},{id:"DRYC-L2-INST",equipment:"dry-cooler",level:"L2",kind:"inspection",status:"interactive",title:"Dry cooler installation verification",purpose:l("Check the dry cooler is installed with free airflow and correct connections.","Verify clearances, coil condition, fan wiring/sequence labeling, headers, vents/drains and controller."),concept:l("Walk around the unit and check each point.","Field verification against manufacturer instructions."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Everything installed correctly.","Clearances per manufacturer; fan wiring matches staging diagram; vents and drains accessible."),consequence:l("Wrong wiring or blocked airflow means too little cooling on hot days.","Capacity loss at design ambient."),performedBy:"Contractor; CxA verifies.",safety:Wt,prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Clearances","Fan wiring","Vents/drains"],downstream:["DRYC-L4-STAGING"],sources:["vertiv-liebert-ds"],defectCount:[1,2],items:[Q("clear","legs","Clearances & airflow path",l("Can air flow freely in and out?","Verify clearances and no recirculation."),"Clearances OK.",[X("Next to a wall","Unit 0.5 m from a solid wall.","major",l("Hot air may be pulled back in.","Recirculation."),l("Relocate or add baffle.","Relocate or obtain manufacturer review."))]),Q("wiring","controller","Fan wiring vs staging diagram",l("Is each fan wired to its own stage?","Verify fan contactors match the staging diagram."),"Fans 1–6 wired to stages 1–6.",[X("Wiring labels missing","Fan contactor labels missing; cannot trace stages.","minor",l("Wiring mistakes may hide.","Staging cannot be verified."),l("Label and trace.","Label and verify."),"cannot-verify")]),Q("vents","headers","Vents & drains",l("Can the coil be vented and drained?","Verify vents at high points and drains at low points."),"Vents and drains installed.",[X("No drain","No drain valve at coil low point.","minor",l("The coil can't be emptied.","Draining for maintenance impossible."),l("Add a drain.","Install drain valve."))]),Q("coil","coil","Coil condition",l("Are the fins clean and straight?","Inspect coil."),"Coil clean.",[X("Fins damaged","Damaged fins on 10 % of face.","minor",l("Less cooling.","Reduced airflow."),l("Repair fins.","Fin-comb/repair."))])]},{id:"GLY-L2-INST",equipment:"glycol",level:"L2",kind:"inspection",status:"interactive",title:"Glycol system installation & fluid verification",purpose:l("Check the glycol loop is complete and the right kind of fluid is on site.","Verify fluid type (inhibited propylene glycol, not automotive antifreeze), fill station, expansion tank, relief, isolation valves and sample ports."),concept:l("Inspect equipment and fluid paperwork.","Field verification and submittal check."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Correct fluid and all parts installed.","Inhibited industrial propylene glycol per specification; sample ports at representative points."),consequence:l("The wrong fluid can corrode pipes or freeze.","Incompatible inhibitors cause corrosion/fouling; low concentration risks freeze damage."),performedBy:"Contractor; fluid supplier; CxA verifies.",safety:"Glycol handling requires protective equipment and spill control. Simulation only.",prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Fluid certificate","Sample ports","Branch valves"],downstream:["GLY-L3-FREEZE"],sources:["ufgs-23-64-26","vertiv-liebert-ds"],defectCount:[1,2],items:[Q("fluid","mix-tank","Fluid type & certificate",l("Is it the right antifreeze?","Verify inhibited propylene glycol per specification; no automotive antifreeze."),"Supplier certificate: inhibited industrial propylene glycol.",[X("Automotive antifreeze delivered",'Drums labeled "automotive antifreeze".',"critical",l("It can damage the equipment over time.","Silicate-type inhibitors foul heat exchangers; prohibited by manufacturer."),l("Reject the delivery.","Return fluid; supply specified product."))]),Q("ports","sample-ports","Sample ports at remote points",l("Can samples be taken far from the fill point?","Verify sample ports at pump and remote (dry-cooler) points."),"Ports at pump and dry-cooler drain.",[X("No remote sample port","Only one sample port at the fill station.","major",l("You can't prove the remote coil is protected.","Concentration at freeze-exposed points unverifiable."),l("Add a remote port.","Install sample port at dry-cooler drain."))]),Q("valves","branch-valve-part","Branch isolation valves open & tagged",l("Are the branch valves open?","Verify branch isolation valves open and tagged before fill."),"Branch valves open and tagged.",[X("Branch valve closed","Dry-cooler branch isolation valve found closed.","critical",l("The outdoor coil would stay full of plain water.","Freeze risk at outdoor coil."),l("Open and tag it before filling.","Open/tag; verify concentration at the branch (GLY-L3-FREEZE)."))]),Q("refract","refractometer","Refractometer for propylene glycol",l("Is the measuring tool the right type?","Verify refractometer scale for propylene (not ethylene) glycol and calibration."),"PG-scale refractometer, zeroed with distilled water.",[X("Wrong refractometer scale","Refractometer scale is for ethylene glycol.","minor",l("Readings would be wrong.","Concentration misread."),l("Use the right instrument.","Use PG-scale instrument."))])]},{id:"HX-L2-INST",equipment:"hx",level:"L2",kind:"inspection",status:"interactive",title:"Plate heat exchanger installation verification",purpose:l("Check the heat exchanger is assembled and piped correctly.","Verify plate-pack tightening dimension, nozzle orientation (counter-flow), upstream strainer, isolation and vent/drain."),concept:l("Inspect the unit and its assembly data.","Field verification against the manufacturer data sheet."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Assembled and piped as designed.","Plate-pack dimension within manufacturer range; counter-flow piping; strainer on tower side."),consequence:l("Wrong assembly leaks or performs poorly.","Leakage, poor approach or fouling."),performedBy:"Contractor; manufacturer; CxA verifies.",safety:Wt,prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Plate-pack dimension","Flow orientation","Strainer"],downstream:["HX-L4-ECON"],sources:["lbnl-compressor-guide"],defectCount:[1,2],items:[Q("dim","frame","Plate-pack tightening dimension",l("Are the plates squeezed the right amount?",'Measure dimension "A" against manufacturer range.'),"Dimension A within manufacturer range at all bolt positions.",[X("Uneven tightening","Dimension differs by 6 mm between top and bottom.","major",l("Gaskets may leak.","Gasket leakage risk."),l("Re-tighten per manufacturer.","Re-tighten in sequence."))]),Q("flow","nozzles","Counter-flow orientation",l("Do the two waters flow in opposite directions?","Verify nozzle connections give counter-flow."),"Counter-flow confirmed.",[X("Parallel flow","CHW inlet and tower-water inlet on the same end.","major",l("Free cooling would be much weaker.","Approach degraded."),l("Re-pipe.","Re-pipe for counter-flow."))]),Q("strainer","strainer","Tower-side strainer",l("Is there a strainer before the plates?","Verify strainer mesh per manufacturer."),"Strainer installed.",[X("No strainer","No strainer on the tower side.","major",l("Tower debris will block plates.","Fouling."),l("Install strainer.","Install strainer."))])]},{id:"FANWALL-L2-INST",equipment:"fanwall",level:"L2",kind:"inspection",status:"interactive",title:"Fan-array air handler installation & pre-functional checklist",purpose:l("Check the air handler is installed and ready to run.","Verify shipping restraints removed, filters installed/oriented, drain pan slope, backdraft dampers, fan wiring/addressing, airflow station and controls."),concept:l("Inspect each point.","Field verification against the PFC."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Ready to start.","All PFC items acceptable."),consequence:l("Missing parts like backdraft dampers make fan redundancy fail.","Recirculation through a failed fan defeats N+1."),performedBy:"Contractor; manufacturer; CxA verifies.",safety:Wt,prerequisites:[{test:"FANWALL-L1-FAT",why:qe("Factory problems come first.","Factory deviations dispositioned.")}],measurements:["Shipping restraints","Filter orientation","Backdraft dampers","Drain pan"],downstream:["FANWALL-L4-REDUNDANCY"],sources:["expro-crac-pfc","ufgs-tab"],defectCount:[1,3],items:[Q("bd","fan-array","Backdraft dampers on every fan",l("Does each fan have a flap that closes when it stops?","Verify backdraft damper per fan, free movement."),"Dampers installed on all 9 fans; free movement.",[X("Backdraft dampers omitted","Dampers not installed on fans 4–6 (value-engineered out?).","major",l("Air will flow backwards through a stopped fan.","Recirculation through failed fan reduces delivered airflow."),l("Install dampers or confirm design.","Install dampers; engineer to confirm redundancy design."))]),Q("filters","filters","Filters installed & oriented",l("Are the filters the right type and the right way round?","Verify filter type, MERV rating and orientation."),"Filters per BOD; arrows in airflow direction.",[X("Filters reversed","Final filters installed against the airflow arrow.","minor",l("Filters may collapse.","Filter collapse and reduced airflow."),l("Reinstall correctly.","Reinstall."))]),Q("restraints","casing","Shipping restraints removed",l("Were the shipping brackets taken off?","Verify fan isolators released."),"Restraints removed.",[X("Restraints still installed","Red shipping brackets on fans 1 and 2.","major",l("Vibration will damage the unit.","Isolation defeated."),l("Remove them.","Remove brackets; check isolators."))]),Q("drain","casing","Drain pan slope & trap",l("Does condensate drain away?","Verify pan slope and trap."),"Pan sloped; trap filled.",[X("No trap","Drain connected without trap.","minor",l("Air can blow water out.","Drain blow-back."),l("Install a trap.","Install trap of correct depth."))]),Q("afms","airflow-station","Airflow station installed & ranged",l("Is the airflow meter installed and set up?","Verify airflow station range and BMS scaling."),"Ranged 0–50,000 cfm; matches BMS.",[X("Scaling mismatch","Station ranged 0–40,000 cfm; BMS configured 0–50,000.","major",l("The controller would control to the wrong airflow.","Airflow misread by 25 %."),l("Correct the scaling.","Match scaling; verify end-to-end."))])]},{id:"CRAH-L2-INST",equipment:"crah",level:"L2",kind:"inspection",status:"interactive",title:"CRAH installation & pre-functional checklist",purpose:l("Check the CRAH is installed and ready to start.","Verify nameplate, shipping blocks, valve orientation and fail position, strainers, condensate, filter ΔP gauge, sensors and BMS interlocks."),concept:l("Inspect each point.","PFC based on public agency checklists."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Ready to start.","All PFC items acceptable."),consequence:l("Small mistakes make the unit cool badly or alarm falsely.","Control and alarm problems during FPT and operation."),performedBy:"Contractor; manufacturer; CxA verifies.",safety:Wt,prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Nameplate","Valve orientation","Sensors","Condensate"],downstream:["CRAH-L4-CONTROL"],sources:["expro-crac-pfc","ufgs-23-09-00"],defectCount:[1,3],items:[Q("nameplate","cabinet","Nameplate vs submittal",l("Is it the unit that was ordered?","Compare capacity, airflow and electrical data."),"Matches submittal.",[X("Wrong coil rows","Nameplate shows 4-row coil; submittal 6-row.","major",l("It may not cool enough.","Capacity shortfall."),l("Manufacturer to resolve.","Replace coil or provide capacity confirmation."))]),Q("valve","valve-assy","Valve orientation & fail position",l("Is the valve the right way round and set to fail open?","Verify flow arrow and spring-return fail position per BOD (data-center CHW valves commonly fail open)."),"Flow arrow correct; spring return to OPEN.",[X("Fail position closed","Actuator spring set to fail CLOSED; BOD requires fail OPEN.","major",l("If the actuator loses power the unit stops cooling.","Loss of cooling on actuator power/signal loss."),l("Reconfigure the actuator.","Re-set spring return; verify in VALVE-L4-STROKE."))]),Q("sensor","sensors","Supply/return sensor placement",l("Are the thermometers in the right places?","Verify supply-air temperature sensor in the discharge, RAT in the return (not swapped)."),"Sensors correctly located and labeled.",[X("Sensors swapped","supply-air temperature and RAT sensor cables swapped at the controller.","major",l("The unit would control the wrong temperature.","Control on wrong variable."),l("Correct the wiring.","Correct and verify end-to-end."))]),Q("condensate","cabinet","Condensate drain & leak detection",l("Does water drain away and is a leak detector installed?","Verify drain slope and under-unit leak detection."),"Drain and leak cable installed.",[X("No leak detection","Leak cable not installed under unit.","minor",l("A leak may go unnoticed.","Water damage risk."),l("Install it.","Install leak detection."))]),Q("filterdp","filters","Filter ΔP gauge/switch",l("Is there a way to tell when filters are dirty?","Verify filter ΔP gauge/switch installed and set."),"Filter ΔP switch installed and set.",[X("No filter ΔP switch","Switch missing.","minor",l("Dirty filters won't be noticed.","No filter alarm."),l("Install.","Install and set."))])]},{id:"CRAC-L2-INST",equipment:"crac",level:"L2",kind:"inspection",status:"interactive",title:"CRAC (DX) installation, refrigerant piping & pre-functional checklist",purpose:l("Check the DX unit and its refrigerant work were done properly.","Verify brazing with nitrogen purge, pressure/vacuum tests, charge, filters, condensate and glycol connections."),concept:l("Inspect the unit and the refrigeration records.","Field verification plus refrigeration record review."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Refrigerant work done right and unit ready.","Evacuation to the manufacturer vacuum level held; charge per subcooling target at full load; filters correct."),consequence:l("Moisture or the wrong charge can ruin compressors.","Moisture in POE oil, overcharge/undercharge degrade capacity and reliability."),performedBy:"Refrigeration contractor (certified technicians); manufacturer; CxA verifies.",safety:"Refrigerant work requires certified technicians and pressure safety. Simulation only.",prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Vacuum test","Charge/subcooling","Filters","Glycol connections"],downstream:["CRAC-L4-CAPACITY"],sources:["vertiv-liebert-ds","expro-crac-pfc"],defectCount:[1,3],items:[Q("vacuum","compressors","Evacuation & vacuum hold record",l("Was all the air and moisture removed?","Verify evacuation level and hold per manufacturer."),"Evacuated and held per manufacturer; recorded.",[X("Vacuum not held","Vacuum rose rapidly during hold; no retest recorded.","major",l("There may be a leak or moisture.","Leak or moisture; oil contamination."),l("Find the leak and re-evacuate.","Leak-check, repair, re-evacuate."))]),Q("filters","filters","Filters installed (post-construction)",l("Are clean filters installed after construction?","Verify clean filters of the specified type, correct orientation."),"New filters installed after construction cleaning.",[X("Construction filters still in place","Filters heavily loaded with construction dust (ΔP ~1.0 in. w.c. at start-up).","major",l("Low airflow can make the coil freeze.","Low airflow → coil frosting → low-suction trips."),l("Replace filters.","Replace with clean filters before FPT."))]),Q("charge","txv","Refrigerant charge record",l("Was the right amount of refrigerant added?","Verify charge set by subcooling at full load per manufacturer."),"Charge set at full load to target subcooling.",[X("Charged at light load","Charge record shows charging at low load without subcooling reading.","major",l("The charge may be wrong.","Charge unverified."),l("Verify at full load.","Check subcooling/superheat at full load (CRAC-L4-CAPACITY)."),"cannot-verify")]),Q("glycol","condenser","Glycol connections & valves",l("Are the glycol pipes connected and open?","Verify glycol supply/return, isolation valves open, regulating valve set."),"Connections complete; valves open.",[X("Glycol isolation closed","Return isolation valve closed.","critical",l("The unit would overheat and trip.","High head pressure trip."),l("Open and tag.","Open/tag; verify flow."))]),Q("drain","cabinet","Condensate & humidifier drain",l("Do drains work?","Verify drain and trap."),"Drain and trap OK.",[X("Drain not connected","Condensate pump discharge not connected.","minor",l("Water could overflow.","Water damage."),l("Connect.","Connect drain."))])]},{id:"VALVE-L2-INST",equipment:"valve",level:"L2",kind:"inspection",status:"interactive",title:"Control valve & actuator installation verification",purpose:l("Check valves are installed the right way and actuators are set up as designed.","Verify flow arrow, actuator type/size (close-off), fail position, wiring and signal ranges."),concept:l("Inspect each valve.","Field verification against the valve schedule."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Installed and set up correctly.","Correct orientation, actuator close-off rating ≥ pump shutoff head, fail position per BOD, signal ranges match BMS."),consequence:l("A backwards or undersized valve can't control or close.","Loss of control, leakage at close-off."),performedBy:"Controls contractor; CxA verifies.",safety:Wt,prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Flow arrow","Close-off rating","Fail position","Signal range"],downstream:["VALVE-L4-STROKE"],sources:["ufgs-23-09-00","cec-mch-08"],defectCount:[1,2],items:[Q("arrow","valve-body","Flow arrow direction",l("Is the valve the right way round?","Verify flow arrow."),"Arrow in flow direction.",[X("Valve installed backwards","Flow arrow against flow.","major",l("It may not control or seal.","Poor control; plug slam."),l("Reinstall.","Reinstall correctly."))]),Q("closeoff","actuator","Actuator close-off rating",l("Is the motor strong enough to close against the pumps?","Compare close-off rating with pump shutoff head."),"Close-off 50 psi ≥ pump shutoff 54 ft (23 psi).",[X("Close-off rating too low","Actuator rated 20 psi close-off; pump shutoff ≈ 54 psi with both pumps at max.","major",l("It will leak when it should be shut.","Valve lifts at high ΔP; leakage."),l("Use a stronger actuator.","Upsize actuator; verify in VALVE-L4-STROKE."))]),Q("signal","wiring","Signal ranges",l("Do command and feedback ranges match the BMS?","Verify 0–10 V/2–10 V/4–20 mA ranges."),"Command 0–10 V, feedback 2–10 V, BMS configured to match.",[X("Feedback range mismatch","Actuator feedback 2–10 V; BMS configured 0–10 V.","minor",l("The BMS will show the wrong position.","Position offset at low end."),l("Correct BMS scaling.","Correct and verify."))])]},{id:"EXPT-L2-INST",equipment:"expansion-tank",level:"L2",kind:"inspection",status:"interactive",title:"Expansion tank, fill & relief installation verification",purpose:l("Check the pressurization equipment is installed correctly before the system is filled.","Verify tank location (pump suction), isolation valve, fill PRV and backflow preventer, relief valve rating/discharge, air separator and vents."),concept:l("Inspect each part.","Field verification."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("All installed correctly.","Tank at pump suction; relief rated and piped to drain; PRV and backflow preventer installed; vents at high points."),consequence:l("Wrong pressurization lets air in or makes relief valves pop.","Air ingress, cavitation or relief discharge."),performedBy:"Contractor; CxA verifies.",safety:Wt,prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Tank location","Relief rating","PRV","Vents"],downstream:["EXPT-L3-PRECHARGE"],sources:["amtrol-extrol","ufgs-23-64-26"],defectCount:[1,2],items:[Q("loc","tank","Tank connection point",l("Is the tank connected at the pump inlet?","Verify tank connects at pump suction."),"Connected at pump suction header.",[X("Tank on pump discharge","Tank connected on pump discharge.","major",l("Pump suction pressure may drop too low.","Pump suction pressure reduced; air ingress at high points."),l("Relocate the connection.","Re-pipe to suction."))]),Q("relief","relief","Relief valve rating & discharge",l("Is the safety valve correctly rated and piped?","Verify setting and discharge to drain."),"125 psig; discharge to floor drain.",[X("Relief discharge capped","Relief outlet plugged.","critical",l("Pressure could build to dangerous levels.","Overpressure protection defeated."),l("Remove plug and pipe to drain.","Pipe to drain."))]),Q("iso","iso-valve-part","Tank isolation valve",l("Is the tank valve open and locked?","Verify lockable isolation valve open."),"Open and locked.",[X("Isolation valve closed","Tank isolation valve closed.","critical",l("The tank can't absorb expansion.","Relief lift on warm-up."),l("Open and lock.","Open/lock; test in EXPT-L3."))]),Q("vent","air-vent","High-point vents",l("Can air escape at high points?","Verify automatic vents with isolation."),"Vents installed.",[X("Vent missing","No vent at the high point.","minor",l("Air pockets block flow.","Air binding."),l("Install vent.","Install."))])]},{id:"HUM-L2-INST",equipment:"humidity",level:"L2",kind:"inspection",status:"interactive",title:"Humidifier & humidity-control installation verification",purpose:l("Check humidifiers, sensors and controls are installed correctly.","Verify humidifier water supply/drain, sensor location and calibration, team-control configuration."),concept:l("Inspect each point.","Field verification."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Ready for functional testing.","Water quality per manufacturer; drains; sensor calibrated; team dew-point control configured."),consequence:l("Bad setup leads to units fighting or wrong humidity.","Energy waste and humidity excursions."),performedBy:"Contractor; controls; CxA verifies.",safety:Wt,prerequisites:[{item:"submittal-approved",why:Fe.submittal}],measurements:["Sensor calibration","Water supply","Control mode"],downstream:["HUM-L4-DEWPOINT"],sources:["femp-dc-bestpractice","ashrae-tc99-thermal"],defectCount:[1,2],items:[Q("sensor","room-sensor","Room sensor calibration",l("Is the moisture sensor accurate?","Two-point check against a reference hygrometer."),"Within ±0.5 K dew point.",[X("Sensor not calibrated","Reads 4 K dew point high vs reference.","major",l("The room could get too dry.","Control offset."),l("Calibrate/replace.","Calibrate or replace; verify end-to-end."))]),Q("mode","unit-1","Control mode configuration",l("Do the units work as a team on dew point?","Verify team (shared) dew-point control rather than individual RH control."),"Team dew-point control configured.",[X("Individual RH control","Each unit set to control RH at its own return air.","major",l("Units may fight each other.","Simultaneous humidify/dehumidify."),l("Configure team dew-point control.","Reconfigure; verify in HUM-L4-DEWPOINT."))]),Q("water","water-supply","Humidifier water & drain",l("Is the water supply correct?","Verify water quality and drain."),"Treated water; drain OK.",[X("Drain undersized","Drain line smaller than manufacturer requirement.","minor",l("Overflow possible.","Drain backup."),l("Upsize.","Upsize drain."))])]},{id:"CONT-L2-INST",equipment:"containment",level:"L2",kind:"inspection",status:"interactive",title:"Containment & airflow-management installation verification",purpose:l("Check the containment is complete and sealed.","Verify doors/self-closers, roof panels, blanking panels, brush grommets, ΔP sensor tubing and fire-system interfaces."),concept:l("Walk the aisle and check each point.","Field verification."),inputs:"Simulated walk-down with seeded deficiencies.",expected:l("Sealed and complete.","No gaps; doors self-close; blanking panels installed; sensors installed."),consequence:l("Gaps let hot air back to server inlets.","Recirculation raises inlet temperature."),performedBy:"Contractor; IT installer; CxA verifies.",safety:"Coordinate with fire protection (containment roof panels and sprinkler/suppression interfaces). Simulation only.",prerequisites:[{item:"design-docs",why:qe("Layout drawings define the containment.","Containment drawings and BOD.")}],measurements:["Blanking panels","Door closers","ΔP tubing"],downstream:["CONT-L4-PRESSURE"],sources:["femp-dc-bestpractice"],defectCount:[1,2],items:[Q("blank","blanking","Blanking panels",l("Are empty rack spaces covered?","Verify blanking panels in all open U positions."),"Blanking panels installed.",[X("Blanking panels missing","Open rack-unit spaces in racks 3 and 8.","major",l("Hot air will leak to the front.","In-rack recirculation."),l("Install panels.","Install; verify inlet temperatures."))]),Q("doors","doors","Door self-closers & seals",l("Do doors close by themselves?","Verify closer function and seals."),"Doors close and latch.",[X("Closer damaged","East door closer leaking oil; door does not latch.","major",l("Door may stay open.","Containment breach."),l("Replace closer.","Replace closer; retest."))]),Q("tube","dp-sensor","ΔP sensor tubing",l("Is the pressure tubing connected?","Verify high/low tubing connected and routed."),"Tubing connected.",[X("Tube disconnected","Low-side tube hanging loose.","major",l("The fans will be controlled on a false reading.","Pressure control invalid."),l("Reconnect.","Reconnect and verify."))])]},{id:"TES-L2-INST",equipment:"tes",level:"L2",kind:"inspection",status:"interactive",title:"Thermal storage tank installation verification",purpose:l("Check the storage tank and its valves are installed for ride-through.","Verify diffusers, sensor string, discharge valve actuator power (UPS) and fail position, level and make-up."),concept:l("Inspect each point.","Field verification."),inputs:"Simulated inspection with seeded deficiencies.",expected:l("Ready to charge and test.","Actuator on UPS; fail position per BOD; sensor string complete."),consequence:l("If the discharge valve can't open during an outage, the stored cold water is useless.","Ride-through unavailable."),performedBy:"Contractor; controls; CxA verifies.",safety:Wt,prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["Actuator power","Fail position","Sensor string"],downstream:["TES-L4-RIDETHROUGH"],sources:["uptime-tier"],defectCount:[1,2],items:[Q("ups","tes-valve-part","Discharge valve actuator power",l("Is the valve motor powered from UPS?","Verify actuator circuit on UPS."),"Actuator on UPS panel circuit.",[X("Actuator on normal power","Actuator fed from normal (non-UPS) panel.","critical",l("The valve won't move in a power cut.","Ride-through fails on utility loss."),l("Move to UPS power.","Re-feed from UPS; test in TES-L4."))]),Q("sensors","level-sensors","Temperature sensor string",l("Are all thermometers working?","Verify each sensor reads and is mapped."),"12 of 12 sensors mapped.",[X("Sensors unmapped","4 of 12 sensors not mapped in BMS.","minor",l("Remaining cold water can't be estimated.","Charge state unknown."),l("Map points.","Complete mapping."))]),Q("diff","diffusers","Diffuser integrity",l("Are the diffusers intact?","Inspect diffusers (before fill)."),"Diffusers intact.",[X("Diffuser damaged","Bottom diffuser arm cracked.","major",l("The layers will mix.","Stratification degraded."),l("Repair.","Repair before fill."))])]},{id:"EXPT-L3-PRECHARGE",equipment:"expansion-tank",level:"L3",kind:"procedure",model:"expansion-tank",status:"interactive",title:"Expansion-tank pre-charge, fill and warm-up pressure check",purpose:l("Make sure the expansion tank's air cushion is set correctly before filling, so pressure stays in a safe range as the water warms and cools.","Verify pre-charge at the minimum system pressure at the tank (checked with tank isolated and drained), fill to the PRV setting, and pressure behavior through a warm-up/cool-down cycle."),concept:l("Check the air pressure in the empty tank, fill the system, then warm the loop and watch the pressure.","Pre-charge check → fill → simulated warm-up (expansion) and cool-down (contraction), observing tank and high-point pressures and relief valve."),inputs:"Simulated 5000 gal loop, 40 gal bladder tank, fill valve and relief valve; warm-up is time-compressed.",expected:l("Pre-charge about 25 psig; high point stays above about 4 psig; pressure stays well below the relief setting.","Pre-charge ≈ minimum system pressure at tank; positive high-point pressure (air vents do not ingest air); peak pressure below relief/component ratings; no relief discharge."),consequence:l("A wrong pre-charge lets air into the system or makes the relief valve dump water.","Air ingress (corrosion, air binding, cavitation) or relief discharge and make-up/chemistry loss."),performedBy:"Contractor; CxA witnesses.",safety:"Pre-charge adjustment only with the tank isolated and at ambient temperature, using nitrogen or oil-free air. Simulation only.",prerequisites:[{test:"EXPT-L2-INST",why:Fe.inst}],measurements:["precharge","pTank","pHigh","tankWater","loopT","relief"],downstream:["CH-L3-START","PUMP-L4-FAILOVER"],sources:["amtrol-extrol","ufgs-23-64-26"],timeCompression:"The loop warm-up from 15 °C to 32 °C (normally hours) is compressed into about one minute.",variants:[{id:"nominal",weight:3},{id:"precharge",faults:{prechargeNotSet:!0},cause:"precharge",deficiency:{title:"Tank pre-charge left at factory 12 psig — waterlogged tank, high warm-up pressure",severity:"major",corrective:l("Isolate and drain the tank, set the air pressure to 25 psig, then refill and retest.","Isolate/drain tank, set pre-charge to minimum system pressure at tank, refill and repeat.")}},{id:"iso",faults:{isoClosed:!0},cause:"iso",deficiency:{title:"Tank isolation valve closed — relief valve lifted on warm-up",severity:"critical",corrective:l("Open and lock the tank valve, replace lost water and retest.","Open/lock valve; restore fill and chemistry; repeat.")}},{id:"prv",faults:{prvLow:!0},cause:"prv",deficiency:{title:"Fill valve set too low — negative pressure at system high point",severity:"major",corrective:l("Reset the fill valve to the design pressure and retest.","Set PRV to design fill pressure; verify high-point pressure; repeat.")}}],causes:[Y("precharge","The tank air pressure was not set before the system was filled.","Pre-charge not adjusted to minimum system pressure before fill; tank waterlogged at fill pressure, leaving little acceptance volume."),Y("iso","The tank's valve was left closed.","Tank isolation valve closed; system behaves as rigid — expansion lifts relief."),Y("prv","The automatic fill valve is set too low.","PRV setpoint below design; high-point pressure negative."),Y("relief","The relief valve is set too low.","Relief setpoint below design (would lift at normal pressures)."),Y("gauge","The pressure gauge is broken.","Gauge error (would not change the physical behavior).")],steps:[{id:"precharge",title:"Check pre-charge with tank isolated and drained",run:5,highlight:["tank","charge-valve"],explain:l("With no water in the tank, measure the air pressure at the charge valve.","Tank isolated and water side drained; read pre-charge at the Schrader valve (ambient temperature)."),expect:l("About 25 psig — equal to the lowest system pressure at the tank.","Pre-charge ≈ design minimum system pressure at the tank (25 psig here).")},{id:"fill",title:"Fill the system through the PRV",run:45,highlight:["prv-assy","air-vent"],action:{set:{fill:!0},label:"Open fill valve",log:"Fill valve opened"},explain:l("Let water in until the fill valve shuts off.","Fill to PRV setpoint; vent air at high points."),expect:l("About 27 psig at the tank, about 7 psig at the top.","Tank ≈ 27 psig; high point ≈ 7 psig (46 ft static ≈ 20 psi).")},{id:"warm",title:"Warm the loop (simulated)",run:65,highlight:["tank","relief"],action:{set:{heat:!0},label:"Warm loop to 32 °C",log:"Loop warming (simulated)"},explain:l("As the water warms it expands and pushes into the tank.","Thermal expansion ≈ 0.02 %/K is absorbed by compressing the tank air."),expect:l("Pressure rises gently to about 60 psig; relief stays shut.","Peak ≈ 60 psig, well below relief (125 psig).")},{id:"cool",title:"Cool the loop back down",run:45,highlight:["tank","air-vent","prv-assy"],action:{set:{heat:!1,cool:!0},label:"Cool loop to 10 °C",log:"Loop cooling (simulated)"},explain:l("As water cools it shrinks; the tank and fill valve keep pressure up.","Contraction returns water from the tank; PRV makes up below setpoint."),expect:l("High point stays positive.","High-point pressure remains ≥ ~4 psig.")}],criteria:[{id:"pre",label:"Pre-charge vs design (25 psig ± 2)",metric:{reading:"precharge",agg:"final",step:"precharge"},op:"between",value:[23,27],unit:"psig",digits:1,basis:"project",sources:["amtrol-extrol","ufgs-23-64-26"],explain:l("The air cushion must be set to the lowest pressure the tank will see.","Pre-charge equal to minimum system pressure at the tank (manufacturer guidance; specification requires pre-charge to minimum operating pressure). ±2 psi tolerance is a project value.")},{id:"hp",label:"High-point pressure after fill",metric:{reading:"pHigh",agg:"final",step:"fill"},op:">=",value:4,unit:"psig",digits:1,basis:"illustrative",explain:l("Pressure at the top must stay positive so air isn't sucked in.","Positive high-point pressure prevents air ingress at vents (≈ 4 psig is a typical design margin; illustrative).")},{id:"peak",label:"Peak tank pressure during warm-up",metric:{reading:"pTank",agg:"max",step:"warm"},op:"<=",value:90,unit:"psig",digits:1,basis:"illustrative",explain:l("Pressure must stay well below the relief valve.","Margin below relief setting (125 psig) and component ratings (90 psig illustrative design maximum).")},{id:"relief",label:"No relief valve discharge",metric:{event:"RELIEF_LIFT",agg:"event",step:["warm","cool"]},op:"noEvent",basis:"conceptual",explain:l("The relief valve should never open in normal operation.","Relief discharge means acceptance volume is inadequate.")},{id:"hpcool",label:"Minimum high-point pressure on cool-down",metric:{reading:"pHigh",agg:"min",step:"cool"},op:">=",value:4,unit:"psig",digits:1,basis:"illustrative",explain:l("Even when cold, the top must stay positive.","Minimum high-point pressure with contracted volume (illustrative).")}]},{id:"PUMP-L3-ROTATION",equipment:"pump",level:"L3",kind:"procedure",model:"pump",status:"interactive",title:"Pump start-up: rotation, curve check (drive and bypass) and suction pressure",purpose:l("Make sure the pump spins the right way and pushes as much water as its curve says — both on the drive and in bypass.","Bump-test rotation, run P-1 at 60 Hz on the VFD and in bypass, and compare measured head at measured flow with the published curve; check suction pressure and motor current."),concept:l("Bump the motor, run it at full speed, then switch to bypass and compare.","Rotation check, curve-point verification (affinity-corrected) on drive and bypass, NPSH/suction check."),inputs:"Simulated P-1 in Hand mode with system valves open; a seeded hidden fault may be present.",expected:l("Arrow shows correct rotation; measured head within ±10 % of the curve on drive and bypass.","Correct rotation; head within ±10 % of curve at the measured flow in both modes; current ≤ FLA; suction pressure adequate."),consequence:l("A pump running backwards still moves some water, so it is easy to miss — but it can't meet design flow.","Reverse rotation yields ~40–60 % head; often missed without a curve check; bypass phase mismatch only appears during drive failure."),performedBy:"Contractor with drive vendor; CxA witnesses.",safety:"Rotating equipment; guards in place; qualified electrical personnel for bypass transfer. Simulation only.",prerequisites:[{test:"PUMP-L2-INST",why:Fe.inst}],params:{mode:"hand",startRunning:!1},measurements:["flow","pumpDp","curveDev","amps","suctP","p1Hz"],downstream:["PUMP-L4-FAILOVER","CH-L3-START"],sources:["expro-pump-fpt","hi-9-6-1"],variants:[{id:"nominal",weight:3},{id:"reverse",faults:{reverseRotation:!0},cause:"phase",deficiency:{title:"P-1 reverse rotation — head ~60 % below curve",severity:"major",corrective:l("Swap two motor leads at the drive output, then repeat the check.","Swap two output phases at the VFD; re-verify rotation and curve point.")}},{id:"bypass",faults:{bypassReversed:!0},cause:"bypass",deficiency:{title:"P-1 runs backwards only in drive bypass",severity:"major",corrective:l("Correct the phase order in the bypass circuit and recheck in bypass.","Correct bypass contactor phase sequence to match drive output; re-verify in bypass.")}},{id:"suction",faults:{suctionBlocked:!0},cause:"suction",deficiency:{title:"Low suction pressure and head shortfall — clogged suction screen",severity:"major",corrective:l("Clean the suction screen and retest.","Clean/remove start-up screen; verify suction pressure and curve point.")}}],causes:[Y("phase","Two motor wires are swapped, so the motor turns backwards.","Phase sequence reversed at VFD output (reverse rotation on drive and bypass)."),Y("bypass","The bypass wiring has the phases in a different order from the drive.","Bypass contactor phase sequence differs from drive output (reverse only in bypass)."),Y("suction","The suction screen is clogged, starving the pump.","High suction strainer ΔP; low net positive suction head available; cavitation."),Y("impeller","The impeller is the wrong size.","Incorrect impeller trim (would affect drive and bypass equally with correct rotation)."),Y("gauge","The pressure gauges are wrong.","Instrument error.")],steps:[{id:"bump",title:"Bump test — check rotation",run:4,highlight:["p1","coupling-guard"],action:{set:{handHz:10,lf:1},label:"Bump P-1",log:"P-1 bumped at low speed"},explain:l("Start the motor very briefly and look at the shaft against the arrow on the casing.","Momentary start; observe rotation vs casing arrow."),expect:l("Rotation matches the arrow.","Correct rotation.")},{id:"stop1",title:"Stop",run:6,highlight:["p1"],action:{set:{handHz:0},label:"Stop P-1"},explain:l("Stop before running properly.","Stop."),expect:l("Pump stopped.","Stopped.")},{id:"run",title:"Run on the VFD at 60 Hz",run:30,highlight:["p1","drives","strainer"],action:{set:{handHz:60},label:"Run P-1 at 60 Hz (Hand)",log:"P-1 running at 60 Hz in Hand mode"},explain:l("Run at full speed and read flow, pressure and current.","Record flow, pump ΔP, suction pressure and amps; compare with curve."),expect:l("About 2400 gpm and 43 psi across the pump.","Head within ±10 % of curve; amps ≤ FLA; suction adequate.")},{id:"bypass",title:"Transfer to drive bypass",run:20,highlight:["p1","drives"],action:{set:{bypass:!0},label:"Transfer to bypass",log:"P-1 transferred to bypass"},explain:l("Run straight off the power line through the bypass and compare.","Across-the-line via bypass contactor; re-check rotation and curve."),expect:l("Same result as on the drive.","Same head/flow as drive at 60 Hz.")},{id:"stop",title:"Stop and return to normal",run:8,highlight:["p1"],action:{set:{bypass:!1,handHz:0},label:"Stop P-1"},explain:l("Stop the pump.","Return to AUTO."),expect:l("Stopped.","Stopped.")}],criteria:[{id:"curve",label:"Head vs curve on the drive",metric:{reading:"curveDev",agg:"final",step:"run"},op:"between",value:[-10,10],unit:"%",digits:1,basis:"project",sources:["expro-pump-fpt"],explain:l("The pump should match its published curve.","Flow/head check against the pump curve (tolerance is a project value).")},{id:"curveByp",label:"Head vs curve in bypass",metric:{reading:"curveDev",agg:"final",step:"bypass"},op:"between",value:[-10,10],unit:"%",digits:1,basis:"project",sources:["expro-pump-fpt"],explain:l("Bypass must give the same result.","Detects bypass phase-sequence errors.")},{id:"flow",label:"Flow at 60 Hz, valves open",metric:{reading:"flow",agg:"final",step:"run"},op:">=",value:2160,unit:"gpm",digits:0,basis:"illustrative",explain:l("It should move about design flow.","≥ 90 % of 2400 gpm design at full speed on the open system (illustrative).")},{id:"amps",label:"Motor current at 60 Hz",metric:{reading:"amps",agg:"final",step:"run"},op:"<=",value:124,unit:"A",digits:0,basis:"manufacturer",explain:l("The motor must not be overloaded.","Current ≤ nameplate FLA (124 A, illustrative 100 hp 460 V motor).")},{id:"suct",label:"Minimum suction pressure while running",metric:{reading:"suctP",agg:"min",step:"run"},op:">=",value:10,unit:"psig",digits:1,basis:"illustrative",explain:l("Enough pressure at the inlet prevents cavitation.","Suction pressure margin (NPSH available minus NPSH required; margins are application-specific per Hydraulic Institute guidance; value illustrative).")}]},{id:"VFD-L3-SETUP",equipment:"vfd",level:"L3",kind:"procedure",model:"vfd",status:"interactive",title:"VFD start-up: speed range, ramps, loss of signal and auto-restart",purpose:l("Prove the drive follows the BMS speed command over its full range, does the right thing if the signal is lost, and restarts by itself after a power blip.","Verify min/max frequency, linear scaling, acceleration, loss-of-reference action (preset per BOD) and auto-restart with flying start after a supply interruption."),concept:l("Send speed commands, cut the signal, then interrupt power briefly.","Command 0/50/100 %; simulate loss of reference; 4 s supply interruption."),inputs:"Simulated drive on a fan motor; BMS command steps; seeded hidden fault.",expected:l("20 Hz at 0 %, 40 Hz at 50 %, 60 Hz at 100 %; goes to 60 Hz on signal loss; restarts within seconds after the blip.","Min 20 Hz, max 60 Hz, linear scaling; operating range ≥ 25 Hz; preset on loss of reference; auto-restart (flying start)."),consequence:l("A drive that doesn't restart leaves fans or pumps off after every power transfer.","Loss of airflow/flow after utility-to-generator transfers."),performedBy:"Drive vendor and controls contractor; CxA witnesses.",safety:"Supply interruption is simulated; real tests are by qualified electrical personnel per the switching procedure.",prerequisites:[{test:"VFD-L2-INST",why:Fe.inst}],measurements:["hz","cmdPct","rpm","amps","kw","dcBus"],downstream:["PUMP-L4-FAILOVER","FANWALL-L4-REDUNDANCY"],sources:["ufgs-tab","expro-pump-fpt"],variants:[{id:"nominal",weight:3},{id:"maxhz",faults:{maxHzWrong:!0},cause:"maxhz",deficiency:{title:"Maximum frequency set to 50 Hz — full speed not available",severity:"major",corrective:l("Set the maximum frequency to 60 Hz and retest.","Correct max-frequency parameter per settings sheet; retest.")}},{id:"los",faults:{lossSignalStop:!0},cause:"los",deficiency:{title:"Drive stops on loss of speed signal (BOD requires preset speed)",severity:"major",corrective:l("Set loss-of-signal action to the preset speed.","Set loss-of-reference action to preset 60 Hz per BOD; retest.")}},{id:"restart",faults:{autoRestartOff:!0},cause:"restart",deficiency:{title:"Drive does not auto-restart after supply interruption",severity:"critical",corrective:l("Enable auto-restart and flying start, then repeat the power blip.","Enable auto-restart/flying start; repeat interruption test.")}}],causes:[Y("maxhz","The top speed setting is wrong.","Max-frequency parameter mis-set."),Y("los","The drive is set to stop if the speed signal is lost.","Loss-of-reference action set to stop."),Y("restart","Automatic restart is turned off in the drive.","Auto-restart disabled (factory default)."),Y("signal","The speed signal wire is the wrong type.","Reference signal type mismatch (0–10 V vs 4–20 mA)."),Y("motor","The motor data entered in the drive is wrong.","Motor nameplate parameters incorrect.")],steps:[{id:"min",title:"Run at 0 % command",run:15,highlight:["bms-controller","keypad"],action:{set:{run:!0,cmdPct:0},label:"Start at 0 %",log:"Run command, 0 % speed"},explain:l("Start the drive with the lowest command.","Start; verify minimum frequency."),expect:l("About 20 Hz.","Min 20 Hz.")},{id:"mid",title:"Command 50 %",run:15,highlight:["keypad"],action:{set:{cmdPct:50},label:"Command 50 %"},explain:l("Halfway command.","Mid-range scaling."),expect:l("About 40 Hz.","40 Hz (linear 20–60 Hz).")},{id:"full",title:"Command 100 %",run:20,highlight:["keypad","motor","fan"],action:{set:{cmdPct:100},label:"Command 100 %"},explain:l("Full command; watch the ramp.","Max frequency and acceleration."),expect:l("Reaches 60 Hz within seconds.","60 Hz; ramp per setting.")},{id:"loss",title:"Simulate loss of speed signal",run:15,highlight:["bms-controller","keypad"],action:{set:{signalLost:!0,cmdPct:60},label:"Disconnect speed signal (simulated)",log:"Speed reference disconnected"},explain:l("Pretend the signal wire broke.","Loss of analog reference."),expect:l("Runs at the preset 60 Hz with a warning.","Preset speed per BOD; warning.")},{id:"blip",title:"Interrupt supply for 4 s",run:4,highlight:["disconnect","drive"],action:{set:{signalLost:!1,power:!1},label:"Open supply (simulated)",log:"Supply interrupted"},explain:l("Cut power briefly, like a transfer to the generator.","Supply interruption; DC bus collapses; undervoltage fault."),expect:l("Drive faults and the fan coasts.","Undervoltage fault; motor coasting.")},{id:"restore",title:"Restore supply",run:30,highlight:["drive","motor","fan"],action:{set:{power:!0},label:"Close supply",log:"Supply restored"},explain:l("Power returns. The drive should restart by itself.","Auto-reset and flying start."),expect:l("Running again within a few seconds.","Auto-restart within the specified delay.")}],criteria:[{id:"min",label:"Frequency at 0 % command",metric:{reading:"hz",agg:"final",step:"min"},op:"between",value:[19,21],unit:"Hz",digits:1,basis:"project",explain:l("Minimum speed setting.","Min frequency per settings sheet (20 Hz).")},{id:"mid",label:"Frequency at 50 % command",metric:{reading:"hz",agg:"final",step:"mid"},op:"between",value:[39,41],unit:"Hz",digits:1,basis:"project",explain:l("Scaling must be linear.","Linear scaling 20–60 Hz.")},{id:"max",label:"Frequency at 100 % command",metric:{reading:"hz",agg:"final",step:"full"},op:"between",value:[59.5,60.5],unit:"Hz",digits:1,basis:"project",explain:l("Full speed must be available.","Max frequency 60 Hz.")},{id:"range",label:"Operating range (mid → full)",metric:{reading:"hz",agg:"span",step:["mid","full"]},op:">=",value:25,unit:"Hz",digits:1,basis:"project",sources:["ufgs-tab"],explain:l("Drives need enough speed range to balance and control.","TAB specification requires an operating range of at least 25 Hz.")},{id:"accel",label:"Time to reach 59 Hz after 100 % command",metric:{reading:"hz",agg:"timeTo",step:"full",cond:{op:">=",value:59}},op:"<=",value:20,unit:"s",digits:1,basis:"project",explain:l("Ramp time setting.","Acceleration per settings (illustrative 20 s 0–60 Hz).")},{id:"los",label:"Frequency on loss of signal",metric:{reading:"hz",agg:"final",step:"loss"},op:">=",value:59,unit:"Hz",digits:1,basis:"project",explain:l("Cooling must continue if the signal is lost.","BOD loss-of-reference action: preset 60 Hz.")},{id:"restart",label:"Time to ≥ 30 Hz after supply restored",metric:{reading:"hz",agg:"timeTo",step:"restore",cond:{op:">=",value:30}},op:"<=",value:15,unit:"s",digits:1,basis:"project",explain:l("The drive must restart by itself.","Auto-restart with flying start within the specified time.")}]},{id:"CH-L3-START",equipment:"chiller",level:"L3",kind:"procedure",model:"chiller",status:"interactive",title:"Chiller start-up: flow proving, oil, compressor start and pull-down to setpoint",purpose:l("Start the chiller for the first time under the manufacturer's supervision and confirm it starts safely and cools the water to setpoint.","Supervised start-up: pumps before compressor, flow proving, oil pre-lube, compressor start and soft-load, LCHWT pull-down, refrigerant pressures and approach temperatures."),concept:l("Start the pumps, check the flow switches, enable the chiller and watch it cool the loop.","Verify start permissives and sequence, then observe capacity ramp, evaporator/condenser pressures and approaches until stable at setpoint."),inputs:"Simulated warm loop (16 °C) with a 1200 kW load bank; LCHWT setpoint 10 °C; seeded hidden fault.",expected:l("Flow proven, oil pressure normal, compressor loads smoothly, water reaches 10 °C, pressures and approaches normal, no trips.","Flow proven before start; oil ΔP ≥ manufacturer minimum; LCHWT to setpoint; evaporator and condenser approaches ≤ ~3 K; head pressure below pre-alarm; no safety trips."),consequence:l("A chiller that trips or can't reach setpoint can't support the data hall, and unseen problems like low refrigerant get worse.","Start-up defects (low charge, low CW flow, flow-switch issues) reduce capacity and cause trips during IST/operation."),performedBy:"Manufacturer start-up technician; contractor; CxA witnesses.",safety:"Pressure vessels, refrigerant, rotating machinery and high voltage. Never defeat safeties. Simulation only.",prerequisites:[{test:"CH-L2-INST",why:Fe.inst},{test:"PUMP-L3-ROTATION",why:qe("The pumps must run correctly before the chiller can be started.","Pumps must start before the compressor and deliver design flow.")},{test:"EXPT-L3-PRECHARGE",why:qe("The water loop must be filled and pressurized properly.","Loop filled, vented and pressurized.")}],params:{loopT0:16,loopC:15e3,rampPctS:1.5},measurements:["chwFlow","cwFlow","lchwt","echwt","evapP","condP","evapApp","condApp","oilDp","rla","capPct"],downstream:["CH-L4-SAFETY","CH-L4-RESTART","CTW-L4-STAGING","HX-L4-ECON","TES-L4-RIDETHROUGH","FANWALL-L4-REDUNDANCY"],sources:["uh-chiller-spec","ufgs-23-64-10"],timeCompression:"Loop thermal mass is reduced so the pull-down takes about a minute and a half instead of much longer.",variants:[{id:"nominal",weight:3},{id:"lowcharge",faults:{lowCharge:!0},cause:"charge",deficiency:{title:"Low evaporator pressure trip during pull-down (large evaporator approach)",severity:"critical",corrective:l("The refrigeration technician must find and fix the leak, recharge to the manufacturer's level and restart.","Leak-test, repair, evacuate and charge per manufacturer; repeat start-up.")}},{id:"cwflow",faults:{cwFlowLow:!0},cause:"cw",deficiency:{title:"High condenser pressure trip — low condenser-water flow",severity:"critical",corrective:l("Find what is restricting the tower water (valve, strainer) and fix it before restarting.","Investigate CW flow (isolation valve, strainer, pump); correct and verify design flow; repeat start-up.")}},{id:"flowsw",faults:{flowSwitchMiscal:!0},cause:"switch",deficiency:{title:"Chiller would not start — flow switch not proving at design flow",severity:"major",corrective:l("Recalibrate or relocate the flow switch so it proves at design flow, then restart.","Adjust/replace flow switch (setpoint above minimum evaporator flow but below design); verify switching; repeat.")}}],causes:[Y("charge","The chiller is low on refrigerant.","Low refrigerant charge (leak or under-charge): low evaporator saturation temperature and large evaporator approach."),Y("cw","Not enough tower water is flowing through the condenser.","Low CW flow (partly closed valve, clogged strainer): high LCWT and head pressure."),Y("switch",'The flow switch is set wrong, so it never says "flow OK".',"Flow switch setpoint above design flow (or wiring fault): start permissive never made."),Y("fouling","The condenser tubes are dirty.","Condenser tube fouling (high approach at normal flow)."),Y("sensor","The leaving-water thermometer reads wrong.","LCHWT sensor offset."),Y("vanes","The compressor capacity control is stuck.","Inlet guide vane actuator failure.")],steps:[{id:"pumps",title:"Start CHW and CW pumps; prove flow",run:12,highlight:["chw-piping","cw-piping","flow-switch"],action:{set:{chwPump:!0,cwPump:!0,loadKw:1200},label:"Start pumps & load bank",log:"CHW/CW pumps started; 1200 kW load bank on"},explain:l("Pumps always start before the compressor. Check water flows and the flow switch closes.","Pumps before compressor; verify CHW/CW flow and flow-switch status."),expect:l("About 2400 gpm chilled water; flow switch shows flow OK.","CHW ≈ 2378 gpm, CW ≈ 3011 gpm; switch closed.")},{id:"start",title:"Enable the chiller and observe start & pull-down",run:110,highlight:["control-panel","oil-system","compressor","motor"],action:{set:{enable:!0},label:"Enable chiller",log:"Chiller enabled"},explain:l("The chiller checks flow, runs its oil pump, starts the compressor, then loads up gradually.","Flow proven → pre-lube → start → soft-load; observe pressures, approaches and LCHWT."),expect:l("Water cools toward 10 °C within about 1–2 minutes (compressed).","LCHWT reaches setpoint band; no pre-alarms."),deeper:l("If the evaporator pressure keeps falling while the water is still warm, suspect low refrigerant.","Evaporator approach growing with load → low charge; condenser approach/pressure rising → CW flow or fouling.")},{id:"stable",title:"Observe stable operation at setpoint",run:40,highlight:["evaporator","condenser","control-panel"],explain:l("Let it settle and record readings.","Record steady-state LCHWT, approaches, pressures, oil ΔP."),expect:l("Steady at about 10 °C; normal pressures.","LCHWT 10 ± 0.5 °C; approaches ≤ 3 K.")}],criteria:[{id:"flow",label:"Chilled-water flow before start",metric:{reading:"chwFlow",agg:"final",step:"pumps"},op:">=",value:2200,unit:"gpm",digits:0,basis:"illustrative",explain:l("The chiller needs design flow.","≥ ~93 % of design evaporator flow (illustrative).")},{id:"proven",label:"Flow proven by flow switches",metric:{event:"FLOW_PROVEN",agg:"event",step:"start"},op:"event",basis:"conceptual",explain:l("The chiller must see the flow switch close before starting.","Flow-proving permissive is required before compressor start.")},{id:"pull",label:"Time to LCHWT ≤ 10.5 °C",metric:{reading:"lchwt",agg:"timeTo",step:"start",cond:{op:"<=",value:10.5}},op:"<=",value:100,unit:"s",digits:0,basis:"illustrative",explain:l("It should reach setpoint promptly.","Pull-down time (compressed simulation value).")},{id:"lchwt",label:"Stable LCHWT",metric:{reading:"lchwt",agg:"final",step:"stable"},op:"between",value:[9.5,10.5],unit:"°C",digits:2,basis:"project",explain:l("Holds setpoint.","Setpoint 10 °C ± 0.5 K (project).")},{id:"oil",label:"Minimum oil differential pressure (stable)",metric:{reading:"oilDp",agg:"min",step:"stable"},op:">=",value:15,unit:"psid",digits:1,basis:"manufacturer",explain:l("Bearings need oil pressure.","Manufacturer minimum oil ΔP (value illustrative).")},{id:"evapApp",label:"Maximum evaporator approach (stable)",metric:{reading:"evapApp",agg:"max",step:"stable"},op:"<=",value:3,unit:"K",digits:2,basis:"manufacturer",explain:l("A big gap between water and refrigerant temperature means a problem.","High evaporator approach indicates low charge or fouling (limit illustrative).")},{id:"condApp",label:"Maximum condenser approach (stable)",metric:{reading:"condApp",agg:"max",step:"stable"},op:"<=",value:3,unit:"K",digits:2,basis:"manufacturer",explain:l("Same for the condenser.","High condenser approach indicates fouling/non-condensables (limit illustrative).")},{id:"head",label:"Peak condenser pressure",metric:{reading:"condP",agg:"max",step:["start","stable"]},op:"<",value:128,unit:"psig",digits:1,basis:"manufacturer",explain:l("Head pressure must stay below the warning level.","Below high-pressure pre-alarm (manufacturer setting; illustrative).")},{id:"trips",label:"No safety trips or start inhibits",metric:{event:["LOW_EVAP","HIGH_COND","CHW_FLOW","CW_FLOW","FLOW_NOT_PROVEN"],agg:"event",step:["start","stable"]},op:"noEvent",basis:"conceptual",explain:l("Any trip fails start-up.","Safety trips during start-up are deficiencies.")}]},{id:"ACCH-L3-START",equipment:"chiller-air",level:"L3",kind:"procedure",model:"chiller-air",status:"interactive",title:"Air-cooled chiller start-up & condenser-fan staging",purpose:l("Start the air-cooled chiller and check the fans come on in the right order to keep the pressure under control on a hot day.","Start-up with phase-rotation permissive, pull-down to setpoint and head-pressure control via condenser-fan staging at 35 °C ambient."),concept:l("Start the pump, enable the chiller, and watch fans stage on as pressure rises.","Observe start sequence, fan staging versus discharge pressure, pull-down and steady state."),inputs:"Simulated 35 °C ambient; 700 kW load; seeded hidden fault.",expected:l("Starts, all needed fans run, pressure stays below the warning, water reaches 10 °C.","Fans stage to hold discharge pressure below pre-alarm; LCHWT to setpoint; no trips."),consequence:l("On the hottest day, a wiring mistake in the fans can trip the chiller exactly when it is needed.","Fan staging faults cause high-pressure trips at peak ambient."),performedBy:"Manufacturer; contractor; CxA witnesses.",safety:"Rotating fans and refrigerant pressures. Simulation only.",prerequisites:[{test:"ACCH-L2-INST",why:Fe.inst}],measurements:["lchwt","echwt","evapP","condP","evapApp","fansOn","ambient","capPct","chwFlow"],downstream:["CRAH-L4-CONTROL"],sources:["ufgs-23-64-10"],timeCompression:"Loop mass reduced to shorten pull-down.",variants:[{id:"nominal",weight:3},{id:"fans",faults:{fansMiswired:!0},cause:"fans",deficiency:{title:"High discharge pressure trip — fan stages 3/4 wired to fans already running",severity:"critical",corrective:l("Correct the fan contactor wiring and retest at high ambient.","Correct staging wiring; verify each stage energizes its own fan pair; retest.")}},{id:"charge",faults:{lowCharge:!0},cause:"charge",deficiency:{title:"Low suction pressure trip — low refrigerant charge",severity:"critical",corrective:l("Repair the leak and recharge.","Leak-test, repair, charge per manufacturer.")}},{id:"phase",faults:{phaseReversed:!0},cause:"phase",deficiency:{title:"Start inhibited by phase-reversal protection",severity:"major",corrective:l("An electrician corrects the phase order at the unit supply.","Correct supply phase sequence; verify with rotation meter.")}}],causes:[Y("fans","Some fans are wired to the wrong stage, so they never come on.","Fan staging wiring error: stages 3/4 energize pairs 1/2."),Y("charge","The chiller is low on refrigerant.","Low charge."),Y("phase","The power wires are in the wrong order.","Reversed phase sequence; phase monitor blocks start."),Y("coil","The coils are dirty.","Coil fouling."),Y("ambient","It is simply too hot outside for this chiller.","Ambient above design.")],steps:[{id:"pump",title:"Start CHW pump and load",run:10,highlight:["chw-piping"],action:{set:{chwPump:!0,loadKw:700},label:"Start pump & load bank"},explain:l("Get water flowing first.","Establish flow and load."),expect:l("Flow established.","Flow proven.")},{id:"start",title:"Enable chiller; observe fan staging",run:110,highlight:["phase-monitor","compressor","fan-deck","control-panel"],action:{set:{enable:!0},label:"Enable chiller",log:"Chiller enabled"},explain:l("Watch the fans come on in pairs as pressure rises.","Head-pressure control stages fan pairs on discharge pressure."),expect:l("All 8 fans at full load; pressure below 200 psig.","Stages 1–4; discharge pressure below pre-alarm.")},{id:"stable",title:"Stable operation",run:40,highlight:["evaporator","control-panel"],explain:l("Record readings.","Steady state."),expect:l("10 °C water.","LCHWT at setpoint.")}],criteria:[{id:"proven",label:"Flow proven and compressor started",metric:{event:"COMP_RUN",agg:"event",step:"start"},op:"event",basis:"conceptual",explain:l("The chiller must start.","Start sequence completes.")},{id:"pull",label:"Time to LCHWT ≤ 10.5 °C",metric:{reading:"lchwt",agg:"timeTo",step:"start",cond:{op:"<=",value:10.5}},op:"<=",value:120,unit:"s",digits:0,basis:"illustrative",explain:l("Reaches setpoint.","Compressed pull-down time.")},{id:"fans",label:"Fans running at peak",metric:{reading:"fansOn",agg:"max",step:"start"},op:">=",value:6,unit:"fans",digits:0,basis:"project",explain:l("Enough fans must run on a hot day.","Staging energizes the required fan pairs at design ambient.")},{id:"head",label:"Peak discharge pressure",metric:{reading:"condP",agg:"max",step:["start","stable"]},op:"<",value:200,unit:"psig",digits:0,basis:"manufacturer",explain:l("Below the warning level.","Below high-pressure pre-alarm (illustrative).")},{id:"lchwt",label:"Stable LCHWT",metric:{reading:"lchwt",agg:"final",step:"stable"},op:"between",value:[9.5,10.5],unit:"°C",digits:2,basis:"project",explain:l("Holds setpoint.","Setpoint ± 0.5 K.")},{id:"trips",label:"No trips",metric:{event:["HIGH_COND","LOW_EVAP","PHASE_REV"],agg:"event",step:["start","stable"]},op:"noEvent",basis:"conceptual",explain:l("Any trip fails.","No protective trips.")}]},{id:"GLY-L3-FREEZE",equipment:"glycol",level:"L3",kind:"procedure",model:"glycol",status:"interactive",title:"Glycol fill: concentration, freeze point & inhibitor at every branch",purpose:l("Make sure the antifreeze mix is strong enough everywhere in the loop — especially in the outdoor coil — and is the right kind.","Inject glycol, circulate, then sample at the pump and at the remote dry-cooler drain; verify concentration, freeze point and inhibitor level."),concept:l("Add glycol, mix it around, and test samples from two places.","Two-point sampling with refractometer; compare freeze point with the design requirement."),inputs:"Simulated 960 gal loop; target 35 % vol propylene glycol; seeded hidden fault.",expected:l("About 35 % everywhere; freeze point about −17 °C; inhibitor normal.","Concentration uniform (±2 %) at both points; freeze point ≤ design; inhibitor at manufacturer target."),consequence:l("Weak or unmixed glycol lets the outdoor coil freeze and burst.","Freeze damage at outdoor coils; loss of heat rejection."),performedBy:"Contractor and fluid supplier; CxA witnesses sampling.",safety:"Chemical handling. Simulation only.",prerequisites:[{test:"GLY-L2-INST",why:Fe.inst}],measurements:["concMain","concBranch","fpMain","fpBranch","concDiff","inhibitor"],downstream:["DRYC-L4-STAGING"],sources:["ufgs-23-64-26","vertiv-liebert-ds"],timeCompression:"Injection and mixing (normally hours) compressed to about two minutes.",variants:[{id:"nominal",weight:3},{id:"under",faults:{underdosed:!0},cause:"dose",deficiency:{title:"Glycol concentration 25 % — freeze point −10 °C, above design",severity:"major",corrective:l("Add glycol to reach the design mix and re-sample.","Calculate and add glycol to design concentration; re-sample both points.")}},{id:"branch",faults:{branchIsolated:!0},cause:"valve",deficiency:{title:"Dry-cooler branch contains plain water — branch isolated during fill",severity:"critical",corrective:l("Open the branch valves, circulate until both samples match, and re-test.","Open branch isolation, circulate, verify uniform concentration.")}},{id:"fluid",faults:{wrongFluid:!0},cause:"fluid",deficiency:{title:"Inhibitor level very low — wrong fluid type",severity:"major",corrective:l("Drain and replace with the specified inhibited glycol.","Remove incorrect fluid, flush, refill with specified inhibited propylene glycol.")}}],causes:[Y("dose","Not enough glycol was added.","Under-dosing: injected volume below design."),Y("valve","A branch valve was closed, so glycol never reached the outdoor coil.","Branch isolation closed during injection/circulation."),Y("fluid","The wrong kind of antifreeze was used.","Non-specified fluid without industrial inhibitor package."),Y("instrument","The refractometer is the wrong type.","Ethylene-glycol scale used for propylene glycol.")],steps:[{id:"water",title:"Circulate water-filled loop",run:10,highlight:["circ-pump"],action:{set:{circulate:!0},label:"Start circulation"},explain:l("The loop is full of water; start the pump.","Baseline."),expect:l("0 % glycol.","0 %.")},{id:"inject",title:"Inject glycol",run:50,highlight:["mix-tank","inject-pump"],action:{set:{inject:!0},label:"Start injection",log:"Glycol injection started"},explain:l("Pump glycol into the loop.","Inject calculated glycol volume."),expect:l("Concentration rises.","Rising concentration.")},{id:"circulate",title:"Circulate to mix",run:60,highlight:["circ-pump","branch-valve-part","dry-cooler-coil"],action:{set:{inject:!1,circulate:!0},label:"Stop injection; circulate"},explain:l("Let the pump mix it through all branches.","Mixing time with all branches open."),expect:l("Both samples converge.","Uniform concentration.")},{id:"sample",title:"Sample both points",run:10,highlight:["sample-ports","refractometer"],explain:l("Take samples at the pump and at the dry-cooler drain.","Two-point refractometer sampling; inhibitor test."),expect:l("About 35 % at both.","35 % ± 2; freeze point ≈ −17 °C.")}],criteria:[{id:"fpMain",label:"Freeze point at pump sample",metric:{reading:"fpMain",agg:"final",step:"sample"},op:"<=",value:-15,unit:"°C",digits:1,basis:"illustrative",explain:l("Must protect below the coldest expected weather.","Design freeze protection (illustrative: −12 °C design minimum ambient + margin).")},{id:"fpBranch",label:"Freeze point at dry-cooler sample",metric:{reading:"fpBranch",agg:"final",step:"sample"},op:"<=",value:-15,unit:"°C",digits:1,basis:"illustrative",explain:l("The outdoor coil matters most.","Freeze-exposed point.")},{id:"uniform",label:"Difference between samples",metric:{reading:"concDiff",agg:"final",step:"sample"},op:"<=",value:2,unit:"% vol",digits:1,basis:"illustrative",explain:l("The mix should be the same everywhere.","Uniformity confirms mixing.")},{id:"inh",label:"Inhibitor level",metric:{reading:"inhibitor",agg:"final",step:"sample"},op:">=",value:80,unit:"%",digits:0,basis:"manufacturer",explain:l("The anti-corrosion additive must be present.","Inhibitor per fluid manufacturer (value illustrative).")}]},{id:"WTR-L3-PROGRAM",equipment:"water-treatment",level:"L3",kind:"reference",status:"reference",title:"Water treatment start-up and control limits (reference)",purpose:l("Learn what the water treatment program must control once the towers start.","Summarize condenser-water chemistry limits, biocide control and test frequency from a federal guide specification."),concept:l("Read the limits and why they matter.","Reference module; water chemistry is specialist-only and not simulated."),expected:l("You can explain the main limits and who checks them.","Learner knows the parameters, typical limits and responsibilities."),consequence:l("Poor water quality damages equipment and can be a health risk.","Scale, corrosion and biological growth (Legionella risk)."),inputs:"Reference reading — no simulation.",performedBy:"Water-treatment vendor; operations; CxA reviews program.",prerequisites:[{test:"WTR-L2-INST",why:qe("The equipment must be installed first.","Installation verified.")}],measurements:[],sources:["ufgs-23-25-00","ufgs-23-65-00"],sections:[{heading:"Typical condenser-water limits",body:l("A federal guide specification lists limits such as pH 7.5–8.5, dissolved solids up to 5000 ppm, calcium hardness up to 1200 ppm, silica up to 150 ppm and bacteria below 10,000 per mL — unless the equipment maker says otherwise.","UFGS 23 25 00: Puckorius index ≥ 4, pH 7.5–8.5, TDS ≤ 5000 ppm, Ca hardness ≤ 1200 ppm, silica ≤ 150 ppm; biocide to keep bacteria < 10,000 CFU/mL; limits apply unless dictated by the tower/chiller manufacturer.")},{heading:"Control and testing",body:l("Bleed is controlled by conductivity; water is tested daily on large systems.","Conductivity-controlled bleed; condenser water tested daily (large systems), chilled water monthly; coupons for corrosion rate.")},{heading:"Commissioning interfaces",body:l("Treatment must start when the towers are first filled — not weeks later.","Pre-clean/passivation before start-up; treatment active at first fill; Legionella water management plan (e.g., ASHRAE 188, not reviewed here).")}]},{id:"VALVE-L4-STROKE",equipment:"valve",level:"L4",kind:"procedure",model:"valve",status:"interactive",title:"Control valve stroke, feedback, fail position & close-off test",purpose:l("Prove the valve moves where it is told, reports its position correctly, goes to the right safe position when power is lost, and seals tightly against full pump pressure.","Stroke test (0/50/100 %) with command vs feedback vs observed stem, spring-return fail position on loss of power, and close-off leakage at maximum ΔP."),concept:l("Command the valve, compare readings, remove power, then test it shut against high pressure.","Actuator range check in proper direction under normal pressure, fail-position test and leakage test."),inputs:"Simulated CHW valve; ultrasonic flow meter and ΔP gauge; seeded hidden fault.",expected:l("Feedback matches command within 5 %; valve opens fully; fails OPEN; almost no leakage when shut.","Feedback within 5 % of command; full stroke in the proper direction; fail OPEN per BOD; leakage ≤ 1 % of design at 40 psi ΔP."),consequence:l("A backwards or weak valve means a coil can't be controlled — or can't be shut.","Loss of supply-air temperature control, wrong fail-safe behavior on power loss, leakage overcooling."),performedBy:"Controls contractor; CxA witnesses.",safety:"Removing actuator power must follow the site switching procedure. Simulation only.",prerequisites:[{test:"VALVE-L2-INST",why:Fe.inst}],measurements:["cmd","fb","pos","fbErr","flow","dp"],downstream:["CRAH-L4-CONTROL","PUMP-L4-FAILOVER"],sources:["ufgs-23-09-00","cec-mch-08"],variants:[{id:"nominal",weight:3},{id:"reversed",faults:{reversed:!0},cause:"action",deficiency:{title:"Actuator action reversed — 0 % command opens the valve",severity:"major",corrective:l("Set the actuator to the correct direction and repeat the stroke test.","Correct direct/reverse action switch or wiring; repeat.")}},{id:"fail",faults:{failWrong:!0},cause:"spring",deficiency:{title:"Valve fails CLOSED on loss of power (BOD requires OPEN)",severity:"critical",corrective:l("Reconfigure the spring return to fail open and retest.","Re-mount/reconfigure spring return; repeat fail-position test.")}},{id:"fb",faults:{fbMisScaled:!0},cause:"scaling",deficiency:{title:"Feedback reads 20 % when the valve is shut (2–10 V read as 0–10 V)",severity:"minor",corrective:l("Correct the feedback scaling in the BMS.","Correct feedback input scaling; repeat end-to-end check.")}},{id:"undersized",faults:{undersized:!0},cause:"actuator",deficiency:{title:"Valve leaks at high differential pressure — actuator too small",severity:"major",corrective:l("Fit an actuator with enough close-off force.","Upsize actuator for pump shutoff head; repeat leakage test.")}}],causes:[Y("action","The actuator is set to move the wrong way.","Direct/reverse action mis-set."),Y("spring","The spring that closes or opens the valve on power loss is set the wrong way.","Spring-return fail position opposite to BOD."),Y("scaling","The BMS reads the position signal on the wrong scale.","Feedback 2–10 V configured as 0–10 V."),Y("actuator","The motor is too weak to hold the valve shut.","Actuator close-off rating below system ΔP."),Y("stuck","The valve is stuck.","Mechanical binding.")],steps:[{id:"closed",title:"Command 0 %",run:40,highlight:["actuator","stem"],action:{set:{cmd:0},label:"Command 0 %"},explain:l("Tell it to close.","Command closed."),expect:l("Shut; feedback 0 %.","Stem 0 %, feedback 0 %.")},{id:"half",title:"Command 50 %",run:40,highlight:["actuator","stem"],action:{set:{cmd:50},label:"Command 50 %"},explain:l("Half open.","Mid stroke."),expect:l("About 50 % everywhere.","Stem and feedback ≈ 50 %.")},{id:"open",title:"Command 100 %",run:40,highlight:["actuator","stem","valve-body"],action:{set:{cmd:100},label:"Command 100 %"},explain:l("Fully open; time it.","Full stroke and timing."),expect:l("Fully open within about 20 s from half.","Stem 100 %.")},{id:"fail",title:"Remove actuator power",run:25,highlight:["wiring","actuator"],action:{set:{power:!1},label:"Remove 24 V (simulated)",log:"Actuator power removed"},explain:l("The spring should drive the valve to its safe position.","Spring return to fail position."),expect:l("Goes fully OPEN.","Fail OPEN per BOD.")},{id:"restore",title:"Restore power; command 0 %",run:40,highlight:["actuator"],action:{set:{power:!0,cmd:0},label:"Restore power, command 0 %"},explain:l("Close it again.","Return to closed."),expect:l("Closed.","Closed.")},{id:"closeoff",title:"Close-off at maximum ΔP",run:20,highlight:["valve-body","flowmeter","dp-test"],action:{set:{dp:40},label:"Raise ΔP to 40 psi (pumps at max)",log:"ΔP across valve raised to 40 psi"},explain:l("With pumps at full head, check for leakage through the shut valve.","Leakage test at maximum pump head."),expect:l("Almost zero flow.","Leakage ≤ 1 % of design.")}],criteria:[{id:"fb0",label:"Feedback error at 0 %",metric:{reading:"fbErr",agg:"final",step:"closed"},op:"<=",value:5,unit:"%",digits:1,basis:"project",sources:["ufgs-23-09-00"],explain:l("Feedback must match.","End-to-end check of command vs feedback.")},{id:"fb50",label:"Feedback error at 50 %",metric:{reading:"fbErr",agg:"final",step:"half"},op:"<=",value:5,unit:"%",digits:1,basis:"project",sources:["ufgs-23-09-00"],explain:l("Mid-range too.","Mid-range check.")},{id:"fb100",label:"Feedback error at 100 %",metric:{reading:"fbErr",agg:"final",step:"open"},op:"<=",value:5,unit:"%",digits:1,basis:"project",sources:["ufgs-23-09-00"],explain:l("Full open too.","Full stroke check.")},{id:"stroke",label:"Observed stem at 100 % command",metric:{reading:"pos",agg:"final",step:"open"},op:">=",value:95,unit:"%",digits:1,basis:"project",sources:["ufgs-23-09-00"],explain:l("It must actually open.","Full stroke in the proper direction.")},{id:"time",label:"Stroke time 50 → 95 %",metric:{reading:"pos",agg:"timeTo",step:"open",cond:{op:">=",value:95}},op:"<=",value:25,unit:"s",digits:1,basis:"manufacturer",explain:l("Movement speed.","Actuator running time (illustrative 35 s full stroke).")},{id:"failpos",label:"Stem position after power removed",metric:{reading:"pos",agg:"final",step:"fail"},op:">=",value:95,unit:"%",digits:1,basis:"project",explain:l("Must fail open.","BOD fail-open requirement.")},{id:"leak",label:"Leakage flow at 40 psi ΔP",metric:{reading:"flow",agg:"max",step:"closeoff"},op:"<=",value:1.2,unit:"gpm",digits:1,basis:"illustrative",sources:["cec-mch-08"],explain:l("Shut must mean shut.","Close-off at full pump head (procedure per acceptance test; ≤ 1 % of design is illustrative).")}]},{id:"STR-L4-DP",equipment:"strainer",level:"L4",kind:"procedure",model:"strainer",status:"interactive",title:"Strainer differential-pressure alarm & changeover test",purpose:l("Prove that a clogging strainer is detected and reported, and that switching to the clean basket restores normal pressure.","Verify DP transmitter accuracy, high-DP alarm at threshold with BMS annunciation, and duplex changeover."),concept:l("Let debris load the strainer, watch the alarm, then switch baskets.","Simulated debris loading; compare BMS DP with local gauge; changeover."),inputs:"Simulated duplex strainer; alarm threshold 5 psi (illustrative); seeded hidden fault.",expected:l("Clean DP about 1.5 psi; alarm near 5 psi reaches the BMS; DP drops after changeover.","BMS DP within 0.5 psi of gauge; alarm and BMS receipt; clean DP after changeover."),consequence:l("An unnoticed clogged strainer starves pumps and coils.","Flow loss and cavitation."),performedBy:"Contractor and controls; CxA witnesses.",safety:"Simulation only.",prerequisites:[{test:"STR-L2-FLUSH",why:Fe.flush}],measurements:["dp","dpGauge","dpErr","flow","loading"],downstream:["PUMP-L4-FAILOVER"],sources:["ufgs-23-64-26"],timeCompression:"Debris loading (normally days) compressed into about a minute.",variants:[{id:"nominal",weight:3},{id:"tubing",faults:{tubingReversed:!0},cause:"tubing",deficiency:{title:"DP transmitter reads zero — impulse tubing reversed",severity:"major",corrective:l("Swap the high and low tubes and recheck.","Correct tubing; verify against gauge.")}},{id:"map",faults:{alarmUnmapped:!0},cause:"bms",deficiency:{title:"High-DP alarm not received at BMS",severity:"major",corrective:l("Map the alarm and retest.","Map/enable alarm; repeat.")}},{id:"screen",faults:{startupScreen:!0},cause:"screen",deficiency:{title:"High clean DP — fine-mesh start-up screen still installed",severity:"minor",corrective:l("Remove the start-up screen as planned.","Remove start-up mesh; verify clean DP.")}}],causes:[Y("tubing","The pressure tubes are connected backwards.","High/low impulse lines swapped."),Y("bms","The alarm was never set up in the BMS.","Alarm point not mapped."),Y("screen","The fine start-up screen was never removed.","Start-up mesh left in place."),Y("debris","There is simply a lot of debris.","Normal loading.")],steps:[{id:"baseline",title:"Record clean DP",run:20,highlight:["transmitter","local-gauge"],explain:l("Compare the BMS reading with the gauge.","Clean DP; transmitter vs gauge."),expect:l("About 1.5 psi both.","≈ 1.5 psi.")},{id:"debris",title:"Debris loading (simulated)",run:90,highlight:["basket-a","transmitter","alarm"],action:{set:{debris:!0},label:"Introduce debris (simulated)"},explain:l("Dirt builds up in basket A.","DP rises; alarm at threshold."),expect:l("Alarm near 5 psi, reported to BMS.","Alarm and BMS receipt.")},{id:"changeover",title:"Change over to basket B",run:30,highlight:["selector","basket-b"],action:{set:{debris:!1,changeover:!0},label:"Switch to basket B"},explain:l("Switch to the clean basket.","Duplex changeover."),expect:l("DP back to about 1.5 psi.","Clean DP.")}],criteria:[{id:"clean",label:"Clean DP (gauge)",metric:{reading:"dpGauge",agg:"final",step:"baseline"},op:"<=",value:3,unit:"psi",digits:2,basis:"illustrative",explain:l("A clean strainer has low DP.","Clean ΔP per manufacturer (illustrative; no universal standard).")},{id:"acc",label:"BMS DP vs gauge (at end of loading)",metric:{reading:"dpErr",agg:"final",step:"debris"},op:"between",value:[-.5,.5],unit:"psi",digits:2,basis:"project",sources:["ufgs-23-09-00"],explain:l("The BMS must read correctly.","End-to-end accuracy.")},{id:"alarm",label:"High-DP alarm",metric:{event:"DP_HIGH",agg:"event",step:"debris"},op:"event",basis:"project",explain:l("Operators must be warned.","Alarm at illustrative 5 psi.")},{id:"bms",label:"Alarm received at BMS",metric:{event:"BMS_ALARM",agg:"event",step:"debris"},op:"event",basis:"project",explain:l("The alarm must reach operators.","BMS annunciation.")},{id:"after",label:"DP after changeover",metric:{reading:"dpGauge",agg:"final",step:"changeover"},op:"<=",value:3,unit:"psi",digits:2,basis:"illustrative",explain:l("Clean basket restores DP.","Changeover effective.")}]},{id:"PUMP-L4-FAILOVER",equipment:"pump",level:"L4",kind:"procedure",model:"pump",status:"interactive",title:"Lead/standby pump failover & DP control",purpose:l("Prove that if the running pump fails, the spare starts automatically and the system pressure and flow come back quickly — with no water flowing backwards.","Functional test: DP control by VFD at setpoint, simulated lead-pump failure, standby auto-start, recovery of DP and flow, alarm annunciation and check-valve integrity."),concept:l("With P-1 running, make it fail and watch P-2 take over.","Simulated VFD fault on P-1; observe failover delay, P-2 ramp, DP/flow recovery and reverse flow through P-1."),inputs:"Simulated variable-flow CHW system at 80 % load; DP setpoint 15 psi; calibrated test gauge at the remote sensor; seeded hidden fault.",expected:l("P-2 starts within seconds; flow back within 30 s; pressure back to 15 psi; no reverse flow; alarm reported.","Failover within the configured delay; flow within ±5 % of pre-failure within 30 s; DP within ±0.5 psi; no reverse flow; BMS alarm."),consequence:l("If the spare pump doesn't start, the whole data hall loses chilled water.","Loss of CHW flow → CRAH/fanwall coil capacity loss → rising inlet temperatures within minutes."),performedBy:"Controls contractor operates; CxA directs and records.",safety:"Pump failure is simulated at the controller; no live electrical work. Simulation only.",prerequisites:[{test:"PUMP-L3-ROTATION",why:qe("Both pumps must turn the right way first.","Rotation and curve verified.")},{test:"VFD-L3-SETUP",why:qe("The drives must follow commands and restart correctly.","Drive range, ramps and restart verified.")},{test:"EXPT-L3-PRECHARGE",why:qe("System pressure must be stable.","Pressurization verified.")},{test:"STR-L4-DP",why:qe("A clogged strainer would distort the result.","Suction strainer monitoring verified.")},{test:"VALVE-L4-STROKE",why:qe("The coil valves create the load the pumps control.","Valve stroke verified; DP control depends on valve behavior.")}],measurements:["flow","dp","dpRef","dpErr","p1Hz","p2Hz","p1Flow","p2Flow"],downstream:[],sources:["expro-pump-fpt","cec-mch-10","ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"hoa",faults:{standbyHoaOff:!0},cause:"hoa",deficiency:{title:"Standby pump failed to start — HOA left in OFF",severity:"critical",corrective:l("Put P-2's switch back in AUTO, add HOA checks to rounds, and repeat the test.","Set HOA to AUTO; add HOA status alarm/rounds; repeat failover.")}},{id:"dp",faults:{dpMisScaled:!0},cause:"scaling",deficiency:{title:"Remote DP sensor mis-scaled — actual DP 4 psi below setpoint",severity:"major",corrective:l("Correct the sensor range in the BMS, verify against a test gauge, and retest.","Correct transmitter/BMS scaling; two-point verify; repeat.")}},{id:"check",faults:{checkValveStuck:!0},cause:"check",deficiency:{title:"P-1 check valve stuck open — reverse flow through failed pump",severity:"major",corrective:l("Repair or replace the check valve and retest.","Repair/replace check valve; repeat failover.")}}],causes:[Y("hoa","The spare pump's switch was left in OFF.","Standby HOA in OFF: commanded but no run status."),Y("scaling","The pressure sensor is set up with the wrong range.","DP transmitter/BMS range mismatch — controller holds the wrong actual DP."),Y("check","A one-way valve is stuck open, so water flows backwards through the stopped pump.","Stuck-open discharge check valve: recirculation through idle pump."),Y("delay","The failover delay is set too long.","Excessive failover time delay."),Y("impeller","P-2 has the wrong impeller.","Undersized impeller on P-2.")],steps:[{id:"baseline",title:"Baseline: P-1 lead on DP control",run:25,highlight:["p1","dp-sensor","drives"],explain:l("Compare the BMS pressure reading with the test gauge.","Record DP (BMS vs calibrated gauge), flow and speed."),expect:l("15 psi on both; about 1900 gpm.","DP 15 ± 0.5 psi; readings agree.")},{id:"fail",title:"Simulate P-1 failure",run:45,highlight:["p1","p2","check-valves","drives"],action:{set:{failLead:!0},label:"Trip P-1 drive (simulated)",log:"P-1 drive fault simulated"},explain:l("P-1 stops suddenly. Watch P-2 start and ramp up.","Lead status lost → failover delay → P-2 start → ramp; watch reverse flow through P-1."),expect:l("P-2 running within a few seconds; flow back within 30 s.","Failover; flow recovery ≤ 30 s; no reverse flow.")},{id:"hold",title:"Hold and verify stability",run:25,highlight:["check-valves","dp-sensor"],explain:l("Check pressure is steady at setpoint.","Steady-state DP and flow on P-2."),expect:l("15 psi steady.","DP 15 ± 0.5 psi.")},{id:"reset",title:"Reset P-1 fault (P-1 becomes standby)",run:10,highlight:["drives"],action:{set:{resetP1:!0},label:"Reset P-1"},explain:l("Reset P-1 so it is the spare.","P-1 reset to standby."),expect:l("P-2 stays lead.","No bump.")}],criteria:[{id:"cal",label:"BMS DP vs calibrated gauge (baseline)",metric:{reading:"dpErr",agg:"final",step:"baseline"},op:"between",value:[-.75,.75],unit:"psi",digits:2,basis:"project",sources:["ufgs-23-09-00"],explain:l("The controller must see the real pressure.","End-to-end accuracy of the DP point.")},{id:"dp0",label:"Actual DP at baseline",metric:{reading:"dpRef",agg:"final",step:"baseline"},op:"between",value:[14.5,15.5],unit:"psi",digits:2,basis:"project",explain:l("Pressure at setpoint.","DP setpoint 15 psi ± 0.5.")},{id:"fo",label:"Standby commanded on lead failure",metric:{event:"FAILOVER",agg:"event",step:"fail"},op:"event",basis:"conceptual",explain:l("The spare must be called.","Failover logic operates.")},{id:"p2",label:"P-2 running at end of failure step",metric:{reading:"p2Hz",agg:"final",step:"fail"},op:">=",value:20,unit:"Hz",digits:1,basis:"conceptual",explain:l("The spare must actually run.","Run status proven.")},{id:"rec",label:"Flow recovery to ±5 % of baseline",metric:{reading:"flow",agg:"recoveryTime",step:"fail",band:[1820,2010]},op:"<=",value:30,unit:"s",digits:1,basis:"illustrative",explain:l("Flow must come back fast.","Recovery time (project-specific; 30 s illustrative).")},{id:"dp1",label:"Actual DP after failover",metric:{reading:"dpRef",agg:"final",step:"hold"},op:"between",value:[14.5,15.5],unit:"psi",digits:2,basis:"project",explain:l("Pressure restored.","DP within ±0.5 psi on standby.")},{id:"rev",label:"Reverse flow through P-1 branch",metric:{reading:"p1Flow",agg:"min",step:["fail","hold"]},op:">=",value:-50,unit:"gpm",digits:0,basis:"conceptual",explain:l("No water should flow backwards.","Check valve integrity.")},{id:"bms",label:"Pump failure alarm at BMS",metric:{event:"BMS_ALARM",agg:"event",step:"fail"},op:"event",basis:"project",explain:l("Operators must know a pump failed.","Alarm annunciation.")}]},{id:"CTW-L4-STAGING",equipment:"cooling-tower",level:"L4",kind:"procedure",model:"cooling-tower",status:"interactive",title:"Cooling tower fan staging, CW temperature control & basin level",purpose:l("Prove the tower fans come on and speed up as load rises so the condenser water stays at setpoint, and that the basin stays full.","FPT: fan VFD modulation and lead/lag cell staging to hold CW supply at 29.4 °C (85 °F) through load steps; sensor accuracy; basin level and make-up."),concept:l("Increase the heat load in steps and watch fans and basin level.","Load steps 3000/6000/8000 kW at 24 °C wet bulb; compare BMS CWS sensor with a test thermometer; monitor level/make-up."),inputs:"Simulated chiller heat rejection; wet bulb 24 °C; seeded hidden fault.",expected:l("Water held near 29.4 °C at every step; cell 2 fan joins at high load; basin stays near normal level.","CWS within ±1 K; lag cell staged; level ≥ 45 %; no low-level alarm; sensor within 0.5 K."),consequence:l("Too-warm tower water makes chillers lose capacity or trip on high pressure.","High CW temperature raises head pressure and kW/ton; low basin level risks pump cavitation and heater damage."),performedBy:"Controls contractor and tower vendor; CxA directs.",safety:"Fans and open water; lockout before entering cells; Legionella management. Simulation only.",prerequisites:[{test:"CTW-L2-INST",why:Fe.inst},{test:"WTR-L2-INST",why:qe("Towers must not run without water treatment.","Treatment active before tower operation.")},{test:"CH-L3-START",why:qe("A running chiller provides the heat load.","Chiller start-up complete to provide heat rejection load.")}],measurements:["lcwt","lcwtRef","sensorErr","ecwt","wb","fan1","fan2","level","makeup","loadKw"],downstream:["CH-L4-RESTART","HX-L4-ECON"],sources:["ufgs-23-65-00","cti-atc105-summary","cx-practice-levels"],timeCompression:"Basin level changes are accelerated (×2); weather is held constant.",variants:[{id:"nominal",weight:3},{id:"hoa",faults:{fan2HoaOff:!0},cause:"hoa",deficiency:{title:"Cell 2 fan never staged — VFD HOA in OFF; CWS above setpoint at high load",severity:"major",corrective:l("Put the cell 2 drive in AUTO and repeat at high load.","Set HOA to AUTO; repeat high-load step.")}},{id:"sensor",faults:{cwSensorOffset:!0},cause:"sensor",deficiency:{title:"CWS sensor reads 1.6 K low — tower controls warm water",severity:"major",corrective:l("Calibrate or replace the sensor and retest.","Calibrate/replace; verify end-to-end; repeat.")}},{id:"makeup",faults:{makeupStuck:!0},cause:"makeup",deficiency:{title:"Basin level falling — make-up valve stuck closed",severity:"critical",corrective:l("Repair the make-up valve and repeat.","Repair float/solenoid valve; verify level control; repeat.")}}],causes:[Y("hoa","One fan's switch was left in OFF.","Cell 2 VFD HOA in OFF."),Y("sensor","The water thermometer the controls use is reading low.","CWS sensor offset."),Y("makeup","The water make-up valve is stuck shut.","Make-up valve failure."),Y("wb","The weather is hotter than design.","Wet bulb above design."),Y("fill","The fill is clogged.","Fouled fill (reduced capacity).")],steps:[{id:"low",title:"Low load (3000 kW)",run:40,highlight:["fan-stack","vfds"],action:{set:{loadKw:3e3},label:"Load 3000 kW"},explain:l("One fan at part speed should be enough.","Lead fan modulates."),expect:l("About 29.4 °C.","CWS at setpoint.")},{id:"mid",title:"Medium load (6000 kW)",run:80,highlight:["fan-stack","vfds"],action:{set:{loadKw:6e3},label:"Load 6000 kW"},explain:l("Fan 1 speeds up; fan 2 joins.","Lag cell staging."),expect:l("Both fans running; 29.4 °C.","Staged; at setpoint.")},{id:"high",title:"High load (8000 kW)",run:90,highlight:["fan-stack","basin","makeup"],action:{set:{loadKw:8e3},label:"Load 8000 kW"},explain:l("Watch temperature and basin level.","High load; level and make-up."),expect:l("29.4 °C; basin steady.","At setpoint; level stable.")}],criteria:[{id:"sensor",label:"BMS CWS sensor vs test thermometer",metric:{reading:"sensorErr",agg:"final",step:"low"},op:"between",value:[-.5,.5],unit:"K",digits:2,basis:"project",sources:["ufgs-23-09-00"],explain:l("The control sensor must be accurate.","End-to-end sensor accuracy.")},{id:"mid",label:"CWS at medium load (test thermometer)",metric:{reading:"lcwtRef",agg:"final",step:"mid"},op:"between",value:[28.4,30.4],unit:"°C",digits:2,basis:"project",explain:l("Near setpoint.","Setpoint 29.4 °C ± 1 K.")},{id:"high",label:"CWS at high load (test thermometer)",metric:{reading:"lcwtRef",agg:"final",step:"high"},op:"between",value:[28.4,30.4],unit:"°C",digits:2,basis:"project",explain:l("Near setpoint at high load.","Setpoint ± 1 K.")},{id:"stage",label:"Cell 2 fan running at high load",metric:{reading:"fan2",agg:"final",step:"high"},op:">=",value:20,unit:"%",digits:0,basis:"project",explain:l("The second fan must help.","Lag cell staged.")},{id:"level",label:"Minimum basin level",metric:{reading:"level",agg:"min",step:["low","mid","high"]},op:">=",value:45,unit:"%",digits:1,basis:"project",explain:l("Basin stays full.","Level control holds near normal water level.")},{id:"nolow",label:"No low-level alarm",metric:{event:"LOW_LEVEL",agg:"event",step:["low","mid","high"]},op:"noEvent",basis:"conceptual",explain:l("No alarm in normal operation.","Level alarm indicates make-up failure.")}]},{id:"CTW-L4-THERMAL",equipment:"cooling-tower",level:"L4",kind:"reference",status:"reference",title:"Cooling tower thermal acceptance test (CTI ATC-105) — reference",purpose:l("Learn how a tower's cooling capacity is formally proven in the field.","Summarize the CTI ATC-105 field test window, stability criteria and who performs it."),concept:l("Read the conditions the test needs.","Specialist-only test; reference module."),expected:l("You understand when such a test can be run.","Learner can state test-window and stability limits."),consequence:l("Without proof, a tower may be short on capacity on the hottest day.","Unverified thermal capacity."),inputs:"Reference reading — no simulation.",performedBy:"Independent or CTI-licensed test agency; vendor; CxA reviews report.",prerequisites:[{test:"CTW-L4-STAGING",why:qe("Controls must work first.","Functional test first.")}],measurements:[],sources:["cti-atc105-summary","ufgs-23-65-00"],sections:[{heading:"Test window",body:l("The weather and flows during the test must be close to design: wet bulb within about 8 K, water flow within 10 %, and so on.","Per a published summary of ATC-105: wet bulb within ±15 °F of design; range ±20 %; flow ±10 %; fan power ±10 % (another summary says ±15 %, verify); wind ≤ 10 mph.")},{heading:"Stability",body:l("Conditions must be steady while readings are taken.","Flow ±2 %, heat load ±5 %, range ±5 %, wet bulb change ≤ 2 °F/h during the test period.")},{heading:"Seasonal timing",body:l("Often deferred to summer when load and weather allow.","Commonly scheduled as seasonal/deferred testing.")}]},{id:"DRYC-L4-STAGING",equipment:"dry-cooler",level:"L4",kind:"procedure",model:"dry-cooler",status:"interactive",title:"Dry cooler fan staging vs ambient & fan failure alarm",purpose:l("Prove the dry cooler adds fans as it gets hotter outside, holds the glycol temperature, and reports a failed fan.","FPT across a (compressed) ambient sweep 10→35 °C: fan staging on LGT, sensor accuracy, design-day LGT and fan-failure alarm."),concept:l("Raise the outdoor temperature in steps and watch the fans; then fail one fan.","Ambient sweep; observe stage count and LGT; simulate fan 3 motor trip."),inputs:"Simulated 400 kW glycol load; seeded hidden fault.",expected:l("Few fans when cool, all six on a 35 °C day, glycol ≤ 43 °C; fan failure alarms.","Staging tracks LGT; design-day LGT ≤ 43 °C with all fans; sensor within 0.5 K; fan 3 alarm to BMS."),consequence:l("Too-warm glycol makes CRACs lose capacity or trip on high pressure.","High condensing pressure, CRAC capacity loss at peak ambient."),performedBy:"Controls contractor; CxA directs.",safety:"Rotating fans. Simulation only.",prerequisites:[{test:"DRYC-L2-INST",why:Fe.inst},{test:"GLY-L3-FREEZE",why:qe("The loop must be filled with the right mix.","Glycol concentration verified.")}],measurements:["lgt","lgtRef","sensorErr","egt","amb","fansOn"],downstream:["CRAC-L4-CAPACITY"],sources:["vertiv-liebert-ds","lbnl-compressor-guide"],timeCompression:"A seasonal ambient sweep is compressed into about four minutes; seasonal confirmation on a real hot day is still recommended.",variants:[{id:"nominal",weight:3},{id:"seq",faults:{fansOutOfSeq:!0},cause:"wiring",deficiency:{title:"Only 4 fans run on a design day — stages 5/6 wired to fans 1/2",severity:"major",corrective:l("Correct the wiring and repeat at high ambient.","Correct staging wiring; repeat design-day step.")}},{id:"sensor",faults:{sensorOffset:!0},cause:"sensor",deficiency:{title:"LGT sensor reads 3 K low",severity:"major",corrective:l("Calibrate or replace the sensor.","Calibrate/replace; repeat.")}},{id:"alarm",faults:{fanAlarmUnwired:!0},cause:"alarm",deficiency:{title:"Fan failure not alarmed",severity:"major",corrective:l("Wire the fan fault contact and map the alarm.","Wire/map fan fault; repeat.")}}],causes:[Y("wiring","Two stages are wired to fans that are already on.","Stage relays landed on wrong fans."),Y("sensor","The glycol thermometer reads low.","LGT sensor offset."),Y("alarm","The fan fault contact was never wired.","Fan fault not wired/mapped."),Y("glycol","The glycol mix is too strong.","High concentration reduces heat transfer (minor effect).")],steps:[{id:"amb10",title:"Ambient 10 °C",run:40,highlight:["fans","controller"],action:{set:{ambC:10},label:"Ambient → 10 °C"},explain:l("Cool day.","Low ambient."),expect:l("One fan.","Stage 1.")},{id:"amb20",title:"Ambient 20 °C",run:40,highlight:["fans","controller"],action:{set:{ambC:20},label:"Ambient → 20 °C"},explain:l("Mild day.","Mid ambient."),expect:l("Two fans; glycol near 38 °C.","LGT near setpoint.")},{id:"amb30",title:"Ambient 30 °C",run:50,highlight:["fans"],action:{set:{ambC:30},label:"Ambient → 30 °C"},explain:l("Warm day.","High ambient."),expect:l("Most fans.","Stages 5–6.")},{id:"amb35",title:"Design day 35 °C",run:50,highlight:["fans","coil"],action:{set:{ambC:35},label:"Ambient → 35 °C"},explain:l("Hottest design day.","Design ambient."),expect:l("All six fans; ≤ 43 °C.","All fans; LGT ≤ 43 °C.")},{id:"fanfail",title:"Simulate fan 3 failure",run:25,highlight:["fans","controller"],action:{set:{failFan3:!0},label:"Trip fan 3 (simulated)"},explain:l("Fan 3 stops.","Motor protection trip."),expect:l("Alarm reported.","Fan 3 alarm → BMS.")}],criteria:[{id:"low",label:"Fans running at 10 °C",metric:{reading:"fansOn",agg:"final",step:"amb10"},op:"<=",value:2,unit:"fans",digits:0,basis:"illustrative",explain:l("Don't waste energy when cool.","Minimal staging at low ambient.")},{id:"sensor",label:"LGT sensor vs test thermometer",metric:{reading:"sensorErr",agg:"final",step:"amb20"},op:"between",value:[-.5,.5],unit:"K",digits:2,basis:"project",sources:["ufgs-23-09-00"],explain:l("Accurate sensor.","End-to-end accuracy.")},{id:"all",label:"Fans running on design day",metric:{reading:"fansOn",agg:"final",step:"amb35"},op:">=",value:6,unit:"fans",digits:0,basis:"project",explain:l("All fans needed.","Full staging at design ambient.")},{id:"lgt",label:"LGT on design day (test thermometer)",metric:{reading:"lgtRef",agg:"final",step:"amb35"},op:"<=",value:43,unit:"°C",digits:2,basis:"project",explain:l("Glycol must be cool enough for the CRACs.","Design LGT at 35 °C ambient (project value).")},{id:"alarm",label:"Fan 3 failure alarm",metric:{event:"FAN3",agg:"event",step:"fanfail"},op:"event",basis:"project",explain:l("Failed fans must be reported.","Individual fan alarm.")}]},{id:"HX-L4-ECON",equipment:"hx",level:"L4",kind:"procedure",model:"hx",status:"interactive",title:"Water-side economizer changeover & HX approach",purpose:l("Prove the plant switches to free cooling as it gets colder, and back again, without a temperature spike and without tripping the chiller.","FPT of economizer enable (integrated), full-economizer transition, approach at full economizer and return to mechanical cooling."),concept:l("Lower the outdoor wet bulb step by step, then raise it again.","Wet-bulb steps 20→10→6→14 °C; monitor CHWS, HX approach, chiller load and valve sequence."),inputs:"Simulated 2500 kW load; CHWS setpoint 12 °C; weather changes compressed; seeded hidden fault.",expected:l("Smooth changeovers, CHWS stays near 12 °C, chiller turns off at full free cooling, small HX approach.","CHWS ≤ setpoint + 1.5 K during transitions; full economizer reached with chiller off; HX approach ≤ 1.7 K; no chiller trips."),consequence:l("Bad sequencing causes temperature spikes or chiller trips exactly when the plant changes mode.","CHWS excursions and chiller low-temperature/minimum-load trips during changeover."),performedBy:"Controls contractor; chiller vendor; CxA directs.",safety:"Simulation only.",prerequisites:[{test:"HX-L2-INST",why:Fe.inst},{test:"CH-L3-START",why:Fe.chwSource},{test:"CTW-L4-STAGING",why:qe("Towers must control properly first.","Tower control verified.")}],measurements:["chws","chwr","hxOut","cwHx","hxApp","wb","chillerPct","vHx"],downstream:["CH-L4-RESTART"],sources:["lbnl-compressor-guide","femp-dc-bestpractice","leed-ecx"],timeCompression:"Weather changes over hours are compressed into minutes. Economizer tests are often deferred until suitable weather (seasonal testing).",variants:[{id:"nominal",weight:3},{id:"fouled",faults:{platesFouled:!0},cause:"fouling",deficiency:{title:"HX approach 3.6 K — full economizer never reached",severity:"major",corrective:l("Clean the plates, check the tower-side strainer, and retest.","Clean/inspect plates; verify strainer; repeat.")}},{id:"seq",faults:{sequenceWrong:!0},cause:"sequence",deficiency:{title:"CHWS spike to 15 °C at economizer enable",severity:"major",corrective:l("Fix the changeover sequence so tower water is cold before the HX is opened and the chiller stays on until the HX can carry the load.","Correct sequence logic (pre-cool tower loop, ramp HX valve, unload chiller last); repeat.")}},{id:"minload",faults:{minLoadTrip:!0},cause:"minload",deficiency:{title:"Chiller tripped on restart at low load — CHWS rose to 17 °C",severity:"critical",corrective:l("Change the logic so the chiller is not started into a tiny load (or use hot-gas bypass/false load), and retest.","Implement minimum-load protection in changeover; repeat.")}}],causes:[Y("fouling","The heat exchanger plates are dirty.","Plate fouling (open tower water)."),Y("sequence","The valves open in the wrong order and the chiller stops too early.","Changeover sequence error."),Y("minload","The chiller is started when there is too little load for it.","Chiller below minimum load during transition → low evaporator temperature trip."),Y("tower","The tower can't make cold enough water.","Tower capacity/approach."),Y("valve","A valve leaks.","Isolation valve leakage.")],steps:[{id:"mech",title:"Mechanical cooling (wet bulb 20 °C)",run:30,highlight:["chiller","controls"],action:{set:{wbC:20},label:"Wet bulb 20 °C"},explain:l("Too warm for free cooling.","Chiller only."),expect:l("Chiller carries load.","Mechanical mode.")},{id:"cooler",title:"Wet bulb falls to 10 °C",run:80,highlight:["cw-valve","chw-valve","plates"],action:{set:{wbC:10},label:"Wet bulb → 10 °C"},explain:l("Free cooling starts helping.","Integrated economizer enable."),expect:l("No CHWS spike.","CHWS ≤ 13.5 °C.")},{id:"colder",title:"Wet bulb falls to 6 °C",run:70,highlight:["plates","chiller"],action:{set:{wbC:6},label:"Wet bulb → 6 °C"},explain:l("The HX can carry everything; chiller stops.","Full economizer."),expect:l("Chiller off; approach ~1 K.","Chiller 0 %; HX approach ≤ 1.7 K.")},{id:"warm",title:"Wet bulb rises to 14 °C",run:80,highlight:["chiller","controls"],action:{set:{wbC:14},label:"Wet bulb → 14 °C"},explain:l("Back to the chiller.","Return to mechanical cooling."),expect:l("Small, brief rise only.","CHWS ≤ 14 °C.")}],criteria:[{id:"spike",label:"Max CHWS during economizer enable",metric:{reading:"chws",agg:"max",step:["cooler","colder"]},op:"<=",value:13.5,unit:"°C",digits:2,basis:"project",explain:l("No spike.","Setpoint + 1.5 K (project).")},{id:"full",label:"Chiller load at full economizer",metric:{reading:"chillerPct",agg:"final",step:"colder"},op:"<=",value:1,unit:"%",digits:0,basis:"project",explain:l("Full free cooling reached.","Chiller unloaded/off.")},{id:"app",label:"HX approach at full economizer",metric:{reading:"hxApp",agg:"final",step:"colder"},op:"<=",value:1.7,unit:"K",digits:2,basis:"illustrative",sources:["femp-dc-bestpractice"],explain:l("Clean plates give a small approach.","Open tower + HX can be selected for < 3 °F (≈1.7 K) approach.")},{id:"back",label:"Max CHWS on return to mechanical",metric:{reading:"chws",agg:"max",step:"warm"},op:"<=",value:14,unit:"°C",digits:2,basis:"project",explain:l("Small rise only.","Setpoint + 2 K.")},{id:"end",label:"CHWS at end",metric:{reading:"chws",agg:"final",step:"warm"},op:"between",value:[11.5,12.5],unit:"°C",digits:2,basis:"project",explain:l("Back at setpoint.","Setpoint ± 0.5 K.")},{id:"trip",label:"No chiller trip",metric:{event:"CH_LOWTEMP",agg:"event",step:["cooler","colder","warm"]},op:"noEvent",basis:"conceptual",explain:l("No trips.","Minimum-load protection.")}]},{id:"TES-L4-RIDETHROUGH",equipment:"tes",level:"L4",kind:"procedure",model:"tes",status:"interactive",title:"Thermal storage discharge ride-through during chiller restart",purpose:l("Prove the storage tank keeps the chilled water cold while the chiller is off during a power outage and restarts.","FPT: TES charge state, discharge on chiller loss, CHWS during ride-through, remaining reserve at chiller recovery."),concept:l("Check the tank is charged, cut utility power to the chiller, and watch the tank take over.","Utility outage (chiller only; pumps and valve on UPS); chiller restart after delay."),inputs:"Simulated 2000 kW load; 30 m³ tank (scaled); 100 s chiller restart; seeded hidden fault.",expected:l("Tank fully charged; valve opens within seconds; CHWS stays below 14 °C; cold water left when chiller returns.","Charged ≥ 85 %; discharge ≤ 10 s; CHWS ≤ 14 °C; reserve ≥ 15 % at recovery."),consequence:l("Without ride-through, the data hall warms quickly while chillers restart.","CHWS excursion → IT inlet excursion during IST/outages."),performedBy:"Controls contractor; CxA directs.",safety:"Utility loss is simulated. Simulation only.",prerequisites:[{test:"TES-L2-INST",why:Fe.inst},{test:"CH-L3-START",why:Fe.chwSource}],measurements:["chws","chwr","tankOut","reserve","vTes","chiller"],downstream:["CH-L4-RESTART"],sources:["uptime-tier","trane-rapid-restart"],timeCompression:"Tank size and restart time are scaled down so a ride-through fits in about three minutes; real designs often provide 5–15 minutes.",variants:[{id:"nominal",weight:3},{id:"ups",faults:{valveNoUps:!0},cause:"ups",deficiency:{title:"TES valve did not open during outage — actuator not on UPS",severity:"critical",corrective:l("Feed the valve actuator from UPS power and retest.","Re-feed actuator from UPS; repeat.")}},{id:"strat",faults:{degradedStrat:!0},cause:"strat",deficiency:{title:"Tank only partly charged / stratification degraded — reserve exhausted",severity:"major",corrective:l("Find out why the tank isn't fully charged (diffuser, charging sequence) and retest.","Investigate diffuser damage/charging logic; recharge; repeat.")}},{id:"late",faults:{lateSequence:!0},cause:"seq",deficiency:{title:"TES discharge started 45 s late — CHWS excursion",severity:"major",corrective:l("Make the valve open as soon as the chiller is lost.","Trigger discharge on chiller status/power loss; repeat.")}}],causes:[Y("ups","The valve motor lost power in the outage.","Actuator on non-UPS power."),Y("strat","The tank was not fully charged with cold water.","Incomplete charge or degraded stratification."),Y("seq","The control program waits too long before opening the valve.","Discharge trigger delayed (e.g., waits for low-flow alarm)."),Y("pump","A pump stopped.","Pump not on UPS.")],steps:[{id:"charged",title:"Verify tank charged",run:20,highlight:["tank","level-sensors"],explain:l("Read the tank temperature sensors.","Charge state from sensor string."),expect:l("Mostly cold.","≥ 85 % cold.")},{id:"outage",title:"Utility outage at chiller",run:30,highlight:["utility","chiller","tes-valve-part"],action:{set:{utility:!1},label:"Simulate utility loss",log:"Utility lost (simulated)"},explain:l("The chiller stops; the tank valve should open.","Chiller stops; discharge sequence."),expect:l("Valve opens fast; CHWS small bump.","Discharge ≤ 10 s.")},{id:"restore",title:"Power returns; chiller restarts",run:160,highlight:["chiller","tank"],action:{set:{utility:!0},label:"Restore power",log:"Power restored"},explain:l("Chiller restarts after a delay; tank carries the load meanwhile.","Ride-through until chiller recovery."),expect:l("CHWS stays below 14 °C; tank still has cold water.","Reserve ≥ 15 %.")}],criteria:[{id:"charge",label:"Tank charge before test",metric:{reading:"reserve",agg:"initial",step:"charged"},op:">=",value:85,unit:"%",digits:0,basis:"illustrative",explain:l("Start full.","Charged state verified.")},{id:"open",label:"Time to TES valve ≥ 50 % after chiller loss",metric:{reading:"vTes",agg:"timeTo",step:"outage",cond:{op:">=",value:50}},op:"<=",value:10,unit:"s",digits:1,basis:"project",explain:l("Must open fast.","Discharge response (project).")},{id:"chws",label:"Max CHWS during ride-through",metric:{reading:"chws",agg:"max",step:["outage","restore"]},op:"<=",value:14,unit:"°C",digits:2,basis:"project",explain:l("Keep the water cold.","Setpoint + 2 K.")},{id:"reserve",label:"Minimum remaining reserve",metric:{reading:"reserve",agg:"min",step:["outage","restore"]},op:">=",value:15,unit:"%",digits:0,basis:"illustrative",explain:l("Some cold water must remain.","Ride-through margin.")},{id:"end",label:"CHWS at end",metric:{reading:"chws",agg:"final",step:"restore"},op:"between",value:[11.5,12.5],unit:"°C",digits:2,basis:"project",explain:l("Back to normal.","Setpoint ± 0.5 K.")}]},{id:"CH-L4-SAFETY",equipment:"chiller",level:"L4",kind:"procedure",model:"chiller",status:"interactive",title:"Chiller loss-of-flow safety, lockout and alarm verification",purpose:l("Prove the chiller shuts itself down safely if chilled-water flow is lost, stays off until someone resets it, and tells the BMS.","Verify CHW flow-loss trip, manual-reset latching and remote annunciation under load."),concept:l("While running, the flow is slowly stopped (simulated). The chiller must trip.","Simulated loss of evaporator flow; observe trip, latch, BMS alarm and reset."),inputs:"Simulated chiller at 60 % load; seeded hidden fault.",expected:l("Trips within seconds, stays off when flow returns, alarm reaches BMS, restarts after reset.","CHW_FLOW trip; latch until manual reset; BMS alarm; evaporator pressure never approaches freezing."),consequence:l("Without this safety, the evaporator tubes could freeze and burst.","Evaporator freeze-up damage and extended outage."),performedBy:"Manufacturer technician; CxA witnesses.",safety:"Flow loss is simulated; never defeat or test safeties outside manufacturer procedure.",prerequisites:[{test:"CH-L3-START",why:qe("Normal operation must be proven first.","Start-up complete.")}],params:{startRunning:!0,loadKw0:2100,loopC:6e4,restartMode:"rapid"},measurements:["chwFlow","lchwt","evapP","rla","capPct"],downstream:["CH-L4-RESTART"],sources:["ufgs-23-64-10","uh-chiller-spec"],variants:[{id:"nominal",weight:3},{id:"jumper",faults:{flowSwitchJumpered:!0},cause:"jumper",deficiency:{title:"No flow-loss trip — flow switch jumpered (tripped later on low evaporator pressure)",severity:"critical",corrective:l("Remove the jumper, verify the switch, and retest.","Remove jumper; verify switch; repeat.")}},{id:"auto",faults:{flowAutoReset:!0},cause:"reset",deficiency:{title:"Chiller restarted automatically after flow-loss trip",severity:"major",corrective:l("Configure the flow-loss safety for manual reset per design.","Set latching/manual reset per BOD; repeat.")}},{id:"bms",faults:{bmsUnmapped:!0},cause:"bms",deficiency:{title:"Trip alarm not received at BMS",severity:"major",corrective:l("Map the alarm point and retest.","Map alarm; repeat.")}}],causes:[Y("jumper",'Someone left a wire across the flow switch so it always says "flow OK".',"Jumpered flow switch."),Y("reset","The safety is set to reset itself.","Auto-reset configured."),Y("bms","The alarm isn't connected to the BMS.","Alarm not mapped."),Y("switch","The flow switch is too slow.","Slow switch response.")],steps:[{id:"baseline",title:"Running at load",run:15,highlight:["control-panel","evaporator"],explain:l("Normal running.","Baseline."),expect:l("Steady.","Stable.")},{id:"flowloss",title:"Simulate loss of CHW flow",run:20,highlight:["flow-switch","chw-piping"],action:{set:{closeChw:!0},label:"Stop CHW flow (simulated)",log:"CHW flow loss simulated"},explain:l("Water flow stops. The chiller must trip.","Flow switch opens → trip."),expect:l("Trips within seconds; alarm.","CHW_FLOW trip; BMS alarm.")},{id:"restore",title:"Restore flow without reset",run:20,highlight:["control-panel"],action:{set:{closeChw:!1},label:"Restore flow"},explain:l("It must not restart on its own.","Latch check."),expect:l("Stays off.","Locked out.")},{id:"reset",title:"Manual reset",run:30,highlight:["control-panel"],action:{set:{reset:!0},label:"Reset at panel"},explain:l("Reset; it should restart.","Manual reset and restart."),expect:l("Restarts.","Returns to service.")}],criteria:[{id:"trip",label:"Flow-loss trip operated",metric:{event:"CHW_FLOW",agg:"event",step:"flowloss"},op:"event",basis:"project",sources:["ufgs-23-64-10"],explain:l("The safety must act.","CHW flow detection safety (manual reset) per guide specification.")},{id:"stop",label:"Compressor stopped",metric:{reading:"rla",agg:"final",step:"flowloss"},op:"<=",value:5,unit:"%",digits:0,basis:"conceptual",explain:l("Compressor off.","Stop on trip.")},{id:"evap",label:"Minimum evaporator pressure",metric:{reading:"evapP",agg:"min",step:"flowloss"},op:">=",value:35,unit:"psig",digits:1,basis:"illustrative",explain:l("No freeze risk.","Evaporator saturation stays well above freezing (≈ 30 psig at 1 °C for R-134a; illustrative).")},{id:"bms",label:"Alarm at BMS",metric:{event:"BMS_ALARM",agg:"event",step:"flowloss"},op:"event",basis:"project",explain:l("Operators told.","Remote annunciation.")},{id:"latch",label:"No restart before reset",metric:{reading:"rla",agg:"max",step:"restore"},op:"<=",value:5,unit:"%",digits:0,basis:"conceptual",explain:l("Stays off.","Manual-reset latching.")},{id:"back",label:"Restarts after reset",metric:{event:"COMP_RUN",agg:"event",step:"reset"},op:"event",basis:"conceptual",explain:l("Back in service.","Restart after reset.")}]},{id:"CH-L4-RESTART",equipment:"chiller",level:"L4",kind:"procedure",model:"chiller",status:"interactive",title:"Chiller power interruption & rapid restart",purpose:l("Prove the chiller restarts by itself, quickly, after a power interruption (such as a switch to generator) and gets the water cold again.","Measure time from power return to compressor running and to LCHWT recovery with the rapid-restart option; verify automatic restart (no manual reset) and that the anti-recycle timer does not delay restart."),concept:l("Cut power to the running chiller for 15 seconds, restore it, and time the recovery.","Simulated upstream breaker open (utility/generator transfer); measure restart timeline."),inputs:"Simulated 60 % load; rapid-restart option configured; controls on UPS; seeded hidden fault.",expected:l("Compressor running within about a minute; water back to ~10 °C within three minutes; no manual reset needed.","Compressor ≤ 60 s after power return; LCHWT ≤ 11 °C within 180 s and stays; no lockout."),consequence:l("A slow restart lets the data hall heat up and can use up the storage tank.","Extended CHW interruption → IT inlet excursion; ride-through exhaustion."),performedBy:"Manufacturer; electrical contractor (switching); CxA directs. Often repeated in IST.",safety:"Power interruption is simulated; real tests follow an approved switching procedure.",prerequisites:[{test:"CH-L3-START",why:qe("Normal start must work first.","Start-up complete.")},{test:"CH-L4-SAFETY",why:qe("Safeties must be proven before deliberate power interruptions.","Safeties verified.")},{test:"CTW-L4-STAGING",why:qe("Heat rejection must be reliable.","Tower control verified.")},{test:"TES-L4-RIDETHROUGH",why:qe("The storage tank must be ready to cover the restart gap.","Ride-through proven.")},{test:"HX-L4-ECON",why:qe("Plant mode changes must be proven so the restart is tested with final controls.","Economizer sequence complete.")}],params:{startRunning:!0,loadKw0:2100,loopC:6e4,restartMode:"rapid"},measurements:["lchwt","echwt","chwFlow","rla","capPct","evapP","condP"],downstream:[],sources:["trane-rapid-restart","dck-rapid-restart","ufgs-23-64-10"],timeCompression:"Loop thermal mass is reduced; restart timings are representative of rapid-restart options (vendor claims of roughly 45–60 s to compressor running), not a specific product. A standard restart can take over 10 minutes.",variants:[{id:"nominal",weight:3},{id:"standard",faults:{standardRestart:!0},cause:"option",deficiency:{title:"No restart within test window — rapid restart not enabled; anti-recycle timer active",severity:"critical",corrective:l("Enable the rapid-restart option (manufacturer) and retest.","Enable/commission rapid restart (anti-recycle bypass after power loss, fast boot, fast loading); repeat.")}},{id:"manual",faults:{manualResetAfterPower:!0},cause:"reset",deficiency:{title:"Chiller locked out after power return — manual reset required",severity:"critical",corrective:l("Configure automatic restart after power failure and retest.","Set power-failure restart to automatic; repeat.")}},{id:"ups",faults:{controlsNoUps:!0},cause:"ups",deficiency:{title:"Excessive restart delay — controller rebooting (controls not on UPS)",severity:"major",corrective:l("Feed the chiller controls from UPS power and retest.","Provide UPS control power; repeat.")}}],causes:[Y("option","The fast-restart feature is not turned on, so the normal 15-minute restart timer applies.","Rapid-restart option disabled; anti-recycle timer enforced."),Y("reset","The chiller is set to wait for a person to reset it after a power failure.","Power-failure lockout configured."),Y("ups","The chiller's controller loses power and has to reboot.","Controls not on UPS; full reboot."),Y("pumps","The pumps did not restart.","Pump VFD auto-restart disabled (would show no flow)."),Y("charge","Low refrigerant.","Low charge (would trip on low evaporator pressure).")],steps:[{id:"baseline",title:"Running at 60 % load",run:20,highlight:["control-panel"],explain:l("Normal operation.","Baseline."),expect:l("10 °C.","At setpoint.")},{id:"outage",title:"Interrupt chiller power (15 s)",run:15,highlight:["starter","control-panel"],action:{set:{power:!1},label:"Open chiller supply (simulated)",log:"Chiller power interrupted"},explain:l("Like a utility failure and generator start.","Power loss; pumps stop."),expect:l("Everything stops; water warms.","LCHWT rises.")},{id:"restore",title:"Restore power; time the restart",run:200,highlight:["control-panel","compressor","chw-piping"],action:{set:{power:!0},label:"Restore power",log:"Power restored"},explain:l("Watch controller boot, pumps, flow proving and compressor start.","Measure restart timeline."),expect:l("Compressor within ~60 s; 10 °C within 3 min.","Rapid restart."),deeper:l("Each delay adds up: controller boot, pump restart, flow proving, oil pre-lube, compressor start and loading.","Restart time = boot + anti-recycle (bypassed with rapid restart) + flow proving + pre-lube + start + soft-load.")},{id:"stable",title:"Stable after restart",run:40,highlight:["control-panel"],explain:l("Record final readings.","Steady state."),expect:l("10 °C.","Setpoint.")}],criteria:[{id:"comp",label:"Time from power return to compressor running",metric:{reading:"rla",agg:"timeTo",step:"restore",cond:{op:">=",value:20}},op:"<=",value:60,unit:"s",digits:1,basis:"project",sources:["trane-rapid-restart"],explain:l("Fast restart.","Project requirement (vendor rapid-restart claims ~43–56 s).")},{id:"recover",label:"LCHWT recovery to ≤ 11 °C",metric:{reading:"lchwt",agg:"recoveryTime",step:"restore",band:[0,11]},op:"<=",value:180,unit:"s",digits:1,basis:"project",sources:["dck-rapid-restart"],explain:l("Cold water back quickly.","Recovery time (project; vendor claims of < 3 min vs 13 min for older chillers).")},{id:"peak",label:"Peak LCHWT during event",metric:{reading:"lchwt",agg:"max",step:["outage","restore"]},op:"<=",value:16,unit:"°C",digits:2,basis:"illustrative",explain:l("Limit the temperature rise.","Illustrative limit; depends on TES and IT envelope.")},{id:"stable",label:"LCHWT after restart",metric:{reading:"lchwt",agg:"final",step:"stable"},op:"between",value:[9.5,10.5],unit:"°C",digits:2,basis:"project",explain:l("Back to setpoint.","Setpoint ± 0.5 K.")},{id:"auto",label:"No power-failure lockout",metric:{event:"PWR_FAIL_LOCK",agg:"event",step:["outage","restore","stable"]},op:"noEvent",basis:"conceptual",explain:l("Restart must be automatic.","No manual reset.")}]},{id:"HUM-L4-DEWPOINT",equipment:"humidity",level:"L4",kind:"procedure",model:"humidity",status:"interactive",title:"Humidity (dew point) control under dry and humid outdoor conditions",purpose:l("Prove the room's moisture level stays in the safe range in dry winter and humid summer conditions, and that the units don't fight each other.","FPT of team dew-point control: sensor accuracy, humidify/dehumidify response to outdoor-air extremes and no simultaneous humidify/dehumidify."),concept:l("Make the outdoor air very dry, then very humid, and watch the units.","Outdoor dew-point steps 8 → −20 → 22 °C (compressed)."),inputs:"Simulated hall with two units; reference hygrometer; seeded hidden fault.",expected:l("Dew point stays about 4–14 °C; units never humidify and dehumidify at once.","Room DP within project band and ASHRAE recommended envelope (−9 to 15 °C DP); no fighting."),consequence:l("Too dry risks static; too damp risks condensation and corrosion; fighting wastes energy.","Electrostatic discharge and corrosion risk; wasted energy from competing units."),performedBy:"Controls contractor; CxA directs.",safety:"Simulation only.",prerequisites:[{test:"HUM-L2-INST",why:Fe.inst}],measurements:["dp","dpRef","dpErr","rh","outDp","hum","dehum","fight"],downstream:["CRAH-L4-CONTROL"],sources:["ashrae-tc99-thermal","femp-dc-bestpractice"],timeCompression:"Seasonal outdoor changes compressed into minutes; seasonal confirmation recommended.",variants:[{id:"nominal",weight:3},{id:"offset",faults:{dpSensorOffset:!0},cause:"sensor",deficiency:{title:"Room dew-point sensor reads 4 K high — room too dry in winter",severity:"major",corrective:l("Calibrate or replace the sensor and retest.","Calibrate; repeat.")}},{id:"fight",faults:{rhControl:!0},cause:"rh",deficiency:{title:"Units fighting — RH control at different return temperatures",severity:"major",corrective:l("Switch to shared dew-point (team) control and retest.","Configure team dew-point control; repeat.")}}],causes:[Y("sensor","The room moisture sensor reads too high.","DP sensor offset."),Y("rh","Each unit controls relative humidity at its own return air, so they disagree.","Individual RH control with different return temperatures."),Y("water","The humidifier has no water.","Humidifier water supply off."),Y("outdoor","Outdoor air is beyond design.","Outdoor extremes beyond design.")],steps:[{id:"normal",title:"Normal outdoor conditions",run:40,highlight:["room-sensor"],action:{set:{outDp:8},label:"Outdoor DP 8 °C"},explain:l("Compare sensor with reference.","Sensor check; neutral."),expect:l("No action needed.","Neutral.")},{id:"dry",title:"Dry winter air (−20 °C DP)",run:90,highlight:["unit-1","unit-2","makeup-unit"],action:{set:{outDp:-20},label:"Outdoor DP → −20 °C"},explain:l("Humidifiers must start.","Humidify to hold lower limit."),expect:l("Dew point held ≥ 4 °C.","DP ≥ lower band.")},{id:"humid",title:"Humid summer air (22 °C DP)",run:90,highlight:["unit-1","unit-2"],action:{set:{outDp:22},label:"Outdoor DP → 22 °C"},explain:l("Units must dehumidify.","Dehumidify to hold upper limit."),expect:l("Dew point held ≤ 14 °C.","DP ≤ upper band.")}],criteria:[{id:"acc",label:"BMS dew point vs reference",metric:{reading:"dpErr",agg:"final",step:"normal"},op:"between",value:[-1,1],unit:"K",digits:2,basis:"illustrative",explain:l("Accurate sensor.","Sensor accuracy (illustrative).")},{id:"lo",label:"Minimum room dew point (reference)",metric:{reading:"dpRef",agg:"min",step:["dry","humid"]},op:">=",value:4,unit:"°C",digits:2,basis:"project",explain:l("Not too dry.","Project control band lower limit (illustrative 4 °C).")},{id:"hi",label:"Maximum room dew point (reference)",metric:{reading:"dpRef",agg:"max",step:["dry","humid"]},op:"<=",value:14,unit:"°C",digits:2,basis:"project",explain:l("Not too damp.","Project band upper limit (illustrative 14 °C).")},{id:"ashrae",label:"Dew point within ASHRAE recommended range",metric:{reading:"dpRef",agg:"max",step:["dry","humid"]},op:"<=",value:15,unit:"°C",digits:2,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Within the industry guideline.","Recommended envelope upper moisture limit 15 °C DP (lower limit −9 °C DP).")},{id:"fight",label:"Units fighting",metric:{reading:"fight",agg:"max",step:["normal","dry","humid"]},op:"<=",value:0,unit:"",digits:0,basis:"conceptual",sources:["femp-dc-bestpractice"],explain:l("Never humidify and dehumidify at once.","Centralized control prevents competing units.")}]},{id:"CONT-L4-PRESSURE",equipment:"containment",level:"L4",kind:"procedure",model:"containment",status:"interactive",title:"Containment ΔP control & rack inlet temperature verification",purpose:l("Prove the cooling fans keep a slight extra pressure in the cold aisle and every rack gets air in the recommended temperature range — even when IT load jumps and a door is opened.","FPT: aisle ΔP control by fan speed, rack inlet survey vs ASHRAE recommended 18–27 °C at 50 % and 100 % load, door-open recovery."),concept:l("Step the IT load, open and close a door, and read all rack inlet temperatures.","Load-bank steps; containment door event; inlet sensor survey."),inputs:"Simulated 300 kW IT load banks; supply 22 °C; ΔP setpoint 0.02 in. w.c.; seeded hidden fault.",expected:l("Small positive pressure; all inlets 18–27 °C; recovers after the door closes.","ΔP ≈ 0.02 in. w.c.; inlet max ≤ 27 °C, min ≥ 18 °C; fan headroom remains."),consequence:l("Hot spots shorten server life and can cause thermal shutdowns.","Inlet excursions; IT throttling; reduced RCI."),performedBy:"Controls contractor; IT/load-bank vendor; CxA directs.",safety:"Load banks produce heat and require qualified installation. Simulation only.",prerequisites:[{test:"CONT-L2-INST",why:Fe.inst}],measurements:["dp","dpRef","fanPct","inletMax","inletMin","itKw"],downstream:["FANWALL-L4-REDUNDANCY"],sources:["ashrae-tc99-thermal","femp-dc-bestpractice"],variants:[{id:"nominal",weight:3},{id:"blanking",faults:{missingBlanking:!0},cause:"blanking",deficiency:{title:"Rack inlets 31.8 °C at racks 3 and 8 — blanking panels missing",severity:"major",corrective:l("Install blanking panels and repeat the survey.","Install panels; repeat survey.")}},{id:"tube",faults:{dpTubeOff:!0},cause:"tube",deficiency:{title:"Fans at 100 % and aisle over-pressurized — ΔP sensing tube disconnected",severity:"major",corrective:l("Reconnect the tube, verify the reading, and retest.","Reconnect; verify vs manometer; repeat.")}},{id:"door",faults:{doorCloserBroken:!0},cause:"door",deficiency:{title:"Door did not close — end-of-row inlets stay above 27 °C",severity:"major",corrective:l("Repair the door closer and retest.","Repair closer; repeat.")}}],causes:[Y("blanking","Empty rack spaces are open, so hot air leaks back to the front.","Missing blanking panels → in-rack recirculation."),Y("tube","The pressure sensor tube came off.","ΔP sensing tube disconnected → controller drives fans to maximum."),Y("door","The door closer is broken.","Door stays open → recirculation at end of aisle."),Y("supply","Supply air is too warm.","High supply temperature (would raise all inlets equally).")],steps:[{id:"half",title:"50 % IT load",run:40,highlight:["racks","dp-sensor"],action:{set:{itPct:50},label:"Load banks 50 %"},explain:l("Baseline survey.","Baseline."),expect:l("All about 22 °C.","Uniform inlets.")},{id:"full",title:"100 % IT load",run:60,highlight:["racks","crah-fans","inlet-sensors"],action:{set:{itPct:100},label:"Load banks 100 %"},explain:l("Servers draw more air; fans must ramp.","Fan response to ΔP."),expect:l("Brief dip, then recovers.","ΔP recovers; inlets ≤ 27 °C.")},{id:"door",title:"Open containment door",run:30,highlight:["doors"],action:{set:{doorOpen:!0},label:"Open door"},explain:l("End racks warm up while open.","Door event."),expect:l("End racks warm.","Local excursion.")},{id:"close",title:"Release door (self-close)",run:50,highlight:["doors","inlet-sensors"],action:{set:{doorOpen:!1},label:"Release door"},explain:l("Door should close itself.","Recovery."),expect:l("Back to ~22 °C.","Inlets recover.")}],criteria:[{id:"dp",label:"Aisle ΔP at full load (manometer)",metric:{reading:"dpRef",agg:"final",step:"full"},op:"between",value:[.005,.05],unit:"in. w.c.",digits:3,basis:"illustrative",explain:l("Slight positive pressure.","Illustrative band (trade/vendor guidance; no ASHRAE value verified).")},{id:"max",label:"Maximum rack inlet at full load",metric:{reading:"inletMax",agg:"max",step:"full"},op:"<=",value:27,unit:"°C",digits:1,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Within the recommended range.","ASHRAE recommended upper 27 °C (allowable A1 extends to 32 °C).")},{id:"min",label:"Minimum rack inlet",metric:{reading:"inletMin",agg:"min",step:["half","full"]},op:">=",value:18,unit:"°C",digits:1,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Not too cold.","ASHRAE recommended lower 18 °C.")},{id:"fan",label:"Fan speed at full load",metric:{reading:"fanPct",agg:"final",step:"full"},op:"<=",value:95,unit:"%",digits:0,basis:"illustrative",explain:l("Fans should have spare capacity.","Headroom indicates correct control.")},{id:"after",label:"Maximum rack inlet after door closes",metric:{reading:"inletMax",agg:"final",step:"close"},op:"<=",value:27,unit:"°C",digits:1,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Recovers.","Recommended envelope.")}]},{id:"CRAH-L4-CONTROL",equipment:"crah",level:"L4",kind:"procedure",model:"crah",status:"interactive",title:"CRAH supply-air temperature control, load step & alarms",purpose:l("Prove the CRAH holds its supply air at 22 °C when IT load jumps, its valve really moves as commanded, and it alarms when chilled water is lost.","FPT: supply-air temperature control via CHW valve and fan speed under a 60→100 kW heat-load step; sensor accuracy; valve command vs feedback; airflow margin; rack inlet temperatures; high-supply-air temperature alarm on loss of CHW."),concept:l("Apply a load step, watch temperatures and valve, then isolate the chilled water.","Load-bank step; compare BMS supply-air temperature with a test thermometer; CHW isolation alarm test."),inputs:"Simulated 60→100 kW load bank; CHW 10 °C; supply-air temperature setpoint 22 °C; seeded hidden fault.",expected:l("supply-air temperature stays near 22 °C; valve feedback matches command; enough airflow; alarm on CHW loss; recovers after.","supply-air temperature within ±1 K; feedback within 10 %; airflow ≥ IT demand; inlets 18–27 °C; HIGH_SAT alarm reaches BMS."),consequence:l("Poor control or missing alarms let server inlets overheat unnoticed.","Inlet excursions; unannunciated loss of cooling."),performedBy:"Controls contractor; manufacturer; CxA directs.",safety:"CHW isolation is simulated. Simulation only.",prerequisites:[{test:"CRAH-L2-INST",why:Fe.inst},{test:"VALVE-L4-STROKE",why:qe("The valve must work before testing control.","Valve stroke and fail position verified.")},{test:"ACCH-L3-START",why:qe("The CRAH gallery gets its chilled water from the air-cooled chiller in this facility.","CHW source started (air-cooled chiller serves CRAH gallery).")},{test:"HUM-L4-DEWPOINT",why:qe("Humidity control shares the coil and must be proven first.","Dehumidification interacts with coil control.")}],measurements:["sat","satRef","satErr","rat","inlet","valveCmd","valveFb","valveErr","fanPct","airMargin","qKw","itKw"],downstream:[],sources:["ashrae-tc99-thermal","ufgs-23-09-00","expro-crac-pfc"],timeCompression:"Room thermal mass is reduced so responses appear within a minute.",variants:[{id:"nominal",weight:3},{id:"reversed",faults:{actuatorReversed:!0},cause:"reversed",deficiency:{title:"Valve actuator reversed — valve fully open at 0 % command; supply-air temperature 12 °C",severity:"major",corrective:l("Correct the actuator direction and retest.","Correct action; repeat stroke and control test.")}},{id:"stuck",faults:{valveStuck:!0},cause:"stuck",deficiency:{title:"Valve stuck at 30 % — supply-air temperature rises above 25 °C under load",severity:"critical",corrective:l("Repair or replace the valve/actuator and retest.","Repair/replace; repeat.")}},{id:"offset",faults:{satOffset:!0},cause:"sensor",deficiency:{title:"supply-air temperature sensor reads 2.5 K high — unit over-cools",severity:"minor",corrective:l("Calibrate or replace the sensor.","Calibrate; verify end-to-end.")}},{id:"fan",faults:{fanFailed:!0},cause:"fan",deficiency:{title:"Fan 2 failed under load — airflow below IT demand",severity:"major",corrective:l("Replace the fan module and retest.","Replace EC fan; repeat.")}}],causes:[Y("reversed","The valve motor works backwards.","Actuator direct/reverse action reversed."),Y("stuck","The valve is stuck part-way.","Mechanical binding or failed actuator."),Y("sensor","The supply-air thermometer reads high.","supply-air temperature sensor offset."),Y("fan","One of the fans failed.","EC fan module failure."),Y("chw","Chilled water is too warm.","High CHW supply temperature.")],steps:[{id:"baseline",title:"Baseline at 60 kW",run:40,highlight:["sensors","controller"],explain:l("Compare supply-air temperature reading with the test thermometer.","Baseline; sensor check."),expect:l("22 °C.","supply-air temperature at setpoint.")},{id:"step",title:"Load step to 100 kW",run:80,highlight:["valve-assy","fans","coil"],action:{set:{itKw:100},label:"Load bank → 100 kW",log:"Load step 60 → 100 kW"},explain:l("Valve opens and fans speed up.","Valve and fan response."),expect:l("supply-air temperature stays near 22 °C.","supply-air temperature within ±1 K.")},{id:"hold",title:"Hold at 100 kW",run:40,highlight:["controller"],explain:l("Check it is steady.","Steady state."),expect:l("Stable.","Stable.")},{id:"chwloss",title:"Isolate chilled water (alarm test)",run:20,highlight:["valve-assy","controller"],action:{set:{chwIsolated:!0},label:"Close CHW isolation (simulated)"},explain:l("Supply air warms; alarm must sound.","High supply-air temperature alarm."),expect:l("Alarm at BMS.","HIGH_SAT → BMS.")},{id:"restore",title:"Restore chilled water",run:60,highlight:["valve-assy"],action:{set:{chwIsolated:!1},label:"Open CHW isolation"},explain:l("Recovery.","Recovery."),expect:l("Back to 22 °C.","supply-air temperature recovers.")}],criteria:[{id:"acc",label:"BMS supply-air temperature vs test thermometer",metric:{reading:"satErr",agg:"final",step:"baseline"},op:"between",value:[-.5,.5],unit:"K",digits:2,basis:"project",sources:["ufgs-23-09-00"],explain:l("Accurate sensor.","End-to-end accuracy.")},{id:"valve",label:"Valve command vs feedback (max)",metric:{reading:"valveErr",agg:"max",step:["step","hold"]},op:"<=",value:10,unit:"%",digits:0,basis:"project",explain:l("Valve follows command.","Command/feedback agreement.")},{id:"sat",label:"supply-air temperature recovery to 22 ± 1 °C after load step",metric:{reading:"satRef",agg:"recoveryTime",step:"step",band:[21,23]},op:"<=",value:60,unit:"s",digits:1,basis:"project",explain:l("Holds setpoint.","Control performance (project).")},{id:"inletMax",label:"Maximum rack inlet",metric:{reading:"inlet",agg:"max",step:["step","hold"]},op:"<=",value:27,unit:"°C",digits:1,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Recommended range.","ASHRAE recommended ≤ 27 °C.")},{id:"inletMin",label:"Minimum rack inlet",metric:{reading:"inlet",agg:"min",step:["baseline","step","hold"]},op:">=",value:18,unit:"°C",digits:1,basis:"standard",sources:["ashrae-tc99-thermal"],explain:l("Not over-cooled.","ASHRAE recommended ≥ 18 °C.")},{id:"air",label:"Unit airflow vs IT demand (hold)",metric:{reading:"airMargin",agg:"min",step:"hold"},op:">=",value:100,unit:"%",digits:0,basis:"illustrative",explain:l("Enough air for the servers.","Supply ≥ IT airflow avoids recirculation.")},{id:"alarm",label:"High-supply-air temperature alarm on CHW loss",metric:{event:"HIGH_SAT",agg:"event",step:"chwloss"},op:"event",basis:"project",explain:l("Must alarm.","Alarm verification.")},{id:"bms",label:"Alarm at BMS",metric:{event:"BMS_ALARM",agg:"event",step:"chwloss"},op:"event",basis:"project",explain:l("Operators told.","Remote annunciation.")},{id:"rec",label:"supply-air temperature recovery after CHW restored",metric:{reading:"satRef",agg:"recoveryTime",step:"restore",band:[21,23]},op:"<=",value:45,unit:"s",digits:1,basis:"project",explain:l("Recovers.","Recovery time.")}]},{id:"CRAC-L4-CAPACITY",equipment:"crac",level:"L4",kind:"procedure",model:"crac",status:"interactive",title:"DX CRAC capacity staging, coil frosting & low-suction protection",purpose:l("Prove the CRAC stages its compressors to meet rising load and holds return air at setpoint — and catch low airflow before the coil ices up.","FPT: compressor staging with load steps (40/70/85 kW), capacity at full load, suction pressure, superheat, filter ΔP and coil frost observation."),concept:l("Increase load in steps; watch compressors, suction pressure, filter pressure and the coil.","Load-bank steps; refrigerant-side readings; filter ΔP; coil inspection for frost."),inputs:"Simulated glycol-cooled DX CRAC, R-407C; return-air setpoint 30 °C; seeded hidden fault.",expected:l("Both compressors at full load; about 85 kW delivered; suction above 52 psig; no frost; filter clean.","Stage 2 operates; capacity ≥ 95 % of load; suction ≥ 52 psig; superheat 3–10 K; frost-free; filter ΔP ≤ 1.0 in. w.c."),consequence:l("Low airflow ices the coil, cooling collapses and the unit trips — often at night when nobody watches.","Frost runaway → capacity loss → low-suction lockout; room temperature rise."),performedBy:"Manufacturer/refrigeration contractor; CxA directs.",safety:"Refrigerant pressures; certified technicians only. Simulation only.",prerequisites:[{test:"CRAC-L2-INST",why:Fe.inst},{test:"DRYC-L4-STAGING",why:qe("The glycol loop must reject the heat properly.","Heat rejection (dry cooler) verified.")}],measurements:["rat","sat","suctP","superheat","headP","airflow","filterDp","qKw","itKw","frost","comps"],downstream:[],sources:["vertiv-liebert-ds","expro-crac-pfc"],timeCompression:"Filter loading and frost growth (normally hours to days) are compressed into minutes.",variants:[{id:"nominal",weight:3},{id:"filter",faults:{dirtyFilter:!0},cause:"filter",deficiency:{title:"Coil frosting, capacity loss and low-suction alarm — loaded filters / low airflow",severity:"critical",corrective:l("Replace the filters, let the coil defrost, check fan airflow, and retest.","Replace filters (correct type/orientation), defrost, verify airflow; repeat.")}},{id:"charge",faults:{lowCharge:!0},cause:"charge",deficiency:{title:"Low suction and high superheat — low refrigerant charge",severity:"major",corrective:l("Find and repair the leak and recharge by subcooling at full load.","Leak-test, repair, charge to target subcooling; repeat.")}},{id:"stage2",faults:{stage2Fail:!0},cause:"stage2",deficiency:{title:"Compressor 2 never ran — capacity shortfall at full load",severity:"major",corrective:l("Repair the compressor 2 contactor/wiring and retest.","Repair compressor 2 control circuit; repeat.")}}],causes:[Y("filter","The filters are clogged, so too little air goes over the coil and it freezes.","Low airflow (loaded filters) → low coil temperature → frost."),Y("charge","The unit is low on refrigerant.","Low charge: under-fed evaporator, high superheat."),Y("stage2","The second compressor isn't wired to start.","Compressor 2 contactor/control failure."),Y("glycol","The glycol is too warm.","High condensing temperature (would raise head pressure)."),Y("txv","The expansion valve is stuck.","TXV fault.")],steps:[{id:"low",title:"Low load (40 kW)",run:40,highlight:["compressors","controller"],action:{set:{itKw:40},label:"Load 40 kW"},explain:l("One compressor modulating.","Stage 1 modulating."),expect:l("One compressor.","Compressor 1 only.")},{id:"mid",title:"Medium load (70 kW)",run:60,highlight:["compressors","filters"],action:{set:{itKw:70},label:"Load 70 kW"},explain:l("Second compressor starts.","Stage 2."),expect:l("Two compressors.","Compressors 1 and 2.")},{id:"full",title:"Full load (85 kW)",run:100,highlight:["evap-coil","filters","compressors"],action:{set:{itKw:85},label:"Load 85 kW"},explain:l("Watch suction pressure and look at the coil.","Capacity, suction, superheat, frost."),expect:l("About 85 kW; no frost.","Capacity ≥ load; frost-free."),deeper:l("Falling suction pressure with low superheat points to low airflow; with high superheat, to low charge.","Low suction + low superheat → airflow problem; low suction + high superheat → charge/metering problem.")}],criteria:[{id:"stage",label:"Compressors running at medium load",metric:{reading:"comps",agg:"final",step:"mid"},op:">=",value:2,unit:"",digits:0,basis:"project",explain:l("Both must run.","Staging.")},{id:"cap",label:"Cooling delivered at full load",metric:{reading:"qKw",agg:"final",step:"full"},op:">=",value:80.75,unit:"kW",digits:1,basis:"illustrative",explain:l("Meets the load.","≥ 95 % of 85 kW.")},{id:"rat",label:"Return air at full load",metric:{reading:"rat",agg:"final",step:"full"},op:"<=",value:31,unit:"°C",digits:2,basis:"project",explain:l("Holds setpoint.","Setpoint + 1 K.")},{id:"suct",label:"Minimum suction pressure",metric:{reading:"suctP",agg:"min",step:["mid","full"]},op:">=",value:52,unit:"psig",digits:1,basis:"manufacturer",sources:["vertiv-liebert-ds"],explain:l("Above freeze protection.","Manufacturer freeze-protection setting (52 psig for an R-407C unit in the cited manual).")},{id:"sh",label:"Suction superheat at full load",metric:{reading:"superheat",agg:"final",step:"full"},op:"between",value:[3,10],unit:"K",digits:1,basis:"manufacturer",explain:l("Correct refrigerant feed.","Superheat window (illustrative).")},{id:"frost",label:"Coil frost cover",metric:{reading:"frost",agg:"max",step:"full"},op:"<=",value:5,unit:"%",digits:0,basis:"conceptual",explain:l("No ice.","Frost indicates coil below 0 °C.")},{id:"filter",label:"Filter ΔP at full load",metric:{reading:"filterDp",agg:"final",step:"full"},op:"<=",value:1,unit:"in. w.c.",digits:2,basis:"illustrative",explain:l("Filters clean.","Typical change point ~1.0 in. w.c. (manufacturer-specific; illustrative).")},{id:"noalarm",label:"No low-suction alarm or lockout",metric:{event:["LOW_SUCTION","LP_LOCKOUT"],agg:"event",step:["low","mid","full"]},op:"noEvent",basis:"conceptual",explain:l("No alarms.","Protective alarms indicate a defect.")}]},{id:"FANWALL-L4-REDUNDANCY",equipment:"fanwall",level:"L4",kind:"procedure",model:"fanwall",status:"interactive",title:"Fan-array N+1 redundancy: single fan failure",purpose:l("Prove that if one fan in the array fails, the others speed up and keep the airflow at design — and the failure is reported.","FPT: simulate one fan failure; verify remaining fans ramp, airflow restored within tolerance, no recirculation through the failed fan, alarm annunciation and restoration."),concept:l("Fail fan 5 and watch the airflow and the other fans.","Simulated EC fan fault; airflow station and speed trend."),inputs:"Simulated 9-fan array at 36,000 cfm design; seeded hidden fault.",expected:l("Brief dip, then back to design within seconds; fan 5 shown stopped; alarm at BMS.","Airflow within ±5 % within 20 s; remaining fans < 100 % (headroom); no reverse airflow; BMS alarm."),consequence:l("If the array can't make up for a lost fan, the data hall gets less cooling air.","Airflow deficit → inlet excursions; N+1 not achieved."),performedBy:"Controls contractor; manufacturer; CxA directs.",safety:"Fan failure is simulated at the controller. Simulation only.",prerequisites:[{test:"FANWALL-L2-INST",why:Fe.inst},{test:"VFD-L3-SETUP",why:qe("Fan drives must respond to commands.","Drive response verified.")},{test:"CONT-L4-PRESSURE",why:qe("Airflow targets depend on the containment working.","Containment pressure control verified.")},{test:"CH-L3-START",why:Fe.chwSource}],measurements:["airflow","flowPct","sp","speed","fansRunning","revFlow","kw"],downstream:[],sources:["ufgs-tab","femp-dc-bestpractice"],variants:[{id:"nominal",weight:3},{id:"bd",faults:{noBackdraft:!0},cause:"backdraft",deficiency:{title:"Airflow 91 % after fan failure — air recirculating backwards through failed fan",severity:"major",corrective:l("Install the missing backdraft damper and retest.","Install backdraft dampers; repeat.")}},{id:"held",faults:{speedHeld:!0},cause:"override",deficiency:{title:"Remaining fans did not ramp — speed held by BMS override",severity:"major",corrective:l("Release the override, return to automatic control, and retest.","Remove override; verify PI control; repeat.")}},{id:"alarm",faults:{fanAlarmUnmapped:!0},cause:"alarm",deficiency:{title:"Fan failure not alarmed at BMS",severity:"major",corrective:l("Map individual fan alarms and retest.","Map fan fault points; repeat.")}}],causes:[Y("backdraft","There is no flap to close off the failed fan, so air flows backwards through it.","Missing backdraft damper → recirculation path."),Y("override","Someone left the fan speed fixed in the BMS.","Manual override holds speed."),Y("alarm","The fan alarm isn't connected to the BMS.","Individual fan alarm not mapped."),Y("filters","The filters are dirty.","High filter ΔP (would reduce airflow before failure too).")],steps:[{id:"baseline",title:"Baseline: 9 fans at design airflow",run:24,highlight:["fan-array","airflow-station"],explain:l("All fans at about 92 %.","Baseline."),expect:l("36,000 cfm.","Design airflow.")},{id:"fail",title:"Simulate fan 5 failure",run:40,highlight:["fan-array","controller"],action:{set:{failFan:!0},label:"Fail fan 5 (simulated)",log:"Fan 5 fault simulated"},explain:l("Fan 5 stops; the others should speed up.","Remaining fans ramp."),expect:l("Back to design within seconds.","Recovery ≤ 20 s.")},{id:"hold",title:"Hold on 8 fans",run:30,highlight:["airflow-station","controller"],explain:l("Check it is steady.","Steady state."),expect:l("Design airflow, fans < 100 %.","Headroom.")},{id:"restore",title:"Replace fan 5",run:24,highlight:["fan-array"],action:{set:{restoreFan:!0},label:"Restore fan 5"},explain:l("Back to normal.","Restoration."),expect:l("All fans at ~92 %.","Normal.")}],criteria:[{id:"base",label:"Baseline airflow vs design",metric:{reading:"flowPct",agg:"final",step:"baseline"},op:"between",value:[95,105],unit:"%",digits:1,basis:"project",sources:["ufgs-tab"],explain:l("Within tolerance.","TAB tolerance ±5 % of design.")},{id:"dip",label:"Minimum airflow during failure",metric:{reading:"flowPct",agg:"min",step:"fail"},op:">=",value:90,unit:"%",digits:1,basis:"illustrative",explain:l("Only a small dip.","Transient limit (illustrative).")},{id:"rec",label:"Airflow recovery to ±5 %",metric:{reading:"flowPct",agg:"recoveryTime",step:"fail",band:[95,105]},op:"<=",value:20,unit:"s",digits:1,basis:"illustrative",explain:l("Recovers quickly.","Recovery time.")},{id:"hold",label:"Airflow on 8 fans",metric:{reading:"flowPct",agg:"final",step:"hold"},op:">=",value:95,unit:"%",digits:1,basis:"project",sources:["ufgs-tab"],explain:l("N+1 achieved.","Within tolerance on N fans.")},{id:"speed",label:"Remaining fan speed",metric:{reading:"speed",agg:"final",step:"hold"},op:"<=",value:99,unit:"%",digits:1,basis:"illustrative",explain:l("Spare capacity remains.","Headroom.")},{id:"rev",label:"Reverse airflow through failed fan",metric:{reading:"revFlow",agg:"max",step:["fail","hold"]},op:"<=",value:100,unit:"cfm",digits:0,basis:"conceptual",explain:l("No backward air.","Backdraft dampers seal failed fans.")},{id:"alarm",label:"Fan failure alarm at BMS",metric:{event:"BMS_ALARM",agg:"event",step:"fail"},op:"event",basis:"project",explain:l("Must be reported.","Individual fan alarm.")}]},{id:"VFD-L4-HARMONICS",equipment:"vfd",level:"L4",kind:"reference",status:"reference",title:"VFD harmonics & power quality (IEEE 519) — reference",purpose:l("Understand why many drives together can distort the building's electricity, and how that is checked.","Summarize where IEEE 519 limits apply and what is measured during FPT/IST."),concept:l("Read about harmonics measurement.","Specialist power-quality measurement; reference only."),expected:l("You know where and what is measured.","Learner can state measurement point and typical limits."),consequence:l("Distortion can overheat transformers and upset other equipment.","Harmonic heating, nuisance trips, generator instability."),inputs:"Reference reading — no simulation.",performedBy:"Power-quality specialist; electrical engineer; CxA reviews.",prerequisites:[{test:"VFD-L3-SETUP",why:qe("Drives must run first.","Drives operational.")}],measurements:[],sources:["ieee519-summary"],sections:[{heading:"Where limits apply",body:l("Limits apply where the building connects to the utility, not at each drive.","At the point of common coupling, not the drive terminals.")},{heading:"Typical values (secondary source, verify)",body:l("Below 1 kV, total voltage distortion up to about 8 % and single harmonics up to 5 % are commonly quoted.","Below 1 kV: THDv 8 %, individual voltage harmonic 5 % (per secondary summary; verify against the standard). Current distortion limits depend on short-circuit ratio.")},{heading:"During testing",body:l("Measure with drives at different speeds and on generator power too.","Measure at representative loads, including generator operation in IST.")}]},{id:"CH-POST-SEASONAL",equipment:"chiller",level:"POST",kind:"reference",status:"reference",title:"Seasonal & deferred mechanical testing — reference",purpose:l("Learn which cooling tests must wait for the right weather.","Identify seasonal/deferred tests: peak heat rejection, economizer modes, freeze protection and humidity extremes."),concept:l("Read the list and plan when to repeat tests.","Planning reference."),expected:l("You can plan seasonal tests.","Seasonal test plan with responsibilities."),consequence:l("Weather-dependent problems may only show up months after handover.","Latent defects at seasonal extremes."),inputs:"Reference reading — no simulation.",performedBy:"CxA with operations staff.",prerequisites:[{test:"CH-L4-RESTART",why:qe("Seasonal tests repeat items after functional testing.","Follows FPT completion.")}],measurements:[],sources:["leed-ecx","ufgs-23-64-10","cti-atc105-summary"],sections:[{heading:"Summer",body:l("Check towers, dry coolers and air-cooled chillers on hot days near design.","Peak heat rejection near design wet/dry bulb; tower thermal test window; ACCH/DRYC capacity.")},{heading:"Winter",body:l("Check economizers, basin heaters and glycol freeze protection on cold days.","Economizer full/partial modes, basin heaters, tower bypass, glycol concentration at outdoor coils.")},{heading:"Extended runs",body:l("Some specs require longer runs at several outdoor temperatures.","e.g., system performance test ≥ [48] h with readings at outdoor temperatures ≥ 3 °C apart (bracketed guide-spec value).")}]}],ut=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),qc=[ut("CHWS","Chilled-water supply (temperature)","The cold water going out to the cooling units.","Supply-side chilled-water temperature/main, controlled to a setpoint."),ut("CHWR","Chilled-water return","The warmer water coming back from the cooling units.","Return-side chilled-water temperature/main."),ut("CWS","Condenser-water supply","Cooled tower water going to the chillers.","Condenser-water supply temperature from the towers."),ut("LCWT","Leaving condenser-water temperature","Tower water temperature as it leaves the chiller.","Condenser leaving water temperature; rises with load and low CW flow."),ut("RAT","Return-air temperature","Temperature of warm air coming back to a cooling unit.","Air temperature entering the unit."),ut("LGT","Leaving glycol temperature","Temperature of glycol leaving the dry cooler.","Dry-cooler outlet temperature used for fan staging."),ut("IPLV","Integrated part-load value","A single efficiency number that averages a chiller's performance at part loads.","AHRI 550/590 weighted part-load efficiency metric."),ut("RLA","Rated load amps","The motor current at full rated load.","Compressor motor current reference; current shown as % RLA."),ut("FLA","Full-load amps","The current a motor draws at full load (from its nameplate).","Nameplate full-load current."),ut("PRV","Pressure-reducing valve","A valve that adds water to keep the system at a set pressure.","Fill/make-up pressure-reducing valve."),ut("PICV","Pressure-independent control valve","A control valve that keeps flow steady even when pressure changes.","Valve with integral DP regulator; flow independent of ΔP within its range."),ut("UFGS","Unified Facilities Guide Specifications","Public U.S. government construction specifications often used as examples.","USACE/NAVFAC/AFCEC guide specifications; bracketed values are editable project requirements."),ut("CTI","Cooling Technology Institute","The organization that certifies and tests cooling towers.","Publishes STD-201 certification and ATC-105 field test code."),ut("EC","Electronically commutated (motor)","An efficient fan motor with built-in speed control.","Brushless DC motor with integral drive used on plenum/CRAH fans."),ut("TXV","Thermostatic expansion valve","A valve that meters liquid refrigerant into the cooling coil.","Superheat-controlled metering device."),ut("AFMS","Airflow measuring station","A device that measures how much air flows through a duct.","Pitot/thermal array airflow station."),ut("ITE","Information technology equipment","Servers, storage and network equipment.","IT equipment whose inlet conditions define the thermal envelope."),ut("RCI","Rack Cooling Index","A score showing how many server inlets are within the recommended temperature range.","RCI_HI = 100 % means no inlet above the recommended maximum."),ut("TDS","Total dissolved solids","The amount of minerals dissolved in water.","Dissolved solids concentration (ppm)."),ut("CFU","Colony-forming units","A count of living bacteria in a water sample.","Microbiological count per mL."),ut("A1","ASHRAE allowable class A1","The most common equipment class: allowed inlet range 15–32 °C.","TC 9.9 allowable envelope A1: 15–32 °C dry bulb (recommended 18–27 °C)."),ut("POE","Polyolester oil","A refrigeration oil that absorbs moisture easily.","Synthetic oil used with HFC refrigerants; hygroscopic.")],Nc=[],Ze=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),Dc={"ahri-550-590":Ze("AHRI","Standard 550/590 (I-P)-2015 Performance Rating of Water-chilling and Heat Pump Water-heating Packages","2015 with 2016 errata (superseded by 2023)","https://mepacademy.com/wp-content/uploads/2020/10/AHRI-Standard-550-590-IP-2015.pdf","normative","full",["ME-02"],"Tolerance Tol1 ≈ 5 % at full load with 10 °F ΔT; water ΔP limit; 2023 edition not verified."),"uh-chiller-spec":Ze("University of Houston FP&C","Master Specification 23 6416 Centrifugal Water Chillers","08.2023","https://www.uh.edu/facilities-planning-construction/vendor-resources/owners-design-criteria/master-specs/pdf/23-6416-centrifugal-chillers-08.2023.pdf","example","full",["ME-03"],"Owner guide spec: witnessed AHRI test, field pressure/vacuum tests, pumps-before-compressor sequence."),"ufgs-23-64-10":Ze("USACE / NAVFAC / AFCEC","UFGS-23 64 10 Water Chillers, Vapor Compression Type","May 2025","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2064%2010.pdf","example","full",["ME-04"],"Safeties with manual reset; timed restart; factory test; [48] h field test."),"ufgs-tab":Ze("USACE / NAVFAC / AFCEC","UFGS-23 05 93 Testing, Adjusting, and Balancing for HVAC","May 2025","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2005%2093.pdf","example","full",["ME-05"],"±5 % default tolerance; VFD operating range ≥ 25 Hz (project specification values)."),"ufgs-23-64-26":Ze("USACE / NAVFAC / AFCEC","UFGS-23 64 26 Chilled, Chilled-Hot, and Condenser Water Piping Systems","November 2025","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2064%2026.pdf","example","full",["ME-06"],"Pressure test 15 min at greater of 1.5 × operating or 150 psi; flush ≥ 4 ft/s; expansion tank pre-charge; glycol."),"ufgs-23-25-00":Ze("USACE / NAVFAC / AFCEC","UFGS-23 25 00 Chemical Treatment of Water for Mechanical Systems","May 2021","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2025%2000.pdf","example","full",["ME-07"],"Condenser-water chemistry limits unless the manufacturer dictates otherwise."),"ufgs-23-65-00":Ze("USACE / NAVFAC / AFCEC","UFGS-23 65 00 Cooling Towers and Remote Evaporatively-Cooled Condensers","May 2025","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2065%2000.pdf","example","full",["ME-08"],"Basin heater ≥ 40 °F with low-level cutout; vibration cutout; drift ≤ 0.005 %."),"cti-atc105-summary":Ze("Clean Air Engineering","CTI Recommended Thermal Test Conditions (summary of ATC-105)","c. 2019","https://cleanair.com/wp-content/uploads/2019/11/CTI-Recommended-Thermal-Test-Conditions.pdf","trade","full",["ME-09"],"Secondary summary; ATC-105 itself not public; one value conflicts with another summary."),"dck-rapid-restart":Ze("Data Center Knowledge","Speeding Up Those Chiller Restarts","2009-10-26","https://www.datacenterknowledge.com/business/speeding-up-those-chiller-restarts","trade","full",["ME-10"],"Vendor claim: restart to setpoint reduced from 13 min to under 3 min."),"trane-rapid-restart":Ze("Trane","Data Centers – Rapid Restart; CenTraVac Data Center Chiller","accessed 2026-10","https://support.trane.com/hc/en-us/articles/19411961163021-Data-Centers-Rapid-Restart","manufacturer-specific","summary",["ME-11"],"Snippet figures (≈43–56 s online); unverified; product-specific."),"vertiv-liebert-ds":Ze("Vertiv","Liebert DS Installer/User Guide 35–105 kW","current web version","https://www.vertiv.com/globalassets/products/thermal-management/room-cooling/liebert-ds-5060hz-user-manual.pdf","manufacturer-specific","full",["ME-12"],"HP cutout 400 psig; R-407C suction minimum 50 psig, freeze protection 52 psig; inhibited glycol only."),"expro-crac-pfc":Ze("EXPRO (Saudi Arabia)","Checklist – Pre-Start Up for CRAC","undated","https://www.expro.gov.sa/api/uploads/Checklist%20%20PreStart%20Up%20for%20Computer%20Room%20Air%20Conditioner%20CRAC.docx","example","full",["ME-13"],"Public agency PFC; no numeric criteria."),"expro-pump-fpt":Ze("EXPRO (Saudi Arabia)","Checklist – Functional and Performance Test for Chilled Water Pumps","undated","https://expro.gov.sa/api/uploads/Checklist%20%20Functional%20and%20Performance%20Test%20for%20Chilled%20Water%20Pumps.docx","example","full",["ME-14"],"Curve check, rotation, HOA, DP sensor location; no numeric pass bands."),"ludeca-alignment":Ze("Prüftechnik / Ludeca","A Practical Guide to Shaft Alignment","2002","https://empoweringpumps.com/wp-content/uploads/2014/06/Ludeca_A-Practical-Guide-to-Shaft-Alignment-2.compressed.pdf","manufacturer-specific","full",["ME-15"],"Example tolerances; soft foot > 3 mils corrected; use only without OEM values."),"iso-10816-summary":Ze("Fabrico","ISO 10816-3 Vibration Severity (summary)","2026-07-07","https://www.fabrico.io/blog/iso-10816-3-vibration-severity/","trade","full",["ME-16"],"Secondary source; superseded by ISO 20816-3."),"hi-9-6-4":Ze("Hydraulic Institute","ANSI/HI 9.6.4 Rotodynamic Pumps for Vibration Measurements and Allowable Values","2022","https://pumps.org/product/ansi-hi-9-6-4-rotodynamic-pumps-for-vibration-measurement-and-allowable-values","normative","paywalled-summary",["ME-17"],"Scope page only; numeric limits not obtained."),"hi-9-6-1":Ze("Hydraulic Institute","Understanding the 2024 Updates to ANSI/HI 9.6.1 (NPSH Margin)","2025-03-18","https://www.pumps.org/2025/03/18/understanding-the-2024-updates-to-ansi-hi-9-6-1-rotodynamic-pumps-guideline-for-npsh-margin/","normative","summary",["ME-18"],"NPSH margin concept; no numeric ratios published."),"amtrol-extrol":Ze("Amtrol","EXTROL L-Series Installation & Operating Instructions","c. 2019","https://res.cloudinary.com/dzhpkjoqj/Amtrol/9017-094-01_19-EXTROL-L-Series-IO_tjjpzu.pdf","manufacturer-specific","full",["ME-19"],"Check/set pre-charge before fill at ambient; equal to minimum system pressure at tank."),"belimo-picv":Ze("Belimo Americas","PIV Flow Verification and Commissioning","undated","https://belimo.com/mam/americas/technical_documents/Support%20material/piv_flow_verification_commissioning.pdf","manufacturer-specific","summary",["ME-20"],"Snippet content; unverified."),"cec-mch-10":Ze("California Energy Commission","NRCA-MCH-10-A Hydronic System Variable Flow Controls (quick reference)","2025 Energy Code","https://www.energy.ca.gov/filebrowser/download/8899","normative","full",["ME-21"],"California-specific code acceptance test for variable-flow pumping."),"cec-mch-08":Ze("California Energy Commission","NRCA-MCH-08-A Valve Leakage Test (quick reference)","2025 Energy Code","https://www.energy.ca.gov/filebrowser/download/8897","normative","full",["ME-22"],"California-specific valve close-off/leakage acceptance test."),"femp-dc-bestpractice":Ze("U.S. DOE FEMP / NREL","Best Practices Guide for Energy-Efficient Data Center Design","revised July 2024","https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design.pdf","advisory","full",["ME-23"],"RCI, containment, economizers (< 3 °F HX approach), humidity control coordination."),"lbnl-compressor-guide":Ze("LBNL for DOE FEMP","Guide to Minimizing Compressor-based Cooling in Data Centers","May 2013","https://datacenters.lbl.gov/sites/default/files/dc_compressorguide.pdf","advisory","full",["ME-24"],"Water-side economizers, dry coolers, towers; uses superseded 2011 classes."),"ashrae-90-4":Ze("ASHRAE","Standard 90.4-2022 Fact Sheet","2022","https://www.ashrae.org/file%20library/about/government%20affairs/advocacy%20toolkit/virtual%20packet/standard-90.4-2022-fact-sheet.pdf","normative","summary",["ME-25"],"Mechanical/electrical load components; standard text paywalled."),"ashrae-g36":Ze("ASHRAE","Guideline 36-2021 High-Performance Sequences of Operation (journal summary)","2021","https://www.ashrae.org/news/ashraejournal/guideline-36-2021-what-s-new-and-why-it-s-important","advisory","summary",["ME-26"],"Plant sequences added; guideline paywalled."),"ieee519-summary":Ze("Comsys AB (power-quality blog)","Power quality – IEEE 519-2022","2023-06-01","https://powerquality.blog/2023/06/01/power-quality-ieee-519-2022/","trade","summary",["ME-27"],"Secondary summary; verify against the standard."),"ufgs-23-09-00":Ze("USACE / NAVFAC / AFCEC","UFGS-23 09 00 Instrumentation and Control for HVAC","August 2024","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2009%2000.pdf","example","full",["CT-01"],"End-to-end accuracy; actuator range check in proper direction; PVT and endurance trend.")};var Ei={};Ta(Ei,{equipment:()=>Uc,glossary:()=>Hc,questions:()=>zc,sources:()=>Bc,tests:()=>jc});var h=(e,a)=>({p:e,t:a}),Fa=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),ke=(e,a,t,r,i,n)=>({title:e,text:a,severity:t,consequence:r,corrective:i,...n?{expect:n}:{}}),Ve=h,Bc={"ufgs-23-09-00":Fa("USACE / NAVFAC / AFCEC","UFGS-23 09 00, Instrumentation and Control for HVAC","August 2024","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2023%2009%2000.pdf","example","full",["CT-01"],"Federal guide specification (project-specification practice, not a code). Start-up testing: outputs in fail-safe positions with HOA off; two-point calibration check (one point in the lower third and one in the upper third of the range) against NIST-traceable instruments at least twice as accurate as the sensor; actuator stroke; end-to-end accuracy over the network; endurance trending with BACnet trend logs; sampling rules. Sensor accuracy tables were not extracted."),"isa-18-2":Fa("ISA (summarized by Control Engineering, republished by Yokogawa)","Implementing Alarm Management per the ANSI/ISA-18.2 Standard","undated trade article","https://yokogawa.com/library/resources/media-publications/implementing-alarm-management-per-the-ansi-isa-182-standard-control-engineering","trade","full",["CT-02"],'ISA-18.2 itself is paywalled. The article restates alarm-rate benchmarks: about 1 alarm per 10 minutes per operator "very likely acceptable", about 2 per 10 minutes "maximum manageable"; floods occur when many alarms fire at once. Process-industry origin.'),"ashrae-g13":Fa("ASHRAE","Guideline 13-2015, Specifying Building Automation Systems (bookstore page)","2015","https://www.ashrae.org/technical-resources/bookstore/ashrae-guideline-13-2015-specifying-building-automation-systems","advisory","paywalled-summary",["CT-03"],"Scope only: architecture, I/O, communication, programming, system testing, documentation, network design/security; Annex D defines three levels of performance monitoring. Detailed checkout content not accessed."),"trystar-ser":Fa("Trystar (CyTime)","SER System Design Guide (TN-101) — Sequence of Events Recording","undated","https://www.trystar.com/wp-content/uploads/document-library/SER-System-Design-Guide.pdf","manufacturer-specific","full",["CT-04"],"Vendor statements: event recorders stamp state changes with 1 ms accuracy; precision time protocol (IEEE 1588) keeps devices within 100 µs; a GPS reference gives UTC traceability."),"lbnl-ahu-ftg":Fa("LBNL / PECI","Functional Testing Guide for Air Handling Systems: From the Fundamentals to the Field (LBNL-52571)","May 2003","https://eta-publications.lbl.gov/publications/functional-testing-guide-air-handling","advisory","summary",["CT-05"],"Abstract only; links functional tests to a public test-protocol library and explains common air-handler control problems."),"ashrae-g36":Fa("ASHRAE","Guideline 36 — High-Performance Sequences of Operation for HVAC Systems (ASHRAE Journal summary)","2021; 2024 edition","https://www.ashrae.org/news/ashraejournal/guideline-36-2021-what-s-new-and-why-it-s-important","advisory","summary",["ME-26"],"Vendor-neutral standard sequences (plant sequences added in 2021) that can be functionally tested against the written text. Guideline text paywalled.")},Gt=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),Hc=[Gt("RTD","Resistance Temperature Detector","A temperature sensor made of a metal wire or film whose electrical resistance changes with temperature.","Platinum resistance element (commonly 100 Ω at 0 °C) read by a transmitter or controller input; 2-, 3- or 4-wire connection affects lead-resistance error."),Gt("NIST","National Institute of Standards and Technology","The U.S. agency that keeps the measurement standards that calibration labs trace back to.",'U.S. national metrology institute; "NIST-traceable" means an unbroken documented calibration chain to national standards.'),Gt("PTP","Precision Time Protocol (IEEE 1588)","A network method that keeps device clocks synchronized to within millionths of a second.","IEEE 1588 protocol distributing time from a grandmaster clock with sub-microsecond to microsecond accuracy over Ethernet."),Gt("NTP","Network Time Protocol","A common way computers set their clocks from a time server over the network.","Internet-standard clock synchronization, typically millisecond-level on a LAN; adequate for BMS trend timestamps, usually not for sequence-of-events recording."),Gt("GPS","Global Positioning System","Satellite system; its signals also carry very accurate time.","Satellite navigation system used by time servers as a UTC-traceable time reference."),Gt("UTC","Coordinated Universal Time","The world reference time that time servers follow.","International time standard; time servers synchronize facility clocks to UTC."),Gt("SER","Sequence-of-Events Recorder","A device that records exactly when each breaker or alarm changed state, to the millisecond.","High-resolution event recorder (stand-alone or built into protective relays/meters) timestamping state changes for post-event analysis."),Gt("CPU","Central Processing Unit",'The "brain" module of a controller that runs its program.',"Processor module executing the controller/PLC program; redundant systems pair two CPUs."),Gt("HMI","Human-Machine Interface","The screen operators use to see and operate equipment.","Operator interface panel or software for monitoring and commanding a control system."),Gt("COV","Change of Value (reporting / trending)","Recording or reporting a value only when it changes by more than a set amount.","BACnet change-of-value mechanism; the COV increment determines when a value is reported or logged."),Gt("DDC","Direct Digital Control","Computer-based control of building equipment by field controllers.","Microprocessor-based field controllers executing control sequences and communicating with the BMS.")],de=(e,a,t,r)=>({id:e,name:a,desc:h(t,r)}),Uc=[{id:"bms",family:"controls",subfamily:"Building management",name:"Building management system (BMS) & DDC controllers",abbr:"BMS",svg:"bms",model:"ctl-crah",role:h("The computer system that watches and runs the cooling equipment. Operators see every unit on screen, receive alarms and can change settings. Small controllers in the field keep the equipment running even if the main computer stops.","Supervisory BMS (server, operator workstations, graphics, alarm and trend services) over BACnet field networks of DDC controllers executing the sequences of operation; supervisory setpoints, overrides, alarm routing and standalone fall-back behavior are commissioning scope."),topology:h("Some sites use one large building management system; others separate the cooling controls (often redundant industrial controllers) from the monitoring system.","Architectures range from a single BMS for monitoring and control to a dedicated redundant controls layer (PLCs) with the BMS as supervisory/monitoring only. Cx scope depends on which layer executes critical sequences."),parts:[de("workstation","Operator workstation","The screen where operators watch the facility.","Operator client with graphics, alarm console and command access (role-based)."),de("graphic","BMS graphic","A picture on screen showing each unit and its readings.","Dynamic graphic bound to controller objects; labels, units and values must match the field."),de("alarm-list","Alarm list & notification","The list of active alarms and the paging status.","Alarm summary with priority, acknowledgment state and notification routing (paging/email)."),de("server","BMS server / historian","The main computer that stores alarms and trends.","Supervisory server hosting alarm, trend, scheduling and time-synchronization services."),de("network","BMS network cable","The cable connecting the main computer to the field controllers.","Ethernet/BACnet link between the supervisory layer and DDC controllers."),de("controller","DDC controller panel","The box of electronics near the equipment that actually runs it.","DDC controller with I/O modules, terminals, relays and 24 V power; executes the SOO and standalone fall-back logic."),de("crah-1","CRAH-1","A cooling unit (duty).","Chilled-water CRAH, duty unit."),de("crah-2","CRAH-2","A cooling unit (duty).","Chilled-water CRAH, duty unit."),de("crah-3","CRAH-3","The spare cooling unit (standby).","Chilled-water CRAH, standby unit started by the sequence on duty-unit failure."),de("chw-valve","Chilled-water valve","The valve that lets more or less cold water into the unit.","Modulating control valve with actuator and position feedback; fail position defined by the SOO."),de("sat-sensor","Supply-air temperature sensor","Measures how cold the air leaving the unit is.","Duct/plenum RTD or thermistor wired to a controller analog input."),de("calibrator","Signal simulator / calibrator","A test tool that sends a known fake reading so the whole chain can be checked.","Calibrated RTD/mA simulator used to inject known values for end-to-end point verification.")],sources:["ashrae-g13","ufgs-23-09-00","ashrae-g36"]},{id:"epms",family:"controls",subfamily:"Electrical monitoring",name:"Electrical power monitoring system (EPMS) & sequence of events",abbr:"EPMS",svg:"epms",model:"ctl-epms",role:h("The computer system that watches the electrical equipment: it reads power meters, shows breaker positions, raises alarms and keeps an exact time-stamped record of what happened during an outage.","Supervisory monitoring of meters, protective relays and breaker status with alarm management and a time-synchronized sequence-of-events record (GPS-referenced time server, precision time protocol to devices)."),parts:[de("time-server","GPS time server","A clock that gets very accurate time from satellites and shares it with every device.","Grandmaster clock (GPS-referenced) distributing PTP/NTP time to relays, meters and the EPMS."),de("switchgear","Switchgear lineup","The large cabinets with the main breakers.","Utility main, metering and generator main sections."),de("cts","Current transformers","Rings around the conductors that let the meter measure current.","Metering current transformers; the ratio configured in the meter must match the installed current-transformer ratio."),de("relay","Protective relay","A device that trips the breaker on a fault and records events.","Microprocessor relay with event recording and time synchronization input."),de("meter","Power meter","Measures electrical power for the monitoring system.","Revenue/monitoring-grade meter communicating to the EPMS."),de("gen-io","Breaker status I/O","Reports whether the generator breaker is open or closed.","Auxiliary-contact status inputs (52a/52b) to an I/O module."),de("epms-net","EPMS network","The network connecting the devices to the monitoring system.","Dedicated monitoring network and switch."),de("epms-ws","EPMS workstation","The operator screen.","EPMS client with one-line, values and alarms."),de("soe-log","Sequence-of-events log","The list of events in time order.","SOE list sorted by device timestamps; ordering is only trustworthy if clocks are synchronized."),de("clock-panel","Device clock offsets","Shows how far each device clock is from the master clock.","Time-sync diagnostic per device."),de("ref-meter","Reference meter","A calibrated portable meter used to check readings.","Calibrated clamp-on power analyzer used for metering verification.")],sources:["trystar-ser","ashrae-g13"]},{id:"plc",family:"controls",subfamily:"Controllers",name:"PLC & local controls (redundant controller, HOA)",abbr:"PLC",svg:"plc",model:"ctl-plc",role:h("Industrial controllers that run critical equipment such as chilled-water pumps. Two processors work as a pair so one can take over instantly if the other fails. Local Hand-Off-Auto switches let technicians run equipment by hand.","Hot-standby redundant PLC (two chassis, synchronization link, remote I/O) executing plant sequences, with local HOA selectors, proof-of-operation status and hardwired safety interlocks independent of the controller."),parts:[de("plc-panel","Control panel","The cabinet holding the controllers and wiring.","Enclosure with backplate, remote I/O, terminals and wire duct."),de("cpu-a","CPU A chassis","The main controller processor.","Primary chassis: power supply, CPU, redundancy module, network module."),de("cpu-b","CPU B chassis","The backup processor, ready to take over.","Hot-standby chassis tracking the primary over the synchronization link."),de("sync","Synchronization link","The cable that keeps the backup processor up to date.","Redundancy fiber link; loss of synchronization means the standby cannot take over bumplessly."),de("hmi","HMI panel","A local screen for operators.","Operator panel showing redundancy state and pump status."),de("vfd","Pump VFD","The speed controller for the pump motor.","Variable frequency drive with safety (enable) circuit and run status."),de("hoa-switch","HOA selector","A switch to run the pump by hand, turn it off, or let the controls decide.",'Hand-Off-Auto selector with auxiliary contact reporting "not in Auto".'),de("bms-view","BMS view of the pump","What the monitoring system shows about the pump.","Command, proven status and selector-position points at the BMS."),de("pump-1","Chilled-water pump P-1","The pump that moves chilled water.","Close-coupled centrifugal pump and motor."),de("ps-1","Pressure safety switch","Stops the pump if pressure gets dangerously high.","High discharge-pressure switch hardwired into the VFD safety circuit (works in every selector position)."),de("dp-sensor","Loop DP transmitter","Measures the pressure difference that the pump speed control holds.","Differential-pressure transmitter used for pump speed control.")],sources:["ufgs-23-09-00","ashrae-g13"]},{id:"sensor-temp",family:"controls",subfamily:"Field sensors",name:"Temperature sensor (RTD in thermowell)",abbr:"TT",svg:"sensor-temp",model:"cal-temp",role:h("Measures water or air temperature for the control system. Its accuracy decides how well the cooling is controlled.","RTD element in a thermowell with a head-mounted 4–20 mA transmitter wired to a controller analog input; verified by a two-point check against a traceable reference."),parts:[de("thermowell","Thermowell","A metal pocket that lets the sensor be removed without draining the pipe.","Pressure-retaining well; immersion length and heat-transfer compound affect response."),de("rtd","RTD & transmitter","The sensor and the electronics that send its reading.","RTD element and 4–20 mA transmitter with local display."),de("reference","Dry-block calibrator","A test heater/cooler that holds an exact temperature, with a precise reference probe.","Dry-block calibrator with reference platinum thermometer (accuracy at least twice the sensor's)."),de("cert","Calibration certificate","Paper proving the test instrument is accurate and traceable.","Traceability certificate with accuracy and due date."),de("bms-readout","BMS readout","What the control system shows during the check.","Value read over the network (end-to-end).")],sources:["ufgs-23-09-00"]},{id:"sensor-pressure",family:"controls",subfamily:"Field sensors",name:"Pressure / differential-pressure transmitter",abbr:"PT",svg:"sensor-pressure",model:"cal-pressure",role:h("Measures the pressure difference across the chilled-water loop so the pumps can run at the right speed.","Differential-pressure transmitter on impulse lines with a 3-valve manifold; signal used for pump speed control and alarms."),parts:[de("taps","Pressure taps","Small connections where the pressure is measured.","High/low taps and impulse lines; location affects reading stability."),de("manifold","3-valve manifold","Valves that isolate the transmitter and allow testing.","Isolate/equalize valves and test port; equalizer must be closed in service."),de("transmitter","DP transmitter","The device that measures and sends the pressure difference.","4–20 mA differential-pressure transmitter with local display."),de("reference","Pressure calibrator","A precise gauge and pump used to apply known pressures.","Pressure calibrator with hand pump; accuracy at least twice the transmitter's."),de("cert","Calibration certificate","Proof the test instrument is accurate.","Traceability certificate."),de("bms-readout","BMS readout","What the control system shows.","Value read over the network.")],sources:["ufgs-23-09-00"]},{id:"sensor-flow",family:"controls",subfamily:"Field sensors",name:"Flow meter (magnetic)",abbr:"FT",svg:"sensor-flow",model:"cal-flow",role:h("Measures how much chilled water flows, used for control, capacity checks and alarms.","Electromagnetic flowtube and transmitter; the primary element is factory wet-calibrated, the field check verifies configuration and the signal chain to the BMS."),parts:[de("flowtube","Flowtube","The pipe section that measures flow.","Lined magnetic flowtube; needs full pipe and specified straight runs."),de("transmitter","Flow transmitter","The electronics that display and send the flow.","Transmitter with range/units configuration and 4–20 mA output."),de("reference","Loop calibrator / simulator","A tool that simulates exact flow signals.","Precision mA source/flow simulator used to check the signal chain."),de("cert","Calibration certificate","Proof of accuracy for the test tool and the meter.","Simulator certificate and meter factory calibration report."),de("bms-readout","BMS readout","What the control system shows.","Value read over the network.")],sources:["ufgs-23-09-00"]},{id:"sensor-humidity",family:"controls",subfamily:"Field sensors",name:"Humidity / dew-point sensor",abbr:"HT",svg:"sensor-humidity",model:"cal-humidity",role:h("Measures moisture in the supply air. The control system uses it to keep air from being too dry (static) or too damp (condensation).","Duct relative-humidity/temperature transmitter; the BMS computes dew point for humidity control and alarms."),parts:[de("duct","Supply duct","The air duct the sensor measures.","Sensor location must see well-mixed air."),de("transmitter","RH/T transmitter","The humidity sensor and its electronics.","Capacitive RH element and temperature sensor with outputs to the controller."),de("reference","Humidity generator & reference","A test chamber that creates exact humidity levels with a precise reference sensor.","Portable humidity generator with reference hygrometer."),de("cert","Calibration certificate","Proof of accuracy.","Traceability certificate."),de("bms-readout","BMS readout","What the control system shows, including dew point.","Value and computed dew point read over the network.")],sources:["ufgs-23-09-00"]},{id:"network",family:"controls",subfamily:"Networks",name:"Control network & communications (fiber ring)",abbr:"NET",svg:"network",model:"ctl-net",role:h("The network that carries all controls data. It is built as a ring so that one broken cable does not cut off any controller.","Managed-switch fiber ring with a ring-redundancy protocol (one port blocking), monitored by the NOC/BMS; redundancy, recovery time and alarming are verified."),parts:[de("noc","NOC / BMS monitoring","Where operators see network status.","Network monitoring of switch link status and controller reachability."),de("fiber-ring","Fiber ring","Fiber-optic cables connecting the switches in a loop.","Ring links between managed switches."),de("fiber-34","Test break point","The link that will be disconnected during the test.","Fiber pair SW-3 ↔ SW-4."),de("standby-link","Standby link","The backup path that is kept idle until needed.","Blocking ring port that forwards when the ring opens."),...[1,2,3,4,5,6].map(e=>de(`sw${e}`,`Switch SW-${e}`,"A network switch serving two controllers.","Managed switch with two DDC/PLC controllers attached."))],sources:["ashrae-g13"]},{id:"alarm-mgmt",family:"controls",subfamily:"Alarm management & trending",name:"Alarm management & trending (system function)",abbr:"ALM",svg:"alarm-mgmt",model:"ctl-flood",role:h("Not a box but a set of rules and software: which alarms exist, how important each is, who gets told, how floods of alarms are kept manageable, and how data is recorded for later review.","Alarm philosophy and rationalization (priority, setpoint, deadband, delay, suppression), routing/notification, and trend/historian configuration (interval, retention, time synchronization) applied across BMS and EPMS."),parts:[de("console","Alarm console","The screen showing active alarms.","Operator alarm summary with priorities, counts and flood indication."),de("trend-viewer","Trend viewer","Charts of recorded values over time.","Historian trend display with record statistics."),de("historian","Historian","The computer that stores recorded data.","Trend archive with retention policy."),de("paging","Paging gateway","Sends alarms to phones of on-call staff.","Notification service (paging, text message, email) driven by the routing matrix."),de("alarm-db","Alarm database","The master list describing every alarm.","Rationalized master alarm database and alarm philosophy document.")],sources:["isa-18-2","ashrae-g13"]}],ue=(e,a,t)=>({id:e,text:h(a,t)}),Vc=[ue("offset","The reading is shifted by a constant amount — for example wiring resistance added to the sensor, or a wrong offset entered in the controller.","Constant (zero) offset: lead-wire resistance on a 2-wire RTD, wrong sensor curve/offset parameter or transmitter zero error."),ue("span","The ranges do not match: the transmitter and the control system use different scales, so the error grows toward the top of the range.","Span/gain error: range configured at the BMS/controller differs from the transmitter range (or wrong units/scaling factor)."),ue("instrument","The test instrument was not accurate enough to prove anything (or its calibration had expired).","Reference instrument accuracy ratio below 2:1 or certificate not traceable/expired; results are not valid evidence."),ue("noise","Electrical interference makes the reading jump around.","Electrical noise/grounding issue on the analog loop (unshielded cable, shield grounded at both ends)."),ue("location","The sensor is installed in a bad spot, so it measures the wrong air or water.","Non-representative sensor location (stratification, radiant influence, insufficient immersion).")];function Ir({eq:e,abbr:a,model:t,unit:r,lowPt:i,highPt:n,tol:o,digits:c,lo:d,hi:u,what:f,how:g,ref:v}){return{id:`${a}-L3-CAL`,equipment:e,level:"L3",kind:"procedure",model:t,status:"interactive",title:`${f}: two-point calibration check`,purpose:h(`Prove the ${f.toLowerCase()} reads correctly all the way to the BMS screen, at a low and a high point of its range.`,`Two-point end-to-end calibration verification of the ${f.toLowerCase()} (field device → controller input → BMS value) against a traceable reference at least twice as accurate as the sensor, with points in the lower and upper thirds of the range.`),concept:h(`First check the test instrument's certificate. Then ${g} at a low value and at a high value and compare what the BMS shows with the reference.`,`Verify reference instrument accuracy ratio and traceability; apply ${g} at one point in the lower third and one in the upper third of the ${d}–${u} ${r} range; record the network-read value and the error at each point.`),inputs:`Simulated ${v}; seeded hidden fault may be present.`,expected:h(`The test instrument is at least twice as accurate as the sensor, and the BMS value matches the reference within ±${o} ${r} at both points.`,`Accuracy ratio ≥ 2:1, test points in the lower and upper thirds of span, end-to-end error within the sensor's allowable error (±${o} ${r} here) at both points.`),consequence:h("A sensor that reads wrong makes the controls do the wrong thing — too much or too little cooling, false alarms or missed alarms.","Offset or span errors bias control loops, alarm thresholds, capacity calculations and trend evidence used for every later functional test."),performedBy:"Controls contractor technician performs with a calibrated reference; CxA witnesses a sample and reviews the record.",safety:"Work on pressurized/chilled-water connections follows the site permit process; isolate and depressurize per procedure before removing devices. Simulation only.",prerequisites:[{test:`${a}-L2-INST`,why:Ve("The sensor must be installed and wired correctly before it is checked.","Installation (location, wiring, configuration) is verified before calibration so errors can be attributed correctly.")}],measurements:["ref","bms","err","pctSpan","ratio"],downstream:["BMS-L3-P2P"],sources:["ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"offset",faults:{offset:!0},cause:"offset",deficiency:{title:`${f} reads high by a constant offset`,severity:"major",corrective:h("Find and remove the source of the offset (wiring, configuration), then repeat the check.","Correct lead-wire/termination or offset parameter; repeat two-point check and document as-left values.")}},{id:"span",faults:{spanError:!0},cause:"span",deficiency:{title:`${f} error grows with value (range mismatch)`,severity:"major",corrective:h("Make the ranges in the transmitter and the control system the same, then recheck.","Align transmitter range and BMS/controller scaling; repeat two-point check.")}},{id:"instrument",faults:{wrongInstrument:!0},cause:"instrument",deficiency:{title:"Reference instrument not accurate enough (ratio below 2:1)",severity:"minor",corrective:h("Use a more accurate, certified instrument and repeat the check.","Repeat with a traceable reference of at least twice the sensor accuracy; results with the inadequate instrument are void.")}}],causes:Vc,steps:[{id:"instrument",title:"Check the reference instrument certificate",run:3,highlight:["cert","reference"],action:{set:{instrument:!0},label:"Review certificate",log:"Reference certificate reviewed"},explain:h("Look at the test instrument's certificate: is it traceable and in date, and is it at least twice as accurate as the sensor?","Confirm traceability, due date and accuracy ratio (sensor accuracy ÷ reference accuracy ≥ 2)."),expect:h("Certificate valid; ratio 2:1 or better.","Ratio ≥ 2:1.")},{id:"low",title:`Apply the low test point (${i} ${r})`,run:15,highlight:["reference","bms-readout"],action:{set:{point:i},label:`Apply ${i} ${r}`,log:`Reference set to ${i} ${r}`},explain:h(`Set the reference to a low value (${i} ${r}) and wait for both readings to settle.`,`Lower-third point (${i} ${r}); allow stabilization, then record reference and network value.`),expect:h(`The BMS shows about ${i} ${r}.`,`Error within ±${o} ${r}.`)},{id:"high",title:`Apply the high test point (${n} ${r})`,run:15,highlight:["reference","bms-readout"],action:{set:{point:n},label:`Apply ${n} ${r}`,log:`Reference set to ${n} ${r}`},explain:h(`Now a high value (${n} ${r}). Checking two points catches errors that only appear at one end of the range.`,`Upper-third point (${n} ${r}); two points distinguish offset from span error.`),expect:h(`The BMS shows about ${n} ${r}.`,`Error within ±${o} ${r}.`)},{id:"restore",title:"Return the sensor to service",run:8,highlight:["transmitter","rtd","bms-readout"].filter(T=>T!==(e==="sensor-temp"?"transmitter":"rtd")),action:{set:{point:null},label:"Return to service",log:"Sensor returned to service"},explain:h("Put the sensor back and check the BMS shows a normal reading again.","Reinstall/restore, verify process reading and record as-left condition."),expect:h("Normal reading restored.","As-left recorded.")}],criteria:[{id:"ratio",label:"Reference accuracy ratio (sensor ÷ reference)",metric:{reading:"ratio",agg:"final",step:"instrument"},op:">=",value:2,unit:":1",digits:1,basis:"project",sources:["ufgs-23-09-00"],explain:h("The test tool must be at least twice as accurate as the thing being tested, otherwise you cannot tell whose error you see.","Guide-specification requirement: test instruments at least twice as accurate as the sensor and traceable.")},{id:"low-pos",label:"Low point lies in the lower third of the range",metric:{reading:"pctSpan",agg:"final",step:"low"},op:"<=",value:33.3,unit:"% span",digits:0,basis:"project",sources:["ufgs-23-09-00"],explain:h("The low check must really be near the bottom of the range.","Calibration points in the bottom third and top third of the range (guide specification).")},{id:"low-err",label:"End-to-end error at the low point",metric:{reading:"err",agg:"final",step:"low"},op:"<=",value:o,unit:r,digits:c,basis:"illustrative",sources:["ufgs-23-09-00"],explain:h("The BMS must show the same value as the reference, within the sensor's allowed error.",`End-to-end error read over the network must be within the sensor's allowable error; ±${o} ${r} is an illustrative sensor accuracy (projects take it from the specification's accuracy table).`)},{id:"high-pos",label:"High point lies in the upper third of the range",metric:{reading:"pctSpan",agg:"final",step:"high"},op:">=",value:66.7,unit:"% span",digits:0,basis:"project",sources:["ufgs-23-09-00"],explain:h("The high check must really be near the top of the range.","Upper-third calibration point (guide specification).")},{id:"high-err",label:"End-to-end error at the high point",metric:{reading:"err",agg:"final",step:"high"},op:"<=",value:o,unit:r,digits:c,basis:"illustrative",sources:["ufgs-23-09-00"],explain:h("Same check at the high end — range mistakes show up here.","Span errors grow toward the top of the range; tolerance illustrative.")}]}}function Or({eq:e,abbr:a,what:t,items:r}){return{id:`${a}-L2-INST`,equipment:e,level:"L2",kind:"inspection",status:"interactive",title:`${t}: installation & configuration checklist`,purpose:h(`Make sure the ${t.toLowerCase()} is installed in the right place, wired correctly and set up with the right range before it is calibrated.`,`Pre-functional verification of ${t.toLowerCase()} location, installation, wiring, tagging and configured range against the points list and manufacturer instructions.`),concept:h("Inspect each point and decide whether it is acceptable.","Field verification against drawings, points list and installation instructions; deficiencies logged before L3 calibration."),inputs:"Simulated walk-down with seeded installation deficiencies.",expected:h("Correct location, tidy labelled wiring, correct range.","All checklist items acceptable or dispositioned."),consequence:h("A badly placed or mis-configured sensor gives wrong readings no matter how well it is calibrated.","Location and configuration errors cannot be corrected by calibration and invalidate control and alarm performance."),performedBy:"Controls contractor completes the checklist; CxA verifies a sample.",prerequisites:[{item:"points-list-approved",why:Ve("You need the approved list of points to know what each sensor should be.","The approved points list defines tag, range, units and alarm limits for verification.")}],measurements:["Location","Wiring & shield","Tag vs points list","Configured range"],downstream:[`${a}-L3-CAL`],sources:["ufgs-23-09-00"],defectCount:[1,2],items:r}}var xe=(e,a,t,r,i,n)=>({id:e,part:a,label:t,check:r,ok:i,defects:n}),jc=[{id:"BMS-L2-INST",equipment:"bms",level:"L2",kind:"inspection",status:"interactive",title:"BMS & DDC panel installation, labelling and network checklist",purpose:h("Check that the controllers, wiring, network and screens are installed and labelled correctly before any point is tested.","Pre-functional verification of DDC panel installation, power source, field wiring termination and labelling, network topology vs riser, actuator fail positions, graphics and documentation."),concept:h("Walk the installation and inspect each item.","Checklist-based field verification against submittals, points list, riser diagram and SOO."),inputs:"Simulated walk-down with seeded deficiencies.",expected:h("Everything is installed, labelled and documented as designed.","All items acceptable or dispositioned before point-to-point verification."),consequence:h("Hidden installation mistakes cause confusing failures later, when they are much harder to find.","Unlabelled wiring, wrong fail positions and undocumented topology lead to failed P2P, unsafe fail-safe behavior and long troubleshooting during FPT/IST."),performedBy:"Controls contractor completes the checklist; CxA verifies a sample; owner's operations staff observe.",safety:"Controller panels contain 24 V and line-voltage circuits; only qualified persons open energized panels.",prerequisites:[{item:"points-list-approved",why:Ve("The checklist is measured against the approved point list and drawings.","Approved submittals, points list and riser diagram are the reference for installation verification.")}],measurements:["Wire labels","Panel power source","Network topology","Actuator fail position","Graphics vs field"],downstream:["BMS-L3-P2P"],sources:["ufgs-23-09-00","ashrae-g13"],defectCount:[1,3],items:[xe("labels","controller","Field wiring terminations & wire labels",h("Is every wire labelled so it can be traced?","Verify wire tags at both ends match the points list and termination schedule."),"All conductors tagged per termination schedule; spare points labelled.",[ke("Field wiring not labelled","Approximately one third of input conductors in CTRL-1 have no wire tags.","major",h("Technicians cannot trace or safely change wiring.","Untraceable terminations; P2P and future maintenance error risk."),h("Label all wiring to the schedule.","Install tags per termination schedule; verify during P2P."))]),xe("power","controller","Controller power source",h("Is the controller powered from the circuit the design calls for?","Verify controller 24 V transformer is fed from the designated (UPS-backed, where specified) circuit and labelled."),"Fed from the designated UPS-backed control-power circuit; breaker labelled.",[ke("Controller fed from a general-purpose circuit","Panel transformer is plugged into a convenience receptacle instead of the designated UPS-backed circuit.","major",h("A power blip could reboot the controller and stop cooling.","Loss of control power on utility transfer; restart behavior becomes an IST risk."),h("Connect to the designed circuit.","Rewire to the designated circuit; verify restart behavior in FPT."))]),xe("topology","network","Network cabling vs riser diagram",h("Is the network cabled the way the riser diagram shows?","Compare physical topology, device addresses and network numbers to the riser and BACnet addressing plan."),"Topology and addressing match the riser and addressing plan.",[ke("Topology differs from riser diagram","Controllers CTRL-1 to CTRL-3 daisy-chained in a different order than the riser; no as-built.","minor",h("Troubleshooting later will be confusing.","Inaccurate documentation; network fault isolation slowed."),h("Update the drawings or re-cable.","Issue as-built riser or correct cabling."))]),xe("sensor-loc","sat-sensor","Supply-air sensor location",h("Is the sensor where it measures well-mixed air?","Verify location per detail: downstream of the coil/fan with adequate mixing, not in a dead zone."),"Sensor in the discharge plenum per detail.",[ke("Sensor mounted in a dead zone","Supply-air sensor installed behind a structural member out of the main airstream.","major",h("The controller will act on a temperature that is not real.","Non-representative measurement biases control and alarms."),h("Move the sensor.","Relocate per detail; recheck calibration."))]),xe("fail-pos","chw-valve","Actuator fail position vs SOO",h("If power fails, does the valve go to the position the sequence says?","Verify actuator spring-return/fail position and direction against the SOO (data-hall cooling valves typically fail open)."),"Spring-return actuator set to fail open as required by the SOO.",[ke("Valve fails closed; SOO requires fail open","Actuator spring-return set to close on power loss.","critical",h("A power or controller failure would shut off cooling.","Fail-safe state removes cooling from the 