white space on control-power loss."),h("Reconfigure or replace the actuator.","Reverse spring return or replace actuator; verify in start-up step 1 and comm-loss test."))]),xe("graphics","graphic","Graphics vs field equipment",h("Does the screen show the same units and labels as the real equipment?","Verify graphic objects, tags and units against the field and points list."),"Graphic shows three CRAH units with correct tags and units.",[ke("Graphic shows wrong unit tags","Graphic labels CRAH-2 and CRAH-3 in reverse order relative to field nameplates.","minor",h("Operators may act on the wrong unit.","Operator error risk; P2P will fail."),h("Fix the graphic.","Correct graphic binding/labels; re-verify in P2P."))]),xe("time","server","Server time synchronization & backup",h("Does the BMS server get its time from the site time source, and is it backed up?","Verify time source configuration (and controller time synchronization), database backup schedule."),"Server synchronized to site time server; controllers receive time sync; nightly backup configured.",[ke("Time synchronization not configured","Server and controllers use free-running clocks; no time source configured.","major",h("Alarm and trend times will not line up with other systems.","Unsynchronized timestamps corrupt event analysis and trend evidence."),h("Configure time sync.","Configure server time source and controller time-sync broadcast; verify in trending test."))]),xe("docs","workstation","Approved points list & sequences on site",h("Are the approved point list and sequences available to test against?","Verify approved points list, SOO and alarm database are available at the workstation."),"Approved points list, SOO and alarm database available.",[ke("Approved points list not available","Only a draft points list (unapproved) is on site.","major",h("There is nothing official to check the system against.","No acceptance reference for P2P; verification cannot be completed."),h("Obtain the approved list.","Submit and approve points list before P2P."),"cannot-verify")])]},{id:"BMS-L3-P2P",equipment:"bms",level:"L3",kind:"procedure",model:"ctl-p2p",status:"interactive",title:"Point-to-point verification (device → controller → graphic → alarm)",purpose:h("Prove that every sensor, command and alarm goes to the right place: the real device, the controller, the right screen and the right alarm.","End-to-end P2P verification of representative analog input, binary output/input and analog output points including scaling, labelling, command direction and alarm mapping."),concept:h("A technician feeds known fake sensor values with a simulator, starts a fan and moves a valve from the screen, while someone in the field confirms what really happens.","Inject known values at the device (simulator in place of the sensor), command outputs from the graphic and verify field response and feedback; trigger the high-limit alarm and its return to normal."),inputs:"Simulated RTD signal simulator, graphic commands and field observation. A seeded hidden fault may be present.",expected:h("Screen values match the simulator, the alarm appears and clears, the right fan starts and the valve goes to the commanded position.","Analog-input error within tolerance at two points; alarm and return-to-normal received; commanded unit (only) starts; Analog-output feedback tracks command."),consequence:h("A swapped or badly scaled point means operators and the controls act on false information — they might start the wrong unit or miss an overheating alarm.","Mislabelled/swapped points, scaling errors and unmapped alarms propagate into every sequence, alarm and IST result."),performedBy:"Controls contractor (two-person team: field and workstation); CxA witnesses 100 % of critical points or a sample per the Cx plan.",safety:"Disconnecting sensors and commanding equipment is coordinated with operations (MOP where equipment is live). Simulation only.",prerequisites:[{test:"BMS-L2-INST",why:Ve("Wiring and labels must be checked before testing each point.","Installation verification precedes P2P.")},{test:"TT-L3-CAL",why:Ve("Temperature sensors are calibrated first, so P2P checks only the signal path.","Calibrated sensors isolate P2P findings to mapping/scaling.")},{test:"PT-L3-CAL",why:Ve("Pressure sensors are calibrated first.","Calibration precedes P2P.")},{test:"FT-L3-CAL",why:Ve("Flow meters are checked first.","Calibration precedes P2P.")},{test:"HT-L3-CAL",why:Ve("Humidity sensors are calibrated first.","Calibration precedes P2P.")}],measurements:["ref","bmsT","aiErr","fan1Field","fan2Field","fan1Graphic","valveField","valveErr"],downstream:["BMS-L4-ALARMS","BMS-L4-SOO","BMS-L4-SUPV","BMS-L4-COMMLOSS","FA-L4-INTERFACE","LEAK-L4-LOCATE","GEN-L4-SAFETY"],sources:["ufgs-23-09-00","ashrae-g13"],variants:[{id:"nominal",weight:3},{id:"swapped",faults:{pointsSwapped:!0},cause:"swap",deficiency:{title:"CRAH-1 start command operates CRAH-2 (points swapped)",severity:"critical",corrective:h("Fix the wiring or point addresses so each command goes to the right unit, then repeat for both units.","Correct field terminations or object mapping; re-verify command and status for all affected units.")}},{id:"scaling",faults:{scalingError:!0},cause:"scaling",deficiency:{title:"Supply-air temperature scaled incorrectly at BMS",severity:"major",corrective:h("Make the range in the BMS match the sensor range and recheck.","Correct input range/scaling; repeat two-point injection.")}},{id:"unmapped",faults:{alarmNotMapped:!0},cause:"unmapped",deficiency:{title:"High supply-air alarm not received at BMS",severity:"major",corrective:h("Connect the alarm to the BMS alarm system and test it again.","Map controller alarm to BMS alarm service/notification class; retest alarm and return-to-normal.")}}],causes:[ue("swap","Two units' wires or addresses are swapped, so a command goes to the wrong unit.","Field termination or object/instance mapping swapped between units."),ue("scaling","The control system uses a different range for the sensor than the sensor itself.","Input range/scaling mismatch between transmitter and BMS configuration."),ue("unmapped","The alarm exists in the controller but nobody linked it to the BMS alarm list.","Alarm object not mapped to the BMS alarm/notification class."),ue("sensor-fault","The sensor itself is broken.","Open/short sensor element."),ue("network","The network between the controller and the server is unreliable.","Intermittent communication.")],steps:[{id:"ai-low",title:"Inject 18.0 °C at the supply-air sensor input",run:8,highlight:["calibrator","sat-sensor","graphic"],action:{set:{sim:18},label:"Simulator → 18.0 °C",log:"Signal simulator applied 18.0 °C at TS-1"},explain:h("Disconnect the sensor and connect the simulator, set to 18 °C. Check the screen shows the same.","Replace the RTD with a calibrated resistance simulator at 18.0 °C; compare graphic value."),expect:h("The screen shows 18.0 °C.","Graphic within tolerance of injected value.")},{id:"ai-high",title:"Inject 30.0 °C (above the high limit)",run:15,highlight:["calibrator","graphic","alarm-list"],action:{set:{sim:30},label:"Simulator → 30.0 °C",log:"Signal simulator applied 30.0 °C at TS-1"},explain:h("Now a high value. It is above the 27 °C alarm limit, so after a short delay an alarm should appear.","Second injection point above the high-limit; verify value and alarm generation/annunciation after the configured delay."),expect:h("Screen shows 30 °C and the alarm appears.","Value within tolerance; alarm received at BMS.")},{id:"rtn",title:"Reconnect the sensor",run:10,highlight:["sat-sensor","alarm-list"],action:{set:{sim:null},label:"Reconnect sensor",log:"Sensor reconnected"},explain:h("Put the real sensor back. The alarm should clear by itself.","Restore sensor; verify return-to-normal message."),expect:h("Alarm returns to normal.","Return-to-normal received.")},{id:"fan",title:"Command CRAH-1 fan start from the graphic",run:10,highlight:["graphic","crah-1","crah-2"],action:{set:{fan1Cmd:!0},label:"Start CRAH-1",log:"Start command issued to CRAH-1 from graphic"},explain:h("Press start for CRAH-1 on the screen. A person at the units confirms which fan really starts.","Command the binary output; field verification of the actual unit plus status feedback."),expect:h("CRAH-1 starts; no other unit starts.","Commanded unit runs; status proven; no other unit responds.")},{id:"valve",title:"Command CRAH-1 valve to 50 %",run:10,highlight:["chw-valve","graphic"],action:{set:{valveCmd:50},label:"Valve → 50 %",log:"Valve command 50 %"},explain:h("Ask the valve to open half way and check the actuator moves there.","Analog output stroke check with position feedback."),expect:h("Valve at about 50 %.","Feedback tracks command within tolerance.")},{id:"reset",title:"Return outputs to normal",run:5,highlight:["graphic"],action:{set:{fan1Cmd:!1,valveCmd:0},label:"Release outputs",log:"Outputs returned to normal"},explain:h("Turn the fan off and close the valve again.","Release test commands; record as-left state."),expect:h("Back to normal.","Outputs released.")}],criteria:[{id:"ai-low",label:"Graphic error at 18.0 °C injection",metric:{reading:"aiErr",agg:"final",step:"ai-low"},op:"<=",value:.3,unit:"°C",digits:2,basis:"illustrative",sources:["ufgs-23-09-00"],explain:h("The screen must show what the simulator sends.","End-to-end error within allowable sensor error (tolerance illustrative).")},{id:"ai-high",label:"Graphic error at 30.0 °C injection",metric:{reading:"aiErr",agg:"final",step:"ai-high"},op:"<=",value:.3,unit:"°C",digits:2,basis:"illustrative",explain:h("Checking a second value catches range mistakes.","Second point exposes span/scaling errors.")},{id:"alarm",label:"High supply-air alarm received at BMS",metric:{event:"BMS_ALM_HIGH",agg:"event",step:"ai-high"},op:"event",basis:"project",explain:h("An overheating unit must alarm on the operators' screen.","Alarm mapping verified end-to-end as part of P2P (project points list).")},{id:"rtn",label:"Return-to-normal received at BMS",metric:{event:"BMS_RTN_HIGH",agg:"event",step:"rtn"},op:"event",basis:"project",explain:h("The alarm must clear when the condition goes away.","Return-to-normal transition reported.")},{id:"fan-start",label:"CRAH-1 actually started (field verified)",metric:{reading:"fan1Field",agg:"final",step:"fan"},op:">=",value:1,basis:"conceptual",explain:h("The unit you command is the unit that must start.","Command reaches the correct field device.")},{id:"fan-other",label:"No other unit responded to the command",metric:{reading:"fan2Field",agg:"max",step:"fan"},op:"<=",value:0,basis:"conceptual",explain:h("Another unit starting means the points are swapped.","Detects swapped terminations/objects.")},{id:"valve",label:"Valve feedback vs command at 50 %",metric:{reading:"valveErr",agg:"final",step:"valve"},op:"<=",value:5,unit:"%",digits:1,basis:"illustrative",explain:h("The valve must go where it is told.","Analog-output stroke verification (tolerance illustrative).")}]},{id:"BMS-L4-ALARMS",equipment:"bms",level:"L4",kind:"procedure",model:"ctl-alarms",status:"interactive",title:"Alarm annunciation, priority & routing",purpose:h("Prove that important alarms reach the operators fast, with the right importance, wake up the on-call technician, can be acknowledged, and clear properly — and that minor alarms do not page anyone.","Functional verification of alarm generation, priority assignment, time-to-annunciate, notification routing (critical vs maintenance), acknowledgment behavior and return-to-normal against the rationalized alarm database."),concept:h("Simulate a dangerous condition and a minor one and watch what happens on the console and the pager.","Simulate a critical condition (supply air high) and a maintenance condition (filter differential pressure high); measure annunciation latency, priority, paging, acknowledgment and return-to-normal."),inputs:"Simulated sensor conditions at the controller; console and paging gateway observed. A seeded hidden fault may be present.",expected:h("The critical alarm appears within 15 seconds as priority 1 and pages on-call; after acknowledgment it stays visible until it clears; the minor alarm shows as priority 3 and does not page.","Critical alarm annunciated within the project latency at priority 1 with notification; ack/active/return-to-normal states correct; maintenance alarm priority 3 without paging."),consequence:h("If critical alarms arrive late, look unimportant or never page anyone, a cooling failure can overheat servers before anyone reacts.","Mis-prioritized, suppressed or delayed alarms extend response time to critical events; over-paging trains staff to ignore notifications."),performedBy:"Controls contractor operates simulations; operations staff verify console and pager receipt; CxA witnesses and records times.",safety:"Notify operations and monitoring centers before generating test alarms. Simulation only.",prerequisites:[{test:"BMS-L3-P2P",why:Ve("Each alarm point must already be proven connected.","P2P confirms point mapping; this test verifies alarm behavior and routing.")},{test:"ALM-L4-FLOOD",why:Ve("The alarm rules (priorities, suppression) must be in place before the final alarm acceptance.","Rationalized priorities and flood suppression are configured and proven before routing acceptance.")},{test:"ALM-L4-TREND",why:Ve("Time stamps and recording must work so alarm times can be trusted.","Synchronized clocks and historian are needed for latency evidence.")}],measurements:["critShown","critPriority","unacked","pages","minorShown","minorPriority","supplyT"],downstream:["ALM-POST-REVIEW"],sources:["isa-18-2","ashrae-g13","ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"priority",faults:{wrongPriority:!0},cause:"priority",deficiency:{title:"Critical alarm configured at priority 3 (no paging)",severity:"major",corrective:h("Set the alarm's importance as the alarm list says and retest.","Correct priority/notification class per rationalized alarm database; retest.")}},{id:"not-routed",faults:{notRouted:!0},cause:"routing",deficiency:{title:"Critical alarm never reached the console",severity:"critical",corrective:h("Fix the alarm routing so it reaches the console and retest.","Correct alarm enrollment/recipient list; verify end-to-end.")}},{id:"delay",faults:{excessiveDelay:!0},cause:"delay",deficiency:{title:"Alarm annunciation delayed beyond requirement",severity:"major",corrective:h("Shorten the alarm delay to the design value and retest.","Correct alarm time delay/poll rate to the specified value; retest latency.")}},{id:"page-all",faults:{pageAll:!0},cause:"paging",deficiency:{title:"Maintenance alarm pages on-call staff",severity:"minor",corrective:h("Route minor alarms to the maintenance queue only.","Correct notification routing matrix by priority.")}}],causes:[ue("priority","The alarm was given the wrong importance level.","Priority/notification class misconfigured relative to the alarm database."),ue("routing","The alarm is not sent to the console (blocked or not set up).","Alarm not enrolled/routed, or suppressed by an inhibit left in place."),ue("delay","The alarm waits too long before it shows.","Excessive alarm on-delay or slow polling."),ue("paging","Every alarm, even minor ones, is sent to the on-call phone.","Routing matrix pages all priorities."),ue("sensor","The sensor reading is wrong.","Sensor/scaling error (should have been found in P2P).")],steps:[{id:"baseline",title:"Confirm no active alarms",run:4,highlight:["alarm-list"],explain:h("Start with a clean alarm list.","Baseline: no standing alarms; console and pager ready."),expect:h("No alarms.","Empty summary.")},{id:"critical",title:"Simulate CRAH-1 supply air high (critical)",run:22,highlight:["sat-sensor","alarm-list","workstation"],action:{set:{simHigh:!0},label:"Simulate high supply air",log:"Supply-air high condition simulated at controller"},explain:h("Make the controller think the air is too hot. Time how long until the alarm appears and whether the on-call phone gets a page.","Critical condition simulation; record annunciation time, priority and notification."),expect:h("Priority 1 alarm within 15 s; page sent.","Priority 1, ≤ 15 s, notification delivered.")},{id:"ack",title:"Acknowledge at the console",run:6,highlight:["alarm-list"],action:{set:{ack:!0},label:"Acknowledge",log:"Operator acknowledged"},explain:h("The operator acknowledges. The alarm stays listed because the problem is still there.","Acknowledge; verify state changes to acknowledged-active (not cleared)."),expect:h('Alarm shows "acknowledged" but remains.',"Unacknowledged count 0; alarm active.")},{id:"rtn",title:"Remove the simulation (return to normal)",run:10,highlight:["alarm-list"],action:{set:{simHigh:!1},label:"Remove simulation",log:"Simulation removed"},explain:h('Stop the simulation. The alarm should clear and the log should say "return to normal".',"Verify return-to-normal event and removal from the active list."),expect:h("Alarm clears.","Return-to-normal logged.")},{id:"minor",title:"Simulate filter dirty (maintenance)",run:15,highlight:["crah-1","alarm-list"],action:{set:{simFilter:!0},label:"Simulate filter dirty",log:"Filter differential pressure high simulated"},explain:h("Now a minor problem. It should show as low priority and not page anyone.","Maintenance-priority alarm; verify priority 3 and no paging."),expect:h("Priority 3, no page.","Correct routing by priority.")},{id:"minor-rtn",title:"Clear the filter simulation",run:6,highlight:["alarm-list"],action:{set:{simFilter:!1},label:"Clear",log:"Filter simulation removed"},explain:h("Clear the minor alarm.","Return to normal."),expect:h("Alarm clears.","Return-to-normal.")}],criteria:[{id:"latency",label:"Time to annunciate critical alarm at console",metric:{reading:"critShown",agg:"timeTo",step:"critical",cond:{op:">=",value:1}},op:"<=",value:15,unit:"s",digits:1,basis:"project",explain:h("Operators must see critical problems quickly.","Project-specified annunciation latency (value representative of specification practice; includes configured on-delay and polling).")},{id:"priority",label:"Critical alarm priority as shown",metric:{reading:"critPriority",agg:"final",step:"critical"},op:"==",value:1,basis:"project",sources:["isa-18-2"],explain:h("The most dangerous problems must have the top priority.","Priority per the rationalized alarm database (ISA-18.2 rationalization concept).")},{id:"page",label:"On-call notification sent for critical alarm",metric:{event:"PAGE_ONCALL",agg:"event",step:"critical"},op:"event",basis:"project",explain:h("Someone must be told even if nobody is watching the screen.","Routing matrix: critical alarms notify on-call staff.")},{id:"ack",label:"No unacknowledged alarms after acknowledgment",metric:{reading:"unacked",agg:"final",step:"ack"},op:"<=",value:0,basis:"conceptual",explain:h("Acknowledging must register.","Acknowledgment state transition.")},{id:"active",label:"Acknowledged alarm remains displayed while condition persists",metric:{reading:"critShown",agg:"final",step:"ack"},op:">=",value:1,basis:"conceptual",explain:h("Acknowledging does not fix anything; the alarm must stay until the problem is gone.","Acknowledged-active state retained until return to normal.")},{id:"rtn",label:"Return-to-normal recorded",metric:{event:"BMS_RTN",agg:"event",step:"rtn"},op:"event",basis:"project",explain:h("The record must show when the problem ended.","Return-to-normal event logged with timestamp.")},{id:"minor-pri",label:"Maintenance alarm priority as shown",metric:{reading:"minorPriority",agg:"final",step:"minor"},op:"==",value:3,basis:"project",explain:h("Minor problems should not look urgent.","Priority per alarm database.")},{id:"minor-nopage",label:"No page for maintenance alarm",metric:{event:"PAGE_ONCALL",agg:"event",step:"minor"},op:"noEvent",basis:"project",explain:h("Paging people for small things teaches them to ignore pages.","Notification by priority prevents nuisance paging.")}]},{id:"BMS-L4-SOO",equipment:"bms",level:"L4",kind:"procedure",model:"ctl-crah",status:"interactive",title:"Sequence of operations: duty/standby CRAH changeover",purpose:h("Prove that when a cooling unit fails, the spare unit starts automatically and the room stays cool.","Verify the written SOO for duty-unit failure: failure detection (loss of proven status), alarm, standby start within the specified delay, load sharing and temperature recovery."),concept:h("Make one running unit fail and watch the controls start the standby unit.","Simulate duty-unit fan failure; observe status loss, alarm, standby command and cold-aisle temperature response; compare against the SOO text."),inputs:"Simulated CRAH-1 fan failure at constant IT load (illustrative). A seeded hidden fault may be present.",expected:h("The failure alarms, CRAH-3 starts within 15 seconds and the cold aisle stays at or below 27 °C.","Failure annunciated; standby started within the SOO delay; cold-aisle temperature within the BOD envelope; two units running."),consequence:h("If the spare unit does not start, temperatures keep climbing until servers shut down.","An unverified standby sequence turns N+1 redundancy into N; a single failure becomes a thermal event."),performedBy:"Controls contractor executes; CxA directs per the FPT script and compares behavior with the SOO.",safety:"Failure simulation on live cooling requires an approved MOP and operations agreement. Simulation only.",prerequisites:[{test:"BMS-L3-P2P",why:Ve("The points used by the sequence must be proven first.","Status, command and temperature points verified before sequence testing.")}],measurements:["rackT","unitsRun","standbyRun","valve1","valve2"],downstream:["BMS-L4-COMMLOSS"],sources:["ashrae-g36","lbnl-ahu-ftg","ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"not-programmed",faults:{standbyNotProgrammed:!0},cause:"program",deficiency:{title:"Standby CRAH not started on duty-unit failure",severity:"critical",corrective:h("The controls contractor must program the standby start as written and retest.","Implement standby logic per SOO; retest failure of each duty unit.")}},{id:"slow",faults:{slowStandby:!0},cause:"delay",deficiency:{title:"Standby start delay far longer than SOO",severity:"major",corrective:h("Correct the delay setting and retest.","Correct standby start delay/proof timers to SOO values.")}}],causes:[ue("program","The standby-start part of the sequence was never programmed.","Standby logic missing or disabled in controller program."),ue("delay","The waiting time before starting the spare unit is set much too long.","Proof/standby delay timers mis-set."),ue("capacity","The spare unit is too small for the load.","Insufficient standby capacity."),ue("valve","The chilled-water valve is stuck.","Valve/actuator mechanical failure.")],steps:[{id:"baseline",title:"Baseline: two duty units running",run:6,highlight:["crah-1","crah-2","graphic"],explain:h("Two units are cooling, one is resting as the spare.","Normal mode: CRAH-1/2 duty, CRAH-3 standby."),expect:h("Cold aisle about 23 °C.","At setpoint.")},{id:"fail",title:"Simulate CRAH-1 fan failure",run:40,highlight:["crah-1","crah-3","alarm-list"],action:{set:{failUnit:1},label:"Fail CRAH-1",log:"CRAH-1 fan failure simulated"},explain:h("CRAH-1 stops. The controls should notice, raise an alarm and start CRAH-3.","Loss of proven status → alarm → standby start after proof + start delay; observe temperature excursion."),expect:h("CRAH-3 starts in about 8 s; temperature rises a little then recovers.","Standby running within SOO delay; peak temperature within envelope.")},{id:"repair",title:"Repair CRAH-1 and return to normal",run:8,highlight:["crah-1","alarm-list"],action:{set:{repair:!0},label:"Repair CRAH-1",log:"CRAH-1 repaired"},explain:h("CRAH-1 is fixed and becomes the new spare.","Return to normal; unit rotation per SOO."),expect:h("Alarm clears.","Alarm cleared.")}],criteria:[{id:"alarm",label:"Unit failure alarm received at BMS",metric:{event:"BMS_UNIT_FAIL",agg:"event",step:"fail"},op:"event",basis:"project",explain:h("Operators must know a unit failed.","Failure annunciation per SOO/alarm database.")},{id:"standby",label:"Time to standby unit running",metric:{reading:"standbyRun",agg:"timeTo",step:"fail",cond:{op:">=",value:1}},op:"<=",value:15,unit:"s",digits:1,basis:"project",sources:["ashrae-g36"],explain:h("The spare must start quickly.","SOO-specified standby start delay (project value).")},{id:"temp",label:"Maximum cold-aisle temperature during changeover",metric:{reading:"rackT",agg:"max",step:"fail"},op:"<=",value:27,unit:"°C",digits:1,basis:"project",explain:h("Servers must stay within their safe temperature.","BOD inlet envelope (27 °C reflects the commonly adopted recommended upper limit; the project BOD governs).")},{id:"units",label:"Units running after changeover",metric:{reading:"unitsRun",agg:"final",step:"fail"},op:">=",value:2,unit:"units",digits:0,basis:"conceptual",explain:h("Two units must be cooling again.","N capacity restored.")}]},{id:"BMS-L4-SUPV",equipment:"bms",level:"L4",kind:"procedure",model:"ctl-crah",status:"interactive",title:"Supervisory control: setpoint writes, overrides and release",purpose:h("Prove that setpoint changes from the BMS really reach the controller, that an operator override works, and that releasing the override puts control back to normal.","Verify supervisory setpoint writes (reset), operator override at the command priority, and override release (relinquish) back to the supervisory value — overrides left in place are a common commissioning finding."),concept:h("Send a new setpoint, then override it by hand, then release the override.","Write supervisory setpoint 22 °C; apply operator override 20 °C; release; verify the active value in the controller at each stage."),inputs:"Simulated supervisory write, operator override and release. A seeded hidden fault may be present.",expected:h("The controller uses 22 °C, then 20 °C during the override, then 22 °C again after release.","Active setpoint follows write → override → relinquish sequence."),consequence:h("A forgotten override can leave equipment running in a test condition for months, wasting energy or reducing safety margins.","Stale overrides and rejected writes silently defeat optimization/reset strategies and emergency setpoint changes."),performedBy:"Controls contractor; CxA witnesses and checks the override report at the end of testing.",prerequisites:[{test:"BMS-L3-P2P",why:Ve("The setpoint points must be proven first.","Point mapping verified.")}],measurements:["sp","rackT"],downstream:["BMS-L4-COMMLOSS"],sources:["ashrae-g13","ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"rejected",faults:{writeRejected:!0},cause:"write",deficiency:{title:"Supervisory setpoint write not effective at controller",severity:"major",corrective:h("Fix where/how the BMS writes the setpoint and retest.","Correct target object/command priority; verify active value follows writes.")}},{id:"stuck",faults:{overrideStuck:!0},cause:"override",deficiency:{title:"Operator override not released",severity:"major",corrective:h("Release the override at the right level and check the override report.","Relinquish at the correct priority; add override report review to turnover.")}}],causes:[ue("write","The BMS writes the setpoint to the wrong place or at a level that is ignored.","Write to wrong object or at a lower command priority than an existing command."),ue("override","The manual override was not really removed.","Override held at a higher priority; release issued at a different priority."),ue("comm","The network dropped the message.","Communication loss."),ue("sensor","The temperature sensor is wrong.","Sensor error.")],steps:[{id:"baseline",title:"Baseline under supervisory setpoint 23 °C",run:4,highlight:["graphic","controller"],explain:h("The BMS currently asks for 23 °C.","Supervisory setpoint 23 °C active."),expect:h("23 °C.","Active 23 °C.")},{id:"write",title:"Write new supervisory setpoint 22 °C",run:8,highlight:["graphic","controller"],action:{set:{spWrite:22},label:"Write 22 °C",log:"Supervisory setpoint 22 °C written"},explain:h("The BMS sends 22 °C.","Supervisory write."),expect:h("Controller uses 22 °C.","Active value 22 °C.")},{id:"override",title:"Operator override to 20 °C",run:8,highlight:["workstation","controller"],action:{set:{override:20},label:"Override 20 °C",log:"Operator override 20 °C"},explain:h("An operator overrides it to 20 °C, as might happen during testing.","Manual command at operator priority."),expect:h("Controller uses 20 °C.","Active value 20 °C.")},{id:"release",title:"Release the override",run:8,highlight:["workstation","controller"],action:{set:{release:!0},label:"Release override",log:"Override release issued"},explain:h("Remove the override. Control must go back to the BMS value of 22 °C.","Relinquish; verify fall-back to supervisory value."),expect:h("Back to 22 °C.","Active value 22 °C.")}],criteria:[{id:"write",label:"Active setpoint after supervisory write",metric:{reading:"sp",agg:"final",step:"write"},op:"between",value:[21.9,22.1],unit:"°C",digits:1,basis:"conceptual",explain:h("The controller must use what the BMS sent.","Supervisory write effective.")},{id:"override",label:"Active setpoint during override",metric:{reading:"sp",agg:"final",step:"override"},op:"between",value:[19.9,20.1],unit:"°C",digits:1,basis:"conceptual",explain:h("An operator override must work.","Manual command effective.")},{id:"release",label:"Active setpoint after release",metric:{reading:"sp",agg:"final",step:"release"},op:"between",value:[21.9,22.1],unit:"°C",digits:1,basis:"conceptual",explain:h("After release, normal control must resume.","Relinquish returns to supervisory value.")}]},{id:"BMS-L4-COMMLOSS",equipment:"bms",level:"L4",kind:"procedure",model:"ctl-crah",status:"interactive",title:"Loss of communication: standalone operation, comm-fail alarm & recovery",purpose:h("Prove that if the network to the BMS is cut, the field controller keeps the cooling running safely on its own, the BMS raises a communication alarm, and everything returns to normal when the network comes back.","Verify controller standalone/fail-safe behavior on loss of supervisory communication (local default setpoint, outputs not driven to unsafe defaults), BMS comm-fail annunciation latency, and resynchronization on recovery."),concept:h("Unplug the network cable between the server and the controller, wait, then plug it back in.","Disconnect the supervisory link; observe controller mode, valve/fan outputs, cold-aisle temperature and BMS comm-fail alarm; restore and verify resumption of supervisory setpoint."),inputs:"Simulated network disconnection at constant IT load. A seeded hidden fault may be present.",expected:h("Cooling continues (valves stay open, temperature stays below 27 °C), the BMS shows a communication alarm within 30 s, and after reconnection the alarm clears and the BMS setpoint is used again.","Controller runs standalone at local default setpoint with outputs modulating; comm-fail alarm within project latency; on restore, alarm returns to normal and supervisory setpoint resumes."),consequence:h("If controllers stop cooling when the network fails, a simple cable fault becomes a data-hall overheating event — and without the alarm nobody knows the screens are showing old data.","Unsafe defaults (valves closing) make the network a single point of failure for cooling; missing comm-fail alarms leave operators trusting stale graphics."),performedBy:"Controls contractor disconnects/restores the link under an approved MOP; CxA witnesses; operations monitors temperatures.",safety:"Live-system test: requires an approved MOP with back-out (reconnect) criteria and temperature hold points. Simulation only.",prerequisites:[{test:"BMS-L3-P2P",why:Ve("All points must be proven before testing failure behavior.","Point integrity verified.")},{test:"BMS-L4-SOO",why:Ve("The normal sequence must work before testing what happens when supervision is lost.","Standalone fall-back relies on verified local sequences.")},{test:"BMS-L4-SUPV",why:Ve("Setpoint writes must work so we can check that they resume after recovery.","Supervisory write/relinquish behavior verified first.")},{test:"NET-L4-REDUND",why:Ve("The network itself must be proven before testing what happens when it is lost.","Network redundancy verified; this test covers loss beyond redundancy.")}],measurements:["rackT","sp","valve1","valve2","commOk","commAlarm"],downstream:["BMS-POST-MBCX"],sources:["ufgs-23-09-00","ashrae-g13"],variants:[{id:"nominal",weight:3},{id:"unsafe",faults:{unsafeDefault:!0},cause:"defaults",deficiency:{title:"Controller drives valves closed on comm loss",severity:"critical",corrective:h("Change the controller so it keeps cooling on its own when the network is lost, then retest.","Configure standalone logic/default values per SOO (valves modulate or fail open); retest.")}},{id:"no-alarm",faults:{noCommAlarm:!0},cause:"alarm",deficiency:{title:"No comm-fail alarm at BMS (stale data displayed)",severity:"major",corrective:h("Set up the communication alarm and retest.","Enable device communication-status alarming with priority and routing; retest latency.")}},{id:"no-resume",faults:{noResume:!0},cause:"resume",deficiency:{title:"Controller stays standalone after comm restored",severity:"major",corrective:h("Fix the logic so the controller goes back to BMS control after reconnection.","Correct resynchronization logic; verify supervisory values re-asserted on reconnect.")}}],causes:[ue("defaults",`The controller's "no network" settings drive the valves closed.`,"Default/relinquish values or standalone logic configured to unsafe output states."),ue("alarm","Nobody set up an alarm for lost communication.","Device communication-status alarm not configured."),ue("resume","The controller does not switch back to BMS control after the network returns.","Resynchronization/latching logic error."),ue("power","The controller lost power.","Control-power failure (different failure mode)."),ue("sensor","A temperature sensor failed.","Sensor failure.")],steps:[{id:"baseline",title:"Baseline under supervisory control",run:6,highlight:["network","controller","graphic"],explain:h("Everything normal: the BMS asks for 23 °C.","Supervised; setpoint 23 °C."),expect:h("Online; 23 °C.","Comm OK.")},{id:"loss",title:"Disconnect the controller network link",run:40,highlight:["network","controller","crah-1","alarm-list"],action:{set:{link:!1},label:"Disconnect link",log:"Supervisory network link disconnected"},explain:h("Unplug the cable. The controller should notice and run on its own; the BMS should alarm.","Comm loss: controller detects timeout and enters standalone mode with local default setpoint; BMS comm-fail after poll timeout."),expect:h("Cooling continues at 24 °C; comm alarm within 30 s.","Outputs modulating; alarm within latency.")},{id:"restore",title:"Reconnect the link",run:15,highlight:["network","controller","alarm-list"],action:{set:{link:!0},label:"Reconnect link",log:"Supervisory network link restored"},explain:h("Plug it back in. The alarm clears and the BMS setpoint (23 °C) is used again.","Resync; comm alarm returns to normal; supervisory setpoint re-asserted."),expect:h("Back to normal.","Supervised; 23 °C.")}],criteria:[{id:"alarm",label:"Comm-fail alarm received at BMS",metric:{event:"BMS_COMMFAIL",agg:"event",step:"loss"},op:"event",basis:"project",explain:h("Operators must know the screen is no longer live.","Device communication-status alarm required by the alarm database.")},{id:"latency",label:"Time to comm-fail annunciation",metric:{reading:"commAlarm",agg:"timeTo",step:"loss",cond:{op:">=",value:1}},op:"<=",value:30,unit:"s",digits:1,basis:"project",explain:h("The alarm must come quickly.","Project latency (poll timeout + annunciation); value representative.")},{id:"valve",label:"Minimum CRAH-1 valve position during comm loss",metric:{reading:"valve1",agg:"min",step:"loss"},op:">=",value:20,unit:"%",digits:0,basis:"conceptual",explain:h("Valves must not close just because the network is down.","Fail-safe/standalone behavior must not remove cooling.")},{id:"temp",label:"Maximum cold-aisle temperature during comm loss",metric:{reading:"rackT",agg:"max",step:"loss"},op:"<=",value:27,unit:"°C",digits:1,basis:"project",explain:h("Servers must stay cool.","BOD inlet envelope (project).")},{id:"clear",label:"Comm-fail alarm cleared after restore",metric:{reading:"commAlarm",agg:"final",step:"restore"},op:"<=",value:0,basis:"conceptual",explain:h("The alarm must clear when the network returns.","Return to normal.")},{id:"resume",label:"Supervisory setpoint resumed after restore",metric:{reading:"sp",agg:"final",step:"restore"},op:"between",value:[22.9,23.1],unit:"°C",digits:1,basis:"conceptual",explain:h("The controller must take orders from the BMS again.","Resynchronization re-asserts supervisory values.")}]},{id:"BMS-POST-MBCX",equipment:"bms",level:"POST",kind:"reference",status:"reference",title:"Monitoring-based commissioning & trend review after turnover",purpose:h("Explain how recorded data is used after handover to find problems the tests could not.","Describe post-occupancy monitoring-based commissioning: endurance trending, analytics, seasonal checks and override audits."),concept:h("Keep watching the data after the building is running.","Ongoing commissioning using BMS trends and analytics."),expected:h("Problems found from data are logged and fixed during the warranty period.","Issues found by trend review enter the issues log before warranty expiry."),consequence:h("Without this, slowly developing problems go unnoticed.","Drift, overrides and seasonal faults persist undetected."),inputs:"Reference module (no simulation).",performedBy:"CxA and owner operations, often with analytics software.",prerequisites:[{test:"BMS-L4-COMMLOSS",why:Ve("Trend review comes after the functional tests.","Post-acceptance activity.")}],measurements:["Trend completeness","Override report","Alarm statistics"],sources:["mbcx","ufgs-23-09-00","ashrae-g13"],sections:[{heading:"Endurance trending",body:h("A federal guide specification asks for a period of continuous trend recording (for example one week) after the tests, to prove the system runs stably. The data must be complete and time-stamped correctly.","Guide-specification performance verification includes an endurance trend (bracketed one week) using BACnet trend logs; completeness and time synchronization are prerequisites (see ALM-L4-TREND).")},{heading:"Monitoring-based commissioning",body:h("Software or people look at the trends for odd patterns: valves hunting, units fighting each other, setpoints changed by hand.","Monitoring-based / ongoing Cx (national-laboratory review of industry practice) uses analytics and trend review to detect faults, overrides and drift; ASHRAE Guideline 13 Annex D describes levels of performance monitoring.")},{heading:"Override audit",body:h("Every manual override left after testing is listed and removed or justified.","Override/priority-array report reviewed at turnover and periodically during warranty.")}]},{id:"EPMS-L2-INST",equipment:"epms",level:"L2",kind:"inspection",status:"interactive",title:"EPMS devices, time source & wiring checklist",purpose:h("Check the monitoring devices, time server and wiring are installed and set up correctly before testing.","Pre-functional verification of time server/antenna, meter current-transformer ratio and polarity settings, relay event-recorder configuration, breaker status wiring, network and EPMS one-line."),concept:h("Inspect each item and record what you find.","Checklist against submittals, settings sheets and one-line."),inputs:"Simulated walk-down with seeded deficiencies.",expected:h("Everything set up as designed.","All items acceptable."),consequence:h("Wrong settings give wrong readings and misleading event records during an outage.","Configuration errors corrupt metering, alarms and SOE evidence used in IST and incident analysis."),performedBy:"Electrical/EPMS integrator completes; CxA verifies a sample.",safety:"Switchgear inspection is performed de-energized or by qualified persons with appropriate PPE; meter settings are read from the software where possible.",prerequisites:[{item:"settings-approved",why:Ve("You need the approved settings to check against.","Approved meter/relay settings and points list.")}],measurements:["Time source","Meter current-transformer ratio","Status wiring","One-line accuracy"],downstream:["EPMS-L3-P2P"],sources:["trystar-ser","ashrae-g13"],defectCount:[1,3],items:[xe("gps","time-server","Time server antenna & lock",h("Does the time server have a clear sky view and show a locked satellite signal?","Verify antenna location/cable, lightning protection and lock status; time distribution configured."),"Antenna on roof with clear sky view; server locked; time distribution to devices configured.",[ke("Time server not locked",'Antenna installed indoors; server shows "no lock" and is free-running.',"major",h("Device clocks will drift apart.","No UTC reference; SOE accuracy degrades over time."),h("Relocate the antenna.","Relocate antenna; verify lock and device sync."))]),xe("ct","cts","Meter current-transformer ratio setting",h("Does the meter know the real size of its current transformers?","Compare configured current-transformer ratio and polarity with current-transformer nameplates (3000:5)."),"Meter configured 3000:5 matching current-transformer nameplates; polarity marks correct.",[ke("Meter ratio setting differs from nameplate","Meter configured 2000:5; installed current transformers are 3000:5.","major",h("Power readings will be wrong by a third.","Metering under-reads by the ratio error; capacity and billing data invalid."),h("Correct the setting.","Correct meter configuration; verify against reference meter."))]),xe("relay","relay","Relay event recorder & time input",h("Is the relay set to record events and take time from the time server?","Verify event recording enabled and time-sync input configured."),"Event recording enabled; time-sync input configured.",[ke("Relay time sync not configured","Relay clock set manually; time-sync input not enabled.","major",h("Its event times will not match the other devices.","SOE ordering across devices unreliable."),h("Enable time sync.","Configure time-sync input; verify offset."))]),xe("status","gen-io","Breaker status wiring",h("Are the breaker position contacts wired to the right inputs?","Verify auxiliary contacts (normally open/closed) wiring to I/O per the points list."),"Auxiliary contacts wired per points list.",[ke("Breaker status contact wired to wrong input",'Generator main "closed" contact landed on the spare input next to the specified one.',"major",h("The screen will not show the breaker position.","Missing/incorrect breaker status in EPMS and SOE."),h("Re-land the wire.","Correct termination; verify in P2P."))]),xe("net","epms-net","Monitoring network & labelling",h("Is the network cabled and labelled?","Verify switch, cabling, labelling and segregation per design."),"Network installed and labelled per design.",[ke("Cables unlabelled","Patch cables in EPMS switch not labelled.","minor",h("Troubleshooting will be slow.","Maintainability issue."),h("Label cables.","Label per standard."))]),xe("oneline","epms-ws","EPMS one-line vs as-built",h("Does the screen one-line match the real equipment?","Compare EPMS one-line with as-built electrical one-line."),"EPMS one-line matches as-built.",[ke("One-line does not match as-built","EPMS one-line shows a tie breaker that was deleted by change order.","minor",h("Operators could be confused in an emergency.","Operational confusion risk."),h("Update graphics.","Update one-line graphic."))])]},{id:"EPMS-L3-P2P",equipment:"epms",level:"L3",kind:"procedure",model:"ctl-epms",status:"interactive",title:"EPMS point-to-point: metering, breaker status and alarm points",purpose:h("Prove each meter reading, breaker position and alarm reaches the EPMS correctly.","P2P verification of metered values against a reference instrument, breaker status (open/closed) and a trip-unit alarm point."),concept:h("Compare the EPMS reading with a calibrated meter, operate the breaker in its test position, and simulate a trip alarm.","Reference metering comparison; breaker operated in TEST/disconnected position; trip alarm simulation."),inputs:"Simulated load, breaker operations in test position and alarm simulation. A seeded hidden fault may be present.",expected:h("Readings within 2 %, breaker position correct both ways, alarm received.","Metering error ≤ 2 %; status follows breaker; alarm received."),consequence:h("Wrong readings or positions mislead operators during an outage.","Incorrect metering/status corrupt load management, capacity planning and incident response."),performedBy:"EPMS integrator with electrical contractor; CxA witnesses.",safety:"Breaker operations only in test/disconnected position or under an approved MOP by qualified persons. Simulation only.",prerequisites:[{test:"EPMS-L2-INST",why:Ve("Devices and wiring must be checked first.","Installation/settings verified first.")}],measurements:["kwRef","kwEpms","kwErrPct","genBrkShown"],downstream:["EPMS-L4-ALARMS"],sources:["ashrae-g13","trystar-ser"],variants:[{id:"nominal",weight:3},{id:"ct",faults:{ctRatioError:!0},cause:"ct",deficiency:{title:"Metering error from wrong current-transformer ratio setting",severity:"major",corrective:h("Correct the meter setting and recheck.","Correct ratio configuration; repeat reference comparison.")}},{id:"inverted",faults:{statusInverted:!0},cause:"polarity",deficiency:{title:"Breaker status shown inverted",severity:"major",corrective:h("Fix the contact wiring or setting so open shows open.","Correct normally-open/closed contact selection or point polarity.")}},{id:"unmapped",faults:{alarmNotMapped:!0},cause:"unmapped",deficiency:{title:"Trip-unit alarm not received at EPMS",severity:"major",corrective:h("Map the alarm and retest.","Map alarm register/object; retest.")}}],causes:[ue("ct","The meter was told the wrong size of current transformer.","Meter configured with incorrect current-transformer ratio."),ue("polarity","The breaker contact is wired or set the opposite way.","Status contact type/polarity inverted."),ue("unmapped","The alarm was never linked into the EPMS.","Alarm register not mapped."),ue("comm","Communication to the device is unreliable.","Intermittent communication.")],steps:[{id:"meter",title:"Compare EPMS reading with reference meter",run:6,highlight:["ref-meter","meter","epms-ws"],action:{set:{measure:!0},label:"Connect reference meter",log:"Reference meter connected"},explain:h("Clamp the reference meter on and compare with the EPMS.","Reference comparison at steady load."),expect:h("Within 2 %.","≤ 2 %.")},{id:"brk-close",title:"Close the generator main (test position)",run:4,highlight:["gen-io","epms-ws"],action:{set:{genClose:!0},label:"Close breaker (test)",log:"Generator main closed in test position"},explain:h("Close the breaker in its test position; the EPMS should show CLOSED.","Status verification, closed."),expect:h("Shows closed.","Closed.")},{id:"brk-open",title:"Open the generator main (test position)",run:4,highlight:["gen-io","epms-ws"],action:{set:{genClose:!1},label:"Open breaker (test)",log:"Generator main opened in test position"},explain:h("Open it again; the EPMS should show OPEN.","Status verification, open."),expect:h("Shows open.","Open.")},{id:"trip",title:"Simulate trip-unit alarm",run:4,highlight:["gen-io","epms-ws"],action:{set:{trip:!0},label:"Simulate trip alarm",log:"Trip-unit alarm simulated"},explain:h("Simulate a trip alarm and check it arrives.","Alarm point verification."),expect:h("Alarm received.","Alarm logged.")}],criteria:[{id:"kw",label:"Metering error vs reference",metric:{reading:"kwErrPct",agg:"final",step:"meter"},op:"<=",value:2,unit:"%",digits:2,basis:"illustrative",explain:h("Readings must be close to the reference.","Combined meter + reference uncertainty band (illustrative).")},{id:"closed",label:"EPMS shows breaker closed",metric:{reading:"genBrkShown",agg:"final",step:"brk-close"},op:">=",value:1,basis:"conceptual",explain:h("Closed must show as closed.","Status polarity.")},{id:"open",label:"EPMS shows breaker open",metric:{reading:"genBrkShown",agg:"final",step:"brk-open"},op:"<=",value:0,basis:"conceptual",explain:h("Open must show as open.","Status polarity.")},{id:"alarm",label:"Trip-unit alarm received at EPMS",metric:{event:"EPMS_TRIP_ALM",agg:"event",step:"trip"},op:"event",basis:"project",explain:h("Trip alarms must reach operators.","Alarm mapping per points list.")}]},{id:"EPMS-L4-ALARMS",equipment:"epms",level:"L4",kind:"procedure",model:"ctl-epms",status:"interactive",title:"EPMS alarms & sequence-of-events capture with time synchronization",purpose:h("Prove that during a simulated utility failure the EPMS raises the right alarms quickly and records every event in the correct order, because all device clocks agree.","Verify device time synchronization, metering accuracy, utility-loss alarm latency, breaker status capture and SOE ordering during a simulated utility-loss sequence."),concept:h("First check every device clock against the time server. Then run a simulated outage sequence and read the event log.","Time-sync offsets; reference metering; utility-loss sequence (breakers in test position); SOE review."),inputs:"Simulated utility-loss sequence with breakers operated in test position; time-compressed generator timing. A seeded hidden fault may be present.",expected:h("Clocks within 1 ms, readings within 2 %, alarm within 5 s, generator breaker shown closed, events in the true order.","Max device offset ≤ 1 ms; metering ≤ 2 %; alarm latency ≤ 5 s; status captured; SOE ordering consistent."),consequence:h("After a real outage, a scrambled event log can lead investigators to the wrong cause.","Unsynchronized clocks invert cause and effect in post-event analysis; missing status/alarms delay response."),performedBy:"EPMS integrator; electrical contractor operates breakers per MOP; CxA witnesses and reviews SOE.",safety:"Breaker operations follow an approved MOP; in this simulation breakers are in test position.",prerequisites:[{test:"EPMS-L3-P2P",why:Ve("Each point must be proven first.","Point mapping verified.")},{test:"NET-L4-REDUND",why:Ve("The monitoring network must be reliable.","Network verified.")}],measurements:["clkOffsetMs","kwRef","kwEpms","kwErrPct","utilAlarm","genBrkShown","soeOrderOk"],downstream:[],sources:["trystar-ser","ashrae-g13"],timeCompression:"Generator start and breaker closure (about 10 s) are shown at real-time scale; later IST stages are not simulated here.",variants:[{id:"nominal",weight:3},{id:"drift",faults:{clockDrift:!0},cause:"sync",deficiency:{title:"Relay clock not synchronized — SOE out of order",severity:"major",corrective:h("Connect the relay clock to the time server and repeat.","Configure relay time-sync input; verify offsets; repeat SOE test.")}},{id:"ct",faults:{ctRatioError:!0},cause:"ct",deficiency:{title:"Main meter scaled with wrong current-transformer ratio",severity:"major",corrective:h("Correct the meter setting.","Correct ratio; verify against reference.")}},{id:"status",faults:{missingBreakerStatus:!0},cause:"status",deficiency:{title:"Generator main breaker status missing at EPMS",severity:"major",corrective:h("Connect and map the breaker status and retest.","Complete status wiring/mapping; retest.")}}],causes:[ue("sync","One device clock is not connected to the time server.","Device not synchronized (time-sync input/protocol not configured)."),ue("ct","The meter has the wrong current-transformer ratio.","Meter ratio misconfigured."),ue("status","The breaker position signal is not connected or not mapped.","Status point missing."),ue("network","The network is slow.","Network latency.")],steps:[{id:"sync",title:"Check device clock offsets",run:4,highlight:["time-server","clock-panel"],action:{set:{checkSync:!0},label:"Read clock offsets",log:"Device clock offsets read"},explain:h("Compare each device clock with the master clock.","Read offsets from time-sync diagnostics."),expect:h("All within 1 ms.","≤ 1 ms.")},{id:"meter",title:"Verify main metering",run:5,highlight:["ref-meter","meter"],action:{set:{measure:!0},label:"Reference comparison",log:"Reference meter connected"},explain:h("Check the main meter against a reference.","Reference comparison."),expect:h("Within 2 %.","≤ 2 %.")},{id:"outage",title:"Simulated utility-loss sequence",run:16,highlight:["switchgear","relay","gen-io","soe-log"],action:{set:{outage:!0},label:"Start simulated outage",log:"Simulated utility-loss sequence started"},explain:h("The utility main opens and, about 10 s later, the generator breaker closes. The EPMS should alarm and record every step.","Undervoltage → utility main trip → generator main close; observe alarm latency and status capture."),expect:h("Alarm within 5 s; generator main shown closed.","Alarm ≤ 5 s; status captured.")},{id:"review",title:"Review the SOE log",run:3,highlight:["soe-log","clock-panel"],explain:h("Read the event list: is the order the order things really happened?","Verify SOE ordering and resolution."),expect:h("Correct order.","Consistent.")}],criteria:[{id:"sync",label:"Largest device clock offset",metric:{reading:"clkOffsetMs",agg:"max",step:"sync"},op:"<=",value:1,unit:"ms",digits:3,basis:"project",sources:["trystar-ser"],explain:h("Clocks must agree closely or the event order cannot be trusted.","Project requirement aligned with 1 ms event resolution; vendor data (PTP within 100 µs) shows this is achievable.")},{id:"kw",label:"Main metering error",metric:{reading:"kwErrPct",agg:"final",step:"meter"},op:"<=",value:2,unit:"%",digits:2,basis:"illustrative",explain:h("Readings must be right.","Illustrative metering tolerance.")},{id:"alarm",label:"Utility-loss alarm at EPMS",metric:{event:"EPMS_UTIL_ALM",agg:"event",step:"outage"},op:"event",basis:"project",explain:h("The outage must alarm.","Alarm database requirement.")},{id:"latency",label:"Time to utility-loss alarm",metric:{reading:"utilAlarm",agg:"timeTo",step:"outage",cond:{op:">=",value:1}},op:"<=",value:5,unit:"s",digits:2,basis:"project",explain:h("Operators need to know fast.","Project latency (representative).")},{id:"status",label:"Generator main shown closed at EPMS",metric:{reading:"genBrkShown",agg:"final",step:"outage"},op:">=",value:1,basis:"conceptual",explain:h("Operators must see the generator is connected.","Status capture.")},{id:"soe",label:"SOE record in true order",metric:{reading:"soeOrderOk",agg:"final",step:"review"},op:">=",value:1,basis:"conceptual",explain:h("The record must show cause before effect.","Synchronized timestamps preserve causality.")}]},{id:"PLC-L2-INST",equipment:"plc",level:"L2",kind:"inspection",status:"interactive",title:"Redundant PLC panel, HOA and safety wiring checklist",purpose:h("Check the redundant controller panel, the selector switch and the safety wiring before start-up.","Pre-functional verification of redundant chassis power sources, synchronization link, firmware/program revision match, HOA wiring and labelling, and hardwired safety circuits."),concept:h("Inspect each item and record the result.","Checklist against panel drawings and SOO."),inputs:"Simulated walk-down with seeded deficiencies.",expected:h("Panel built and wired as designed.","All items acceptable."),consequence:h("A shared power source or a safety wired only through software can defeat the whole point of redundancy and safety.","Common-mode failures and software-only safeties invalidate redundancy and protective functions."),performedBy:"Controls integrator; CxA verifies.",safety:"Panels contain line voltage; only qualified persons open energized enclosures.",prerequisites:[{item:"panel-fat",why:Ve("The panel should have passed its factory test.","Panel factory test complete.")}],measurements:["Chassis power sources","Sync link","Firmware match","HOA wiring","Safety wiring"],downstream:["PLC-L3-HOA"],sources:["ufgs-23-09-00"],defectCount:[1,3],items:[xe("power","cpu-b","Chassis A and B power from separate sources",h("Are the two processors powered from different sources?","Verify chassis power supplies fed from separate (A/B) circuits."),"Chassis A on circuit A, chassis B on circuit B, both labelled.",[ke("Both chassis on the same circuit","Chassis A and B power supplies fed from the same breaker.","critical",h("One tripped breaker would stop both processors.","Common-mode failure defeats CPU redundancy."),h("Feed them from separate sources.","Re-feed chassis B from the alternate source."))]),xe("sync","sync","Synchronization fiber installed & protected",h("Is the sync cable connected and protected?","Verify redundancy link fiber, routing and labelling."),"Sync fiber connected, routed in protected duct, labelled.",[ke("Sync fiber unprotected","Sync fiber loose across the panel door hinge.","major",h("The cable could be broken by opening the door.","Loss of synchronization risk."),h("Re-route and protect.","Re-route in duct."))]),xe("firmware","cpu-a","Firmware & program revision match",h("Do both processors run the same software version?","Compare firmware and program revisions."),"Both CPUs at the same firmware and program revision.",[ke("Revision record missing","No record of firmware/program revisions loaded.","major",h("You cannot tell whether the backup is identical.","Redundancy qualification unverifiable."),h("Record revisions.","Document revisions and verify match."),"cannot-verify")]),xe("hoa","hoa-switch","HOA selector wiring & labels",h('Is the selector labelled and wired to report "not in Auto"?',"Verify HOA labelling and auxiliary contact to the PLC/BMS."),"Selector labelled; auxiliary contact wired to input.",[ke("Not-in-Auto contact not wired","HOA auxiliary contact not terminated.","major",h("Nobody would know if the pump was left in Hand.","Loss of selector-position visibility."),h("Wire it.","Terminate and map auxiliary contact."))]),xe("safety","ps-1","Pressure safety hardwired to drive safety circuit",h("Will the safety switch stop the pump even in Hand?","Verify PS-1 is wired into the drive safety/enable circuit, not only to a controller input."),"PS-1 wired in series with the drive safety circuit and to a PLC input for alarm.",[ke("Safety wired to controller input only","PS-1 wired only to a PLC input; Hand mode bypasses it.","critical",h("In Hand, the pump could run against dangerous pressure.","Software-only safety bypassed in Hand."),h("Hardwire the safety.","Wire PS-1 into the drive safety circuit; verify in HOA test."))]),xe("ground","plc-panel","Panel grounding & shield terminations",h("Are ground and cable shields connected properly?","Verify panel ground, shield grounding at one end."),"Ground bar bonded; shields grounded at panel end only.",[ke("Shields grounded at both ends","Analog shields grounded at both panel and field.","minor",h("May cause noisy readings.","Ground-loop noise risk."),h("Fix shield grounding.","Lift field-end shields."))])]},{id:"PLC-L3-HOA",equipment:"plc",level:"L3",kind:"procedure",model:"ctl-hoa",status:"interactive",title:"Hand-Off-Auto, local/remote status and hardwired interlock",purpose:h("Prove the selector switch works in every position, that the BMS always knows the real pump state and selector position, and that the safety switch stops the pump even in Hand.",'Verify HOA behavior (Auto follows command, Off inhibits, Hand runs locally), proof-of-operation status, "not in Auto" alarm, and hardwired safety interlock in all selector positions.'),concept:h("Move the selector through Auto, Off and Hand while the BMS sends commands, then trip the safety switch in Hand.","Exercise selector positions against BMS commands; simulate the high-pressure switch while in Hand."),inputs:"Simulated selector positions, BMS commands and safety-switch trip. A seeded hidden fault may be present.",expected:h('Auto follows the BMS, Off stops it, Hand runs it, the BMS shows the true state and a "not in Auto" alarm, and the safety stops the pump in Hand.',"Correct behavior in each position; status from proof; not-in-Auto alarm; safety effective in Hand."),consequence:h("A pump left in Hand without an alarm, or a safety that only works in Auto, can cause equipment damage or a cooling outage nobody notices.","Selector-position blind spots and software-only safeties create undetected failure modes."),performedBy:"Controls contractor with electrician; CxA witnesses.",safety:"Selector operation on live equipment requires coordination with operations. Safety switches are simulated by qualified technicians; never jumper a real safety. Simulation only.",prerequisites:[{test:"PLC-L2-INST",why:Ve("Wiring must be checked first.","Installation verified.")}],measurements:["pumpRun","pumpSpd","bmsStatus","notAuto"],downstream:["PLC-L4-FAILOVER"],sources:["ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"no-aux",faults:{hoaStatusNotWired:!0},cause:"aux",deficiency:{title:'No "not in Auto" alarm at BMS',severity:"major",corrective:h("Wire and map the selector contact; retest.","Terminate/map auxiliary contact; configure alarm.")}},{id:"status-cmd",faults:{statusFromCommand:!0},cause:"status",deficiency:{title:"BMS run status follows command, not proof",severity:"major",corrective:h("Use the real current switch for status.","Map status to proof device (current switch).")}},{id:"bypass",faults:{safetyBypassedInHand:!0},cause:"safety",deficiency:{title:"Pressure safety ineffective in Hand",severity:"critical",corrective:h("Hardwire the safety into the drive circuit; retest in every position.","Hardwire safety into drive enable; retest.")}}],causes:[ue("aux","The selector's position contact is not wired or mapped.","Auxiliary contact not terminated/mapped."),ue("status","The BMS shows what it asked for, not what really happened.","Status point configured as command feedback instead of proof."),ue("safety","The safety switch only works through the controller, which is bypassed in Hand.","Safety implemented in software only."),ue("drive","The drive has a fault.","VFD fault.")],steps:[{id:"auto-start",title:"Auto: BMS commands start",run:6,highlight:["hoa-switch","bms-view","pump-1"],action:{set:{hoa:"auto",bmsCmd:!0},label:"Auto + start command",log:"Selector Auto; BMS start"},explain:h("In Auto the pump follows the BMS.","Auto: run on command."),expect:h("Pump runs; BMS shows RUN.","Run; proven status.")},{id:"auto-stop",title:"Auto: BMS commands stop",run:6,highlight:["bms-view","pump-1"],action:{set:{bmsCmd:!1},label:"Stop command",log:"BMS stop"},explain:h("BMS says stop.","Stop on command."),expect:h("Pump stops.","Stopped.")},{id:"off",title:"Off: BMS commands start",run:7,highlight:["hoa-switch","bms-view"],action:{set:{hoa:"off",bmsCmd:!0},label:"Off + start command",log:"Selector Off; BMS start"},explain:h('In Off the pump must not run, whatever the BMS says. The BMS should show it is stopped and alarm "not in Auto".',"Off inhibits; status from proof; not-in-Auto alarm."),expect:h("Stays off; alarm.","No run; alarm.")},{id:"hand",title:"Hand: BMS commands stop",run:6,highlight:["hoa-switch","pump-1"],action:{set:{hoa:"hand",bmsCmd:!1},label:"Hand + stop command",log:"Selector Hand; BMS stop"},explain:h("In Hand the pump runs locally even though the BMS says stop.","Hand: local run."),expect:h("Pump runs.","Run.")},{id:"safety",title:"Hand: simulate high-pressure safety trip",run:6,highlight:["ps-1","vfd"],action:{set:{hp:!0},label:"Trip PS-1 (simulated)",log:"High-pressure safety simulated"},explain:h("The safety must stop the pump even in Hand.","Hardwired safety effective in Hand."),expect:h("Pump stops immediately.","Stop within 2 s.")},{id:"restore",title:"Reset safety, return to Auto",run:8,highlight:["hoa-switch","bms-view"],action:{set:{hp:!1,reset:!0,hoa:"auto",bmsCmd:!0},label:"Reset & Auto",log:"Safety reset; selector Auto; BMS start"},explain:h("Reset and go back to normal.","Return to Auto."),expect:h("Runs in Auto; alarm clears.","Normal.")}],criteria:[{id:"auto",label:"Pump runs in Auto on command",metric:{reading:"pumpRun",agg:"final",step:"auto-start"},op:">=",value:1,basis:"conceptual",explain:h("Auto must follow the BMS.","Auto operation.")},{id:"auto-status",label:"BMS shows run in Auto",metric:{reading:"bmsStatus",agg:"final",step:"auto-start"},op:">=",value:1,basis:"conceptual",explain:h("The BMS must see it running.","Status.")},{id:"off",label:"Pump does not run in Off",metric:{reading:"pumpRun",agg:"max",step:"off"},op:"<=",value:0,basis:"conceptual",explain:h("Off must mean off.","Off inhibits.")},{id:"off-status",label:"BMS shows stopped while in Off",metric:{reading:"bmsStatus",agg:"final",step:"off"},op:"<=",value:0,basis:"conceptual",explain:h("The BMS must show the truth, not the command.","Status from proof.")},{id:"not-auto",label:'"Not in Auto" alarm at BMS',metric:{event:"BMS_NOT_AUTO",agg:"event",step:"off"},op:"event",basis:"project",explain:h("Operators must know automatic control is disabled.","Selector position alarm.")},{id:"hand",label:"Pump runs in Hand",metric:{reading:"pumpRun",agg:"final",step:"hand"},op:">=",value:1,basis:"conceptual",explain:h("Hand must run locally.","Hand operation.")},{id:"safety",label:"Time for safety to stop pump in Hand",metric:{reading:"pumpRun",agg:"timeTo",step:"safety",cond:{op:"<=",value:0}},op:"<=",value:2,unit:"s",digits:1,basis:"conceptual",explain:h("Safeties work in every position.","Hardwired safety independent of selector.")},{id:"restore",label:'"Not in Auto" cleared after return to Auto',metric:{reading:"notAuto",agg:"final",step:"restore"},op:"<=",value:0,basis:"conceptual",explain:h("The alarm clears.","Return to normal.")}]},{id:"PLC-L4-FAILOVER",equipment:"plc",level:"L4",kind:"procedure",model:"ctl-plc",status:"interactive",title:"Redundant PLC failover (bumpless transfer)",purpose:h("Prove that if the main processor fails, the backup takes over instantly without the pump hiccupping, and that operators are told.","Verify hot-standby synchronization, switchover time, output continuity (bumpless transfer), redundancy-loss alarm and re-synchronization after the failed CPU returns."),concept:h("Check the pair is synchronized, then remove power from processor A and watch pump speed and pressure.","Pull primary CPU power; record active CPU, pump speed and loop DP; restore and verify re-synchronization."),inputs:"Simulated loss of CPU A power. A seeded hidden fault may be present.",expected:h("Backup in control within half a second, pump speed and pressure unchanged, alarm sent, redundancy restored afterwards.","Switchover ≤ 0.5 s, speed deviation ≤ 2 %, DP deviation ≤ 5 kPa, alarm, re-sync."),consequence:h("A glitch during failover can stop pumps and interrupt cooling to the whole data hall — exactly when redundancy was supposed to help.","Non-bumpless transfer causes flow loss, chiller trips and cascading alarms; unsynchronized standby equals no redundancy."),performedBy:"Controls integrator under an approved MOP; CxA witnesses; operations monitor the plant.",safety:"Live-plant test requiring MOP, back-out plan and operations standby. Simulation only.",prerequisites:[{test:"PLC-L3-HOA",why:Ve("Basic I/O and local controls must work first.","Local control and status verified.")}],measurements:["pumpSpd","loopDp","activeCpu","syncOk"],downstream:["PLC-POST-MOC"],sources:["ufgs-23-09-00","ashrae-g13"],variants:[{id:"nominal",weight:3},{id:"glitch",faults:{outputGlitch:!0},cause:"glitch",deficiency:{title:"Outputs dropped during switchover",severity:"critical",corrective:h("The integrator must fix the I/O hold settings and retest.","Configure I/O hold-last-state/redundant I/O ownership; retest.")}},{id:"nosync",faults:{standbyNotSync:!0},cause:"sync",deficiency:{title:"Standby CPU not synchronized",severity:"critical",corrective:h("Fix the synchronization and retest.","Correct redundancy configuration/firmware mismatch; verify qualified state.")}}],causes:[ue("glitch","The input/output modules reset when control moved to the backup.","I/O not configured to hold last state during switchover."),ue("sync","The backup processor was not keeping up to date.","Redundancy not qualified (sync link/firmware/program mismatch)."),ue("vfd","The pump drive has a problem.","VFD fault."),ue("sensor","The pressure sensor is faulty.","Sensor fault.")],steps:[{id:"baseline",title:"Baseline: CPU A primary",run:4,highlight:["cpu-a","cpu-b","hmi"],explain:h("Pump at 75 %, pressure 100 kPa.","Steady state."),expect:h("Stable.","Stable.")},{id:"check",title:"Verify standby synchronized",run:3,highlight:["sync","cpu-b"],explain:h('Check the backup reports "synchronized".',"Redundancy qualified."),expect:h("Sync OK.","Qualified.")},{id:"fail",title:"Remove power from CPU A",run:12,highlight:["cpu-a","cpu-b","pump-1","dp-sensor"],action:{set:{failA:!0},label:"Power off CPU A",log:"CPU A power removed"},explain:h("Processor A dies. B must take over without the pump noticing.","Primary failure; switchover; output continuity."),expect:h("No bump; alarm.","Bumpless; alarm.")},{id:"restore",title:"Restore CPU A",run:15,highlight:["cpu-a","sync"],action:{set:{restoreA:!0},label:"Power on CPU A",log:"CPU A power restored"},explain:h("A restarts and becomes the new backup.","Re-synchronization."),expect:h("Redundant again.","Re-qualified.")}],criteria:[{id:"sync",label:"Standby synchronized before test",metric:{reading:"syncOk",agg:"final",step:"check"},op:">=",value:1,basis:"manufacturer",explain:h("The backup must be ready.","Redundancy qualified state (manufacturer-defined).")},{id:"switch",label:"Switchover time to CPU B",metric:{reading:"activeCpu",agg:"timeTo",step:"fail",cond:{op:">=",value:2}},op:"<=",value:.5,unit:"s",digits:2,basis:"manufacturer",explain:h("Takeover must be near-instant.","Manufacturer-specified switchover time (placeholder).")},{id:"speed",label:"Pump speed deviation during switchover",metric:{reading:"pumpSpd",agg:"peakDeviation",nominal:75,step:"fail"},op:"<=",value:2,unit:"%",digits:1,basis:"project",explain:h("The pump should not notice.","Bumpless transfer requirement (project).")},{id:"dp",label:"Loop DP deviation during switchover",metric:{reading:"loopDp",agg:"peakDeviation",nominal:100,step:"fail"},op:"<=",value:5,unit:"kPa",digits:1,basis:"illustrative",explain:h("Pressure must stay steady.","Hydraulic disturbance limit (illustrative).")},{id:"alarm",label:"Redundancy-loss alarm at BMS",metric:{event:"BMS_PLC_ALM",agg:"event",step:"fail"},op:"event",basis:"project",explain:h("Operators must know redundancy is lost.","Alarm database.")},{id:"resync",label:"Redundancy restored after CPU A returns",metric:{reading:"syncOk",agg:"final",step:"restore"},op:">=",value:1,basis:"manufacturer",explain:h("The pair must be redundant again.","Re-qualification.")}]},{id:"PLC-POST-MOC",equipment:"plc",level:"POST",kind:"reference",status:"reference",title:"Controller program backups, revision control & periodic failover checks after turnover",purpose:h("Explain how the owner keeps controller programs safe and redundancy proven after handover.","Turnover of program/firmware backups, revision control (management of change) and periodic redundancy verification."),concept:h("Keep a copy of the exact programs, control who changes them, and re-check failover after changes.","As-left program archive, change procedure, re-test triggers."),expected:h("Programs archived; changes controlled; failover re-tested after changes.","Archived as-left programs; MOP-controlled changes; periodic/after-change failover verification."),consequence:h("An undocumented change can silently break failover.","Unmanaged changes invalidate commissioning results."),inputs:"Reference module (no simulation).",performedBy:"Owner controls engineer and integrator; CxA verifies archive at turnover.",prerequisites:[{test:"PLC-L4-FAILOVER",why:Ve("Failover proven before handover.","Redundancy acceptance complete.")}],measurements:["Program archive","Firmware revisions","Change log"],sources:["ashrae-g13","ufgs-23-09-00"],sections:[{heading:"As-left archive",body:h("Save the final program of both processors, the network settings and the HMI project, with dates and versions.","Archive as-left PLC/HMI programs, firmware revisions and network configuration with checksums.")},{heading:"Change control",body:h("Any change follows a written, approved procedure with a way to back out.","Changes executed under an approved MOP with back-out; documentation updated.")},{heading:"Re-verify",body:h("After changes, repeat the failover test on the affected processors.","Repeat redundancy/failover verification after program or firmware changes.")}]},Or({eq:"sensor-temp",abbr:"TT",what:"Temperature sensor",items:[xe("well","thermowell","Thermowell immersion & orientation",h("Does the well reach far enough into the pipe?","Verify immersion length per detail and heat-transfer compound."),"Immersion per detail; compound applied.",[ke("Insufficient immersion","Thermowell only 25 mm into a 300 mm pipe.","major",h("The reading lags and is affected by the room.","Conduction error and slow response."),h("Install a longer well.","Replace with correct length."))]),xe("wiring","rtd","RTD wiring & shield",h("Is it wired as the design says (3- or 4-wire) with the shield grounded at one end?","Verify RTD/transmitter wiring and shield."),"4-wire RTD to head transmitter; shield grounded at panel.",[ke("2-wire connection used","RTD wired 2-wire over a long run.","major",h("Wire resistance adds an error.","Lead resistance offset."),h("Rewire.","Use 3/4-wire."))]),xe("tag","rtd","Tag vs points list",h("Does the tag match the list?","Verify tag/name."),"Tag TT-101 matches points list.",[ke("Tag missing","No tag on transmitter.","minor",h("Hard to identify.","Identification."),h("Tag it.","Install tag."))]),xe("range","bms-readout","Configured range",h("Is the range the same in the transmitter and controller?","Compare transmitter range with controller scaling."),"Both 0–40 °C.",[ke("Range mismatch","Transmitter 0–50 °C; controller scaled 0–40 °C.","major",h("Readings will be wrong.","Span error."),h("Align ranges.","Correct scaling."))])]}),Ir({eq:"sensor-temp",abbr:"TT",model:"cal-temp",unit:"°C",lowPt:7,highPt:32,tol:.3,digits:2,lo:0,hi:40,what:"Temperature sensor",how:"the sensor is placed in a dry-block calibrator",ref:"dry-block calibrator with reference thermometer"}),Or({eq:"sensor-pressure",abbr:"PT",what:"Pressure transmitter",items:[xe("taps","taps","Tap location",h("Are the taps where the design shows, away from turbulence?","Verify tap locations."),"Taps per design.",[ke("Tap at a fitting","Low-side tap directly after an elbow.","minor",h("Reading will be noisy.","Turbulence error."),h("Relocate.","Relocate tap."))]),xe("manifold","manifold","Manifold valve positions",h("Is the equalizing valve closed in service?","Verify isolation open, equalizer closed."),"Isolation open, equalizer closed.",[ke("Equalizer open","Equalizing valve left open.","major",h("The sensor will read zero.","Zero DP reading; pumps run to max."),h("Close it.","Close and tag."))]),xe("range","transmitter","Configured range",h("Is the range right?","Verify range 0–250 kPa in transmitter and controller."),"Both 0–250 kPa.",[ke("Range mismatch","Controller scaled 0–200 kPa.","major",h("Readings wrong.","Span error."),h("Fix.","Correct."))]),xe("cert","cert","Calibration records",h("Is there a calibration record?","Verify factory calibration certificate."),"Certificate on file.",[ke("No record","No certificate.","minor",h("Accuracy not documented.","Unverified."),h("Obtain.","Obtain record."),"cannot-verify")])]}),Ir({eq:"sensor-pressure",abbr:"PT",model:"cal-pressure",unit:"kPa",lowPt:50,highPt:200,tol:1.25,digits:1,lo:0,hi:250,what:"Pressure transmitter",how:"known pressures are applied through the manifold test port",ref:"pressure calibrator and hand pump"}),Or({eq:"sensor-flow",abbr:"FT",what:"Flow meter",items:[xe("straight","flowtube","Straight pipe runs",h("Is there enough straight pipe before and after?","Verify upstream/downstream straight runs per manufacturer."),"Straight runs per manufacturer.",[ke("Insufficient upstream run","Flowtube two diameters after a pump discharge.","major",h("Readings may be wrong.","Profile distortion error."),h("Relocate.","Relocate or add conditioner."))]),xe("ground","flowtube","Grounding rings / electrodes",h("Is it grounded as the manufacturer requires?","Verify grounding rings/straps."),"Grounding rings installed.",[ke("Grounding missing","No grounding rings with plastic-lined pipe.","major",h("Readings unstable.","Signal noise."),h("Install.","Install grounding."))]),xe("config","transmitter","Range & units",h("Is the range/units set as listed?","Verify 0–100 L/s."),"0–100 L/s.",[ke("Range 0–120","Transmitter set 0–120 L/s; BMS 0–100.","major",h("Readings wrong.","Span error."),h("Align.","Align."))]),xe("cert","cert","Factory calibration report",h("Is the factory wet-calibration report on file?","Verify report."),"On file.",[ke("Missing","Not provided.","minor",h("Primary accuracy not documented.","Unverified."),h("Obtain.","Obtain."),"cannot-verify")])]}),Ir({eq:"sensor-flow",abbr:"FT",model:"cal-flow",unit:"L/s",lowPt:20,highPt:80,tol:.5,digits:2,lo:0,hi:100,what:"Flow meter loop",how:"the loop calibrator simulates known flow signals at the transmitter",ref:"precision loop calibrator / flow simulator"}),Or({eq:"sensor-humidity",abbr:"HT",what:"Humidity sensor",items:[xe("loc","duct","Probe location",h("Is the probe in well-mixed air, away from humidifiers?","Verify location."),"Location per detail.",[ke("Too close to humidifier","Probe 1 m downstream of the humidifier.","major",h("Readings too high.","Non-representative."),h("Relocate.","Relocate."))]),xe("element","transmitter","Sensing element protection",h("Is the element protected and clean?","Verify filter cap, no construction dust."),"Filter cap fitted; clean.",[ke("Element contaminated","Drywall dust on filter.","minor",h("Slow and inaccurate.","Drift."),h("Clean/replace.","Replace filter."))]),xe("range","bms-readout","Range & dew-point calculation",h("Is the range right and dew point calculated?","Verify 0–100 %RH and dew-point calculation."),"Configured.",[ke("Dew point not configured","No dew-point point.","minor",h("Missing value.","Missing calculated point."),h("Add.","Configure."))]),xe("cert","cert","Calibration record",h("Calibration record?","Verify."),"On file.",[ke("Missing","Not provided.","minor",h("Not documented.","Unverified."),h("Obtain.","Obtain."),"cannot-verify")])]}),Ir({eq:"sensor-humidity",abbr:"HT",model:"cal-humidity",unit:"%RH",lowPt:25,highPt:75,tol:3,digits:1,lo:0,hi:100,what:"Humidity sensor",how:"the probe is placed in a portable humidity generator",ref:"humidity generator with reference hygrometer"}),{id:"NET-L2-INST",equipment:"network",level:"L2",kind:"inspection",status:"interactive",title:"Control network topology, fiber records & switch configuration checklist",purpose:h("Check the network is built as a ring as designed, tested and documented.","Verify ring topology vs design, fiber test records, switch labelling/power, standby link and NOC monitoring configuration."),concept:h("Inspect each item.","Checklist against network design."),inputs:"Simulated walk-down with seeded deficiencies.",expected:h("Built and documented as designed.","All items acceptable."),consequence:h("A ring that is not really a ring gives no protection.","Topology/configuration errors remove redundancy."),performedBy:"Network/controls contractor; CxA verifies.",prerequisites:[{item:"network-design-approved",why:Ve("Need the approved design.","Approved network design.")}],measurements:["Topology","Fiber loss records","Switch power","Monitoring"],downstream:["NET-L4-REDUND"],sources:["ashrae-g13"],defectCount:[1,3],items:[xe("ring","fiber-ring","Ring topology vs design",h("Is it cabled as a ring?","Verify ring per design."),"Ring per design.",[ke("Ring not closed","SW-6 to SW-1 link not installed.","critical",h("No backup path.","Line topology; single point of failure."),h("Install link.","Complete ring."))]),xe("fiber","fiber-34","Fiber test records",h("Were fibers tested?","Verify loss test report."),"Report on file.",[ke("No report","No fiber test report.","major",h("Quality unknown.","Unverified."),h("Test.","Provide test report."),"cannot-verify")]),xe("label","sw3","Switch & port labelling",h("Labelled?","Verify."),"Labelled.",[ke("Unlabelled","Ports unlabelled.","minor",h("Confusing.","Maintainability."),h("Label.","Label."))]),xe("power","sw1","Switch power source",h("Are switches on backed-up power?","Verify UPS-backed power."),"UPS-backed.",[ke("Not UPS-backed","SW-1 on a normal circuit.","major",h("Network drops in a power blip.","Comm loss on transfer."),h("Re-feed.","Re-feed."))]),xe("standby","standby-link","Standby link port configuration",h("Is the backup link on the right port?","Verify ring ports."),"Configured.",[ke("Wrong port","Standby link patched to a non-ring port.","major",h("Backup will not work.","Ring protocol inactive."),h("Repatch.","Repatch."))]),xe("noc","noc","Network monitoring",h("Does the NOC watch link status?","Verify switch link alarms configured."),"Configured.",[ke("Not monitored","Switch link-down events not monitored.","major",h("Nobody would know a link failed.","Silent loss of redundancy."),h("Configure.","Configure monitoring."))])]},{id:"NET-L4-REDUND",equipment:"network",level:"L4",kind:"procedure",model:"ctl-net",status:"interactive",title:"Network ring redundancy: link break, recovery & alarm",purpose:h("Prove that cutting one network link does not cut off any controller, and that operators are told.","Verify ring reconvergence time, controller reachability, link-down alarm and clean restoration."),concept:h("Unplug one fiber link and count how many controllers stay reachable.","Disconnect SW-3 ↔ SW-4; measure reachability and recovery; restore."),inputs:"Simulated fiber disconnection. A seeded hidden fault may be present.",expected:h("All 12 controllers reachable again within 1 s; NOC alarm; normal after reconnection.","Recovery ≤ 1 s (illustrative); alarm; no disturbance on restore."),consequence:h("Without a working ring, one damaged cable can blind the BMS to half the plant.","Unverified redundancy turns cable faults into large comm-loss events."),performedBy:"Network/controls contractor; CxA witnesses.",safety:"Live network test under MOP. Simulation only.",prerequisites:[{test:"NET-L2-INST",why:Ve("Installation must be verified first.","Topology verified.")}],measurements:["devicesOnline","ringClosed","nocAlarm"],downstream:["BMS-L4-COMMLOSS","EPMS-L4-ALARMS"],sources:["ashrae-g13"],variants:[{id:"nominal",weight:3},{id:"not-ring",faults:{ringNotConfigured:!0},cause:"config",deficiency:{title:"Ring redundancy not configured",severity:"critical",corrective:h("Configure the ring and retest.","Enable ring protocol and standby link.")}},{id:"slow",faults:{slowRecovery:!0},cause:"protocol",deficiency:{title:"Ring recovery far too slow",severity:"major",corrective:h("Use the designed fast ring setting.","Configure designed ring protocol/timers.")}},{id:"no-alarm",faults:{noLinkAlarm:!0},cause:"monitor",deficiency:{title:"Link loss not alarmed at NOC",severity:"major",corrective:h("Set up link monitoring.","Configure switch event monitoring.")}}],causes:[ue("config","The ring feature is not turned on, so the network is really a line.","Ring protocol not enabled / standby link not configured."),ue("protocol","A slow, generic recovery method is used instead of the designed one.","Legacy spanning-tree timers in use."),ue("monitor","Nobody monitors the switches.","Switch events not monitored."),ue("fiber","The fiber is dirty.","High-loss connection.")],steps:[{id:"baseline",title:"Baseline: ring closed",run:4,highlight:["noc","fiber-ring"],explain:h("All 12 controllers online.","Normal."),expect:h("12/12.","12/12.")},{id:"break",title:"Disconnect fiber SW-3 ↔ SW-4",run:40,highlight:["fiber-34","standby-link","noc"],action:{set:{breakLink:!0},label:"Disconnect fiber",log:"Fiber SW-3/SW-4 disconnected"},explain:h("The standby path should open and everything stay reachable.","Reconvergence; reachability; alarm."),expect:h("12/12 again within 1 s; alarm.","Recovery ≤ 1 s.")},{id:"restore",title:"Reconnect fiber",run:8,highlight:["fiber-34","noc"],action:{set:{restoreLink:!0},label:"Reconnect fiber",log:"Fiber reconnected"},explain:h("Plug back in; nothing should drop.","Restoration without disturbance."),expect:h("Normal.","Normal.")}],criteria:[{id:"recovery",label:"Time until all controllers reachable",metric:{reading:"devicesOnline",agg:"recoveryTime",band:[12,12],step:"break"},op:"<=",value:1,unit:"s",digits:2,basis:"illustrative",explain:h("Recovery must be fast.","Ring recovery time (illustrative; actual from design/protocol).")},{id:"alarm",label:"Link-down alarm at NOC",metric:{event:"NOC_LINK_DOWN",agg:"event",step:"break"},op:"event",basis:"project",explain:h("Operators must know redundancy is lost.","Monitoring requirement.")},{id:"restore",label:"All controllers reachable during restoration",metric:{reading:"devicesOnline",agg:"min",step:"restore"},op:">=",value:12,unit:"of 12",digits:0,basis:"conceptual",explain:h("Reconnecting must not cause an outage.","No disturbance on restore.")},{id:"closed",label:"Ring closed after restoration",metric:{reading:"ringClosed",agg:"final",step:"restore"},op:">=",value:1,basis:"conceptual",explain:h("Ring intact again.","Redundancy restored.")}]},{id:"ALM-L2-RATIONAL",equipment:"alarm-mgmt",level:"L2",kind:"inspection",status:"interactive",title:"Alarm philosophy, rationalization & trend configuration review",purpose:h("Review the alarm rules and recording setup before testing: each alarm must have a reason, a priority, a response and a destination.","Document review of alarm philosophy and master alarm database (priority, setpoint, deadband, on-delay, suppression, routing) and trend definitions."),concept:h("Read the documents and check each item.","Rationalization review per ISA-18.2 concepts."),inputs:"Fictitious alarm database excerpts with seeded issues.",expected:h("Every alarm is justified and configured.","Rationalized database complete."),consequence:h("Too many unimportant alarms bury the important ones.","Unrationalized alarms cause floods and nuisance alarms; operators miss critical events."),performedBy:"Controls contractor and owner operations; CxA reviews.",prerequisites:[{item:"alarm-philosophy",why:Ve("The owner must define the alarm rules.","Owner alarm philosophy defined in the OPR.")}],measurements:["Priority distribution","Deadbands/delays","Routing","Trend list"],downstream:["ALM-L4-FLOOD","ALM-L4-TREND"],sources:["isa-18-2","ashrae-g13"],defectCount:[1,3],items:[xe("philosophy","alarm-db","Alarm philosophy document",h("Is there a written alarm philosophy?","Verify philosophy defines priorities, response, routing."),"Approved philosophy on file.",[ke("No philosophy","None exists.","major",h("No rules to judge alarms.","No basis for rationalization."),h("Write one.","Develop with owner."),"cannot-verify")]),xe("priority","alarm-db","Priority distribution",h("Are most alarms low priority, with few high?","Review distribution of priorities."),"Few priority 1; most priority 3.",[ke("Too many high-priority alarms","60 % of alarms set to priority 1.","major",h("Everything looks urgent, so nothing is.","Priority inflation."),h("Re-rationalize.","Re-rationalize."))]),xe("deadband","alarm-db","Deadbands & on-delays",h("Do alarms have deadbands and delays to stop chattering?","Verify deadband/delay per alarm."),"Defined.",[ke("No deadbands","Analog alarms have zero deadband and no delay.","major",h("Alarms flicker on and off.","Chattering alarms."),h("Add.","Configure."))]),xe("routing","paging","Routing matrix",h("Is it clear who gets which alarm, day and night?","Verify routing matrix."),"Defined.",[ke("No night routing","No recipients outside office hours.","critical",h("Night alarms go nowhere.","Unrouted critical alarms."),h("Define.","Define."))]),xe("suppress","console","Flood suppression design",h("Are consequential alarms grouped/suppressed during upsets?","Verify state-based suppression design."),"Defined for pump/chiller trips.",[ke("No suppression","No suppression logic.","major",h("Floods expected.","Flood risk."),h("Design.","Design suppression."))]),xe("trends","historian","Trend definitions",h("Is there a list of trended points with interval and retention?","Verify trend list."),"Defined.",[ke("No trend list","Not provided.","major",h("Evidence for tests may be missing.","Undefined trends."),h("Provide.","Provide list."),"cannot-verify")])]},{id:"ALM-L4-FLOOD",equipment:"alarm-mgmt",level:"L4",kind:"procedure",model:"ctl-flood",status:"interactive",title:"Alarm flood test: plant upset with state-based suppression",purpose:h("Prove that when one big thing goes wrong, operators see the cause clearly instead of dozens of follow-on alarms.","Verify rationalized alarm behavior during an upset: root-cause annunciation, suppression of consequential alarms, absence of chattering and of stale latched alarms."),concept:h("Trip a chilled-water pump and count alarms on the console while the standby pump recovers flow.","Simulate duty pump trip; count annunciated alarms, check standing alarms after recovery."),inputs:"Simulated pump trip with sequence-driven standby start. A seeded hidden fault may be present.",expected:h("About two to five alarms, the root cause first, and only the root cause left after recovery.","Annunciated count within design target; only latched root-cause remains."),consequence:h("In a flood, operators may miss the one alarm that matters.","Alarm floods degrade operator response; ISA-18.2 benchmarks (~1–2 alarms per 10 min per operator in normal operation) illustrate how far floods exceed manageable rates."),performedBy:"Controls contractor; operations observe console; CxA counts and records.",safety:"Pump trip simulated under MOP with standby verified available. Simulation only.",prerequisites:[{test:"ALM-L2-RATIONAL",why:Ve("The alarm rules must exist first.","Rationalized database configured.")}],measurements:["annunciated","standing","flow"],downstream:["BMS-L4-ALARMS"],sources:["isa-18-2"],variants:[{id:"nominal",weight:3},{id:"flood",faults:{noSuppression:!0},cause:"suppression",deficiency:{title:"Alarm flood: consequential alarms not suppressed",severity:"major",corrective:h("Configure suppression of follow-on alarms and retest.","Implement state-based suppression; retest.")}},{id:"chatter",faults:{chattering:!0},cause:"chatter",deficiency:{title:"Chattering alarm (no deadband/delay)",severity:"minor",corrective:h("Add deadband/delay.","Configure deadband/on-delay.")}},{id:"stale",faults:{staleAlarms:!0},cause:"latch",deficiency:{title:"Consequential alarms latch and stay standing",severity:"minor",corrective:h("Make follow-on alarms clear by themselves.","Reconfigure as non-latching.")}}],causes:[ue("suppression","Follow-on alarms are not suppressed.","State-based suppression not configured."),ue("chatter","One alarm flickers because it has no deadband or delay.","Missing deadband/on-delay."),ue("latch","Follow-on alarms are set to stay until manually reset.","Latching configuration."),ue("pump","The standby pump did not start.","Sequence failure.")],steps:[{id:"baseline",title:"Baseline: no alarms",run:5,highlight:["console"],explain:h("Quiet console.","Baseline."),expect:h("No alarms.","Zero.")},{id:"upset",title:"Trip duty pump P-1",run:25,highlight:["console"],action:{set:{upset:!0},label:"Trip P-1",log:"Pump P-1 trip simulated"},explain:h("P-1 trips. The standby starts. Watch the alarm count.","Upset; count annunciations."),expect:h("Few alarms; root cause first.","Within target.")},{id:"recover",title:"Flow recovered on standby pump",run:15,highlight:["console","trend-viewer"],explain:h("Follow-on alarms should clear by themselves.","Non-latching return to normal."),expect:h("Only root cause remains.","Standing ≤ 1.")},{id:"reset",title:"Investigate and reset P-1 trip",run:4,highlight:["console"],action:{set:{reset:!0},label:"Reset trip",log:"P-1 trip reset"},explain:h("After investigation the trip is reset.","Reset."),expect:h("Clean console.","Clear.")}],criteria:[{id:"count",label:"Alarms annunciated during upset and recovery",metric:{event:"CON_ALM",agg:"count",step:["upset","recover"]},op:"<=",value:5,unit:"alarms",digits:0,basis:"project",sources:["isa-18-2"],explain:h("Operators should see a handful of meaningful alarms.","Design target for this upset from the alarm philosophy (project). ISA-18.2 rate benchmarks, restated in a trade summary, give context.")},{id:"standing",label:"Standing alarms after recovery",metric:{reading:"standing",agg:"final",step:"recover"},op:"<=",value:1,unit:"alarms",digits:0,basis:"project",explain:h("Only the real cause should remain.","Stale alarms obscure new events.")},{id:"flow",label:"Flow restored on standby pump",metric:{reading:"flow",agg:"final",step:"recover"},op:">=",value:95,unit:"%",digits:0,basis:"conceptual",explain:h("The plant must recover.","Sequence context.")}]},{id:"ALM-L4-TREND",equipment:"alarm-mgmt",level:"L4",kind:"procedure",model:"ctl-trend",status:"interactive",title:"Trend-log verification: completeness, interval, time sync & retention",purpose:h("Prove recorded data is complete, at the right interval, time-stamped correctly and kept — because later tests rely on it as evidence.","Verify trend logs: completeness, maximum gap, controller-to-server time synchronization and buffer/archive retention."),concept:h("Turn on trends, let them run, then pull the data and check it.","Enable trend logs; collect (time-compressed); retrieve; evaluate statistics."),inputs:"Simulated trend collection; time-compressed (1 s = 1 min). A seeded hidden fault may be present.",expected:h("Complete data with no gaps and correct times.","Completeness ≥ 98 %, max gap ≤ 2 intervals, clock skew ≤ 2 s."),consequence:h("Without good data you cannot prove the tests or investigate incidents.","Missing/skewed trends invalidate FPT/IST evidence and endurance trending."),performedBy:"Controls contractor; CxA reviews data.",prerequisites:[{test:"ALM-L2-RATIONAL",why:Ve("Trend list must be defined.","Trend definitions reviewed.")}],measurements:["completeness","maxGap","clockSkew","records"],downstream:["BMS-L4-ALARMS"],sources:["ufgs-23-09-00","ashrae-g13"],timeCompression:"One simulated second represents one 1-minute trend interval (60 intervals ≈ 1 hour).",variants:[{id:"nominal",weight:3},{id:"missing",faults:{trendNotConfigured:!0},cause:"config",deficiency:{title:"Trend not configured for valve point",severity:"major",corrective:h("Configure the missing trend.","Configure trend log.")}},{id:"cov",faults:{covTooCoarse:!0},cause:"cov",deficiency:{title:"Change-of-value increment too large — gaps in data",severity:"major",corrective:h("Use interval logging or a smaller increment.","Use interval trending or reduce COV increment.")}},{id:"clock",faults:{clockNotSynced:!0},cause:"clock",deficiency:{title:"Controller clock not synchronized",severity:"major",corrective:h("Turn on time synchronization.","Configure time sync.")}},{id:"buffer",faults:{bufferOverflow:!0},cause:"buffer",deficiency:{title:"Trend buffer overwritten before archiving",severity:"major",corrective:h("Turn on automatic upload to the historian.","Configure historian collection before buffer wraps.")}}],causes:[ue("config","A trend was simply never set up.","Trend log object missing."),ue("cov","The trend only records big changes, so small changes are missed.","COV increment too coarse."),ue("clock","The controller clock is wrong.","Time sync not configured."),ue("buffer","The controller memory filled up and old data was overwritten.","Buffer wrap without historian upload."),ue("network","Network outage.","Comm loss.")],steps:[{id:"configure",title:"Enable trend logs",run:2,highlight:["trend-viewer"],action:{set:{enable:!0},label:"Enable trends",log:"Trend logs enabled"},explain:h("Start recording.","Enable logs."),expect:h("Recording.","Active.")},{id:"collect",title:"Collect data (60 intervals, time-compressed)",run:62,highlight:["trend-viewer","historian"],explain:h('Let it record for an "hour".',"Collection."),expect:h("Steady lines.","Continuous.")},{id:"retrieve",title:"Retrieve and evaluate",run:3,highlight:["trend-viewer"],action:{set:{retrieve:!0},label:"Retrieve data",log:"Trend data retrieved"},explain:h("Check the data.","Evaluate."),expect:h("Complete.","Pass.")}],criteria:[{id:"complete",label:"Trend completeness",metric:{reading:"completeness",agg:"final",step:"retrieve"},op:">=",value:98,unit:"%",digits:1,basis:"project",explain:h("Almost all data must be there.","Project completeness requirement (representative).")},{id:"gap",label:"Largest gap between records",metric:{reading:"maxGap",agg:"final",step:"retrieve"},op:"<=",value:2,unit:"intervals",digits:0,basis:"project",explain:h("No long gaps.","Gap limit (representative).")},{id:"clock",label:"Controller clock vs server",metric:{reading:"clockSkew",agg:"final",step:"retrieve"},op:"<=",value:2,unit:"s",digits:1,basis:"illustrative",sources:["ufgs-23-09-00"],explain:h("Times must line up across systems.","Time synchronization (guide spec lists BACnet time-sync capability); 2 s is illustrative.")}]},{id:"ALM-POST-REVIEW",equipment:"alarm-mgmt",level:"POST",kind:"reference",status:"reference",title:"Alarm performance review after turnover",purpose:h("Explain how alarm statistics are reviewed after handover.","Post-occupancy alarm performance monitoring and re-rationalization."),concept:h("Count alarms per operator over time and fix the worst offenders.","Alarm metrics vs benchmarks."),expected:h("Alarm rates fall to manageable levels.","Rates approach benchmarks; chattering/stale alarms resolved."),consequence:h("Alarm fatigue sets in.","Operators ignore alarms."),inputs:"Reference module (no simulation).",performedBy:"Owner operations with controls contractor; CxA during warranty.",prerequisites:[{test:"BMS-L4-ALARMS",why:Ve("After alarm acceptance.","Post-acceptance.")}],measurements:["Alarms per 10 min","Top 10 frequent alarms","Standing alarms"],sources:["isa-18-2"],sections:[{heading:"Benchmarks",body:h("A trade summary of ISA-18.2 says about one alarm every 10 minutes per operator is very likely acceptable and about two is the most that can be managed.",'ISA-18.2 (via trade summary): ~150/day, ~6/hour, ~1 per 10 min "very likely acceptable"; ~300/day, ~12/hour, ~2 per 10 min "maximum manageable". Process-industry origin; adapt to data-center operations.')},{heading:"Bad actors",body:h("A few alarms usually cause most of the noise. Fix those first.","Review top frequent, chattering and standing alarms; re-rationalize deadbands, delays and priorities; manage shelving.")},{heading:"Who",body:h("Operations owns this after handover; the CxA reviews during the warranty period.","Owner operations with controls contractor; CxA review before warranty expiry.")}]}],zc=[{id:"Q-BMS-1",testId:"BMS-L4-COMMLOSS",level:"L4",prompt:h("When the network to a field controller is cut, what should the cooling do?","On loss of supervisory communication, what is the expected controller behavior?"),options:[{id:"a",text:h("Keep cooling on its own, using its local settings.","Continue in standalone mode with local default/last-good setpoints; outputs keep modulating."),correct:!0,feedback:h("Correct — the field controller must not depend on the network to keep cooling.","Correct: the network must not be a single point of failure for cooling.")},{id:"b",text:h("Close all valves to be safe.","Drive outputs to zero."),correct:!1,feedback:h("Closing valves removes cooling — that is unsafe here.","Zero outputs are an unsafe default for data-hall cooling.")},{id:"c",text:h("Wait for the BMS to come back.","Hold until supervision returns."),correct:!1,feedback:h("Waiting would let the room overheat.","Hold-and-wait is not a fail-safe strategy for cooling.")}],explain:h("Field controllers carry the sequence; the BMS supervises.","Standalone capability and alarmed comm loss are both required.")}];var Li={};Ta(Li,{equipment:()=>_c,glossary:()=>Gc,questions:()=>Yc,sources:()=>Wc,tests:()=>Kc});var w=(e,a)=>({p:e,t:a}),kt=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),Be=(e,a,t,r,i,n)=>({title:e,text:a,severity:t,consequence:r,corrective:i,...n?{expect:n}:{}}),_e=(e,a,t)=>({id:e,text:w(a,t)}),He=(e,a,t,r,i,n)=>({id:e,part:a,label:t,check:r,ok:i,defects:n}),ye=(e,a,t,r)=>({id:e,name:a,desc:w(t,r)}),Xe=w,oa="Fire alarm and suppression testing is performed only by licensed/certified technicians under the fire protection contractor's procedure, with the monitoring station and operations notified, and witnessed by the AHJ where required. Releasing circuits are isolated and actuators physically removed before any interface test; agent is never discharged in this activity. The CxA observes and records integration results — the CxA does not operate fire alarm or suppression equipment. Simulation only.",Wc={"nfpa-72":kt("NFPA","NFPA 72, National Fire Alarm and Signaling Code (requirements cited via agency/AHJ and trade sources)","current edition; section numbers vary by edition","https://www.nfpa.org/codes-and-standards/nfpa-72-standard-development/72","normative","paywalled-summary",["LS-02","LS-04","LS-05"],"Acceptance testing, Record of Completion and ASD transport-time provisions are cited from secondary sources; the 120 s ASD transport-time figure and its section number are unverified against the primary text."),"nfpa-2001":kt("NFPA","NFPA 2001, Standard on Clean Agent Fire Extinguishing Systems (cited via AHJ form and code review)","2018 edition references","https://www.nfpa.org/codes-and-standards/nfpa-2001-standard-development/2001","normative","paywalled-summary",["LS-08","LS-09","LS-10"],"Approval of installations by qualified personnel to the AHJ; auxiliary functions; enclosure integrity; hold-time figure (85 % for 10 min) is secondary — verify edition."),"nfpa-75-76":kt("NFPA (via public summaries)","NFPA 75 (2024) Fire Protection of IT Equipment; NFPA 76 (2024) Fire Protection of Telecommunications Facilities","2024 editions","https://kordfire.com/nfpa-75-for-it-environments-and-data-centers/","normative","paywalled-summary",["LS-15"],"Design criteria context (2024 adds off-gas detection and immersion cooling; Li-ion moved to NFPA 855); not test procedures."),"ufgs-28-31-76":kt("USACE / NAVFAC / AFCEC","UFGS-28 31 76, Interior Fire Alarm and Mass Notification System, Addressable","August 2020","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2028%2031%2076.pdf","example","full",["LS-05"],"Federal guide specification: pre-tests and Record of Completion, certified-technician supervision, magnets prohibited for smoke-detector tests, secondary power and audibility criteria (DoD process; civilian AHJ processes differ)."),"ufgs-21-13-18":kt("USACE / NAVFAC / AFCEC","UFGS-21 13 18, Preaction Sprinkler Systems, Fire Protection","August 2020","https://legacy.wbdg.org/FFC/DOD/UFGS/UFGS%2021%2013%2018.pdf","example","full",["LS-06"],"Hydrostatic and 24 h air tests, electrical trip tests, water delivery time; air test stated as 350 kPa (50 psi) — conflicts with the 40 psi on an AHJ form (see mercer-nfpa13)."),"mercer-nfpa13":kt("City of Mercer Island Fire Marshal (WA)","NFPA 13 Sprinkler System Acceptance Test form (2016 IFC / 2016 NFPA 13)","form dated 2022","https://www.mercerisland.gov/sites/default/files/fileattachments/community_planning_amp_development/page/24371/nfpa_13_sprinkler_acceptance_form_2022.pdf","example","full",["LS-07"],"AHJ acceptance form: hydro 200 psi 2 h; 40 psi air 24 h with < 1.5 psi loss; preaction water to farthest point within 3 min; air ≥ 20 psi above trip. Based on the 2016 edition."),"seattle-clean-agent":kt("Seattle Fire Department","System Inspection/Test Report — Clean Agent","15 Mar 2024","https://www.seattle.gov/Documents/Departments/Fire/Business/SystemsTestingCleanAgent.pdf","example","full",["LS-08"],"AHJ confidence-test form: cylinder quantity/pressure loss limits, release devices and time delays, two-action manual release, dead-man abort, auxiliary functions (AHU shutdown, dampers, power shutdown), standby power, central-station signal."),"efcog-nfpa2001":kt("EFCOG Fire Protection Task Team","NFPA 2001 Code Review (2018 Edition)","c. 2018","https://efcog.org/","trade","full",["LS-09"],"Excerpts: approval by qualified personnel to the AHJ; verify fan coast-down and damper closure time against design; integrated testing per NFPA 4 when required; enclosure integrity review."),"door-fan":kt("Retrotec / Infiltec (test-equipment makers)","Clean agent enclosure design for NFPA; enclosure integrity test procedure","undated / rev 8-24-15","https://retrotec.com/","manufacturer-specific","summary",["LS-10"],"Door-fan measures leakage area; NFPA 2001 annex formulas predict hold time. Hold-time criterion from snippets — verify against the adopted edition."),"xtralis-transport":kt("Xtralis (Honeywell)","Open-Flow In-Line Components Application Note (Doc 18336_08)","August 2020","https://xtralis.com/file/6925","manufacturer-specific","full",["LS-01"],"Maximum predicted transport time 60 s (European classes A/B) and 120 s (class C) for the note; with in-line components transport time should be measured at installation; refers to local code."),"xtralis-vea-faq":kt("Xtralis","Frequently Asked Questions — VESDA-E VEA (Doc 27909_03)","undated","https://xtralis.com/file/10532","manufacturer-specific","full",["LS-02"],'Vendor FAQ restating that "NFPA requires to report alarm in 120 sec"; vendor statement, not the code text.'),"xtralis-models":kt("Xtralis","VESDA Model Comparison Chart","2025","https://www.xtralis.com/file/628","manufacturer-specific","full",["LS-03"],'Per-model transport times by class; "check local codes for the required transport times".'),"orr-asd":kt("ORR Protection (fire protection contractor)","Air Sampling Smoke Detection (web page, search snippet)","undated (page now unavailable)","https://www.orrprotection.com/mcfp/air-sampling-smoke-detection","trade","summary",["LS-04"],"Snippet: maximum transport time 120 s citing an NFPA 72 section; smoke introduced at the farthest hole and timed. Section/edition unverified."),"csemag-battery":kt("Consulting-Specifying Engineer (J. Yoon)","Storage battery requirements","27 Jan 2017","https://www.csemag.com/storage-battery-requirements/","trade","full",["LS-12"],"Summarizes the International Fire Code (2015, since renumbered): ventilation limiting hydrogen to 1 % of room volume (≈25 % of the lower flammable limit) or continuous ventilation ≥ 1 cfm/ft²; ventilation must be supervised. Verify current edition and Li-ion/ESS rules (NFPA 855)."),"tracetek-install":kt("Chemelex (formerly nVent Raychem)","TraceTek TT1000 Modular Sensing Cable Installation Instructions (H55555)","©2025","https://cdn.chemelex.com/Product%20Documents/Installation%20Manuals/RaychemTraceTek-IM-H55555-TT1000-EN.pdf","manufacturer-specific","full",["LS-13"],"Test each cable after installation and daily; portable test box measures length and breaks; clean cable leakage current below 10 µA; mapping tags; no exposed connectors."),"tracetek-ds":kt("Chemelex","TT1100-OHP-THIN Water Sensing Cable datasheet (H58677)","©2026 (rev 2610)","https://cdn.chemelex.com/Product%20Documents/Data%20Sheets/RaychemTraceTek-DS-H58677-TT1100OHPTHIN-EN.pdf","manufacturer-specific","full",["LS-14"],"Leak location accuracy ±1 m (3.3 ft) when used with the manufacturer's monitoring instruments.")},Rs=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),Gc=[Rs("LFL","Lower Flammable Limit","The lowest amount of a gas in air that can burn. Detectors report gas as a percentage of this limit.","Minimum concentration of a flammable gas in air that can ignite (hydrogen ≈ 4 % by volume); gas detectors read in % of LFL."),Rs("NICET","National Institute for Certification in Engineering Technologies","A U.S. body that certifies fire alarm and sprinkler technicians by level.","Certification program (Levels I–IV) commonly required by specifications for fire alarm designers, installers and testers.")],_c=[{id:"fire-alarm",family:"lifesafety",subfamily:"Fire detection & alarm",name:"Fire alarm system & interfaces",abbr:"FA",svg:"fire-alarm",model:"ls-fa",role:w("Detects fire, warns people and tells other systems what to do: stop air handlers, close dampers, get the suppression system ready, and inform the BMS.","Addressable FACP with initiating devices, notification appliances and programmed control functions (relay modules) interfacing with air-handler shutdown, smoke dampers, releasing panels, EPO (where designed) and BMS monitoring."),parts:[ye("facp","Fire alarm control panel","The fire alarm system's main control box.","FACP with annunciator, zones, secondary batteries and programmed control-by-event matrix."),ye("detector","Smoke detector","Senses smoke in the data hall.","Addressable photoelectric detector; tested with listed test methods (magnets prohibited by some specifications)."),ye("notification","Horn/strobe","Warns people with sound and light.","Notification appliance on a supervised circuit."),ye("relays","Control relay modules","Switches the fire alarm uses to command other equipment.","Addressable control modules executing programmed outputs."),ye("crah","CRAH-1","A cooling unit that is shut down by a fire alarm in its zone (per design).","Air handler shutdown interface; restart sequence after reset."),ye("damper","Smoke damper","A shutter in the duct that closes to stop smoke spreading.","Smoke/fire-smoke damper with actuator and end switches; closure timing per design."),ye("release-panel","Releasing panel","Controls release of the clean agent — isolated for this test.","Clean-agent releasing control panel; release circuit isolated, actuators removed, test lamp substituted."),ye("agent-cylinder","Agent cylinder","Holds the fire-suppression gas; its actuator is removed during tests.","Clean-agent container with release actuator disconnected and tagged."),ye("epo","EPO interface","The emergency power-off connection (design-specific).","EPO interface where designed (NFPA 75 / NEC Article 645 context); monitored, not operated, in this test."),ye("bms-interface","BMS notification","How the BMS learns about a fire alarm.","Monitor/relay interface reporting alarm and zone to the BMS."),ye("batt-exhaust","Battery-room exhaust","A fan that must keep running during a fire alarm (by design).","Hydrogen exhaust that the control matrix must not shut down.")],sources:["nfpa-72","ufgs-28-31-76","nfpa3-4","nfpa-75-76"]},{id:"asd",family:"lifesafety",subfamily:"Fire detection & alarm",name:"Aspirating smoke detection (ASD)",abbr:"ASD",svg:"asd",model:"ls-asd",role:w("Sucks air through small holes in pipes above the racks and checks it for tiny amounts of smoke, giving very early warning.","Air-sampling detector with aspirator and sampling-pipe network; multi-level thresholds (Alert/Action/Fire), airflow supervision and measured transport time from the most remote hole."),parts:[ye("racks","Protected area","The IT racks the detector protects.","Data hall area served by the pipe network."),ye("sampling-pipe","Sampling pipe","Pipes that carry air back to the detector.","Sealed pipe network built to the design calculation."),ye("holes","Sampling holes","Small holes where air enters the pipe.","Hole sizes/positions per calculation; the last hole is the most remote."),ye("end-cap","End cap / test point","The far end of the pipe, used for smoke tests.","End cap with test point at the most remote sampling location."),ye("smoke-test","Test smoke source","Puts a small amount of test smoke into the far end.","Smoke generator/aerosol applied at the end-cap test point."),ye("stopwatch","Stopwatch","Measures how long the smoke takes to arrive.","Transport-time timing."),ye("asd-detector","ASD detector","The box with the fan and smoke sensor.","Aspirator, filter, detection chamber, flow sensor and display."),ye("facp-link","FACP interface","Sends fire and trouble signals to the fire alarm panel.","Relay or addressable interface to the FACP.")],sources:["xtralis-transport","xtralis-models","nfpa-72"]},{id:"suppression",family:"lifesafety",subfamily:"Fire suppression",name:"Clean-agent suppression & pre-action interface",abbr:"SUPP",svg:"suppression",role:w("Puts out a fire with gas (clean agent) or water (pre-action sprinklers). Commissioning focuses on the connections to other systems — never on releasing agent.","Clean-agent system (cylinders, releasing panel, abort/manual stations, nozzles, relief venting) and pre-action sprinkler interface; Cx scope is interface verification and documentation; discharge and trip tests belong to licensed contractors and the AHJ."),parts:[ye("cylinders","Agent cylinders","Bottles of extinguishing gas.","Agent containers; weight/pressure records."),ye("manifold","Piping & nozzles","Pipes that deliver the gas into the room.","Discharge manifold, piping and nozzles per hydraulic calculation."),ye("release-panel","Releasing panel","The control box for release.","Releasing control unit: detection, pre-discharge, delay, release, abort."),ye("abort","Abort station","A button that delays release while held.","Dead-man abort station."),ye("manual-release","Manual release","A station that releases the gas by hand (two actions).","Manual release requiring two separate actions."),ye("relief-vent","Pressure relief vent","Lets pressure out so walls are not damaged during discharge.","Enclosure over/under-pressure relief."),ye("door","Door & signage","Doors must close and warn people.","Door closers and warning signage."),ye("door-fan","Door-fan rig","A fan used to measure how leaky the room is.","Enclosure integrity test equipment."),ye("preaction","Pre-action riser","A sprinkler valve that only fills pipes with water after detection.","Pre-action valve with supervisory air and releasing interface.")],sources:["nfpa-2001","seattle-clean-agent","efcog-nfpa2001","ufgs-21-13-18","mercer-nfpa13"]},{id:"leak-detection",family:"lifesafety",subfamily:"Facility support",name:"Water leak detection (sensing cable)",abbr:"LEAK",svg:"leak-detection",model:"ls-leak",role:w("A special cable on the floor under the cooling units senses water and tells operators exactly where the leak is.","Distance-reading sensing cable with alarm module, mapping table and BMS integration around CRAH units and chilled-water piping."),parts:[ye("crahs","CRAH units","Cooling units above the floor.","Potential leak sources (condensate, coil, valves)."),ye("chw-pipes","Chilled-water pipes","Water pipes under the floor.","Primary leak source."),ye("cable","Sensing cable","The cable that detects water along its length.","Water-sensing cable with mapping tags."),ye("end-term","End terminator","Closes the loop at the far end so the cable is supervised.","End-of-line terminator."),ye("test-water","Test point","Where test water is applied.","Known-distance test location."),ye("alarm-module","Alarm module","Reads the cable and shows the leak distance.","Distance-reading module."),ye("test-box","Portable test box","A tester for continuity, cleanliness and length.","Manufacturer portable test box."),ye("bms","BMS readout","Where operators see leak alarms.","BMS integration.")],sources:["tracetek-install","tracetek-ds"]},{id:"emergency-vent",family:"lifesafety",subfamily:"Facility support",name:"Battery-room emergency ventilation & hydrogen detection",abbr:"VENT",svg:"emergency-vent",model:"ls-vent",role:w("Fans that continuously remove the small amounts of hydrogen gas batteries give off, with a gas detector and alarms in case ventilation fails.","Continuous, supervised exhaust (lead/standby) with airflow proof, hydrogen detection staging and BMS alarms; design basis per the adopted fire code."),parts:[ye("batteries","Battery strings","Batteries that can release hydrogen.","VRLA/flooded strings."),ye("louver","Makeup-air louver","Lets fresh air in.","Low-level makeup air."),ye("exhaust-duct","Exhaust duct","Takes air out at high level, where hydrogen collects.","High-level exhaust."),ye("flow-switch","Airflow switch","Proves the fans are really moving air.","Differential-pressure airflow proof."),ye("fans","Exhaust fans","Lead and standby fans.","EF-1 lead, EF-2 standby."),ye("gas-det","Hydrogen detector","Measures hydrogen near the ceiling.","Catalytic/electrochemical hydrogen detector, bump-tested with calibration gas."),ye("strobe","Horn/strobe","Local warning.","Stage 2 local alarm."),ye("bms","BMS readout","Alarms at the monitoring system.","Ventilation and gas alarms.")],sources:["csemag-battery"]},{id:"env-controls",family:"lifesafety",subfamily:"Facility support",name:"Equipment-room environmental controls",abbr:"ENV",svg:"env-controls",model:"ls-env",role:w("Keeps electrical and UPS rooms at a safe temperature with a main and a backup cooling unit.","Lead/lag room cooling with room sensor, failover sequence and high-temperature alarming for electrical/UPS rooms."),parts:[ye("cu-1","Cooling unit CU-1","The main cooling unit.","Lead unit."),ye("cu-2","Cooling unit CU-2","The backup cooling unit.","Lag unit."),ye("ups","UPS","Electrical equipment that produces heat.","Room heat load."),ye("room-sensor","Room sensor","Measures room temperature for the controls.","Control sensor; location must be representative."),ye("reference","Reference thermometer","A calibrated portable thermometer.","Reference for sensor verification."),ye("bms","BMS readout","Alarms and readings at the monitoring system.","Room environment monitoring.")],sources:["ufgs-23-09-00"]}],Kc=[{id:"FA-L2-INST",equipment:"fire-alarm",level:"L2",kind:"inspection",status:"interactive",title:"Fire alarm records & interface readiness review",purpose:w("Before interface testing, check the fire alarm paperwork and the parts that connect to other systems.","Review contractor pre-test records, control-by-event matrix, device addressing/labels, battery calculation and releasing-circuit isolation provisions as readiness for witnessed interface testing."),concept:w("Look at the records and the installation and decide whether each item is ready.","CxA document/field review of readiness items; it does not replace the licensed contractor's acceptance testing or the AHJ's inspection."),inputs:"Fictitious record package and walk-down with seeded issues.",expected:w("Records complete; interface matrix correct; isolation method in place.","Pre-test records and Record of Completion drafts available; matrix matches SOO; isolation procedure approved."),consequence:w("Testing interfaces without correct records or isolation can cause an accidental agent release or a failed AHJ inspection.","Uncontrolled interface testing risks inadvertent release, wrong-zone shutdowns and AHJ rejection."),performedBy:"Fire alarm contractor provides records; CxA reviews; owner's fire protection engineer reviews where engaged.",safety:"Review only. No device operation.",prerequisites:[{item:"fa-pretest-complete",why:Xe("The licensed contractor must have finished its own tests first.","Contractor pre-tests complete (certified-technician supervision per specification).")}],measurements:["Records","Control matrix","Device labels","Battery calculation","Isolation provisions"],downstream:["FA-L4-INTERFACE"],sources:["ufgs-28-31-76","nfpa-72","nfpa3-4"],defectCount:[1,3],items:[He("records","facp","Contractor pre-test records & Record of Completion draft",w("Has the contractor completed and documented its own tests?","Verify pre-test reports and draft Record of Completion."),"Pre-test report and draft Record of Completion on file.",[Be("Pre-test records missing","No pre-test report available.","major",w("The system may not be ready.","Readiness unverified."),w("Obtain records.","Contractor to submit pre-test documentation."),"cannot-verify")]),He("matrix","relays","Control-by-event matrix vs SOO",w("Does the programmed matrix shut down the right equipment for each zone?","Compare programmed control matrix with the fire/air-handling SOO."),"Matrix matches SOO for all zones.",[Be("Matrix maps CRAH-1 to Zone 2","CRAH-1 shutdown programmed on Zone 2 instead of Zone 1.","major",w("A fire in Zone 1 would not stop its own cooling unit.","Wrong-zone control function."),w("Correct programming.","Contractor to correct program; re-verify."))]),He("labels","detector","Device addresses & labels",w("Do device labels match the drawings?","Verify addresses/labels."),"Labels match.",[Be("Labels missing","Several detectors lack address labels.","minor",w("Hard to find devices.","Maintainability."),w("Label.","Label."))]),He("battery","facp","Secondary power (battery) calculation",w("Is there a battery calculation showing enough backup time?","Verify battery calculation vs specified standby/alarm duration."),"Calculation on file; batteries sized per calculation.",[Be("Battery calculation missing","No calculation provided.","major",w("Backup time unknown.","Secondary-power duration unverified."),w("Provide.","Provide calculation."),"cannot-verify")]),He("isolation","release-panel","Releasing-circuit isolation procedure",w("Is there an approved way to make sure no agent can be released during testing?","Verify written isolation procedure (actuator removal, disable, tagging)."),"Approved isolation procedure with actuator removal and tagging.",[Be("No isolation procedure","No written method for isolating releasing circuits.","critical",w("Testing could release agent by accident.","Inadvertent discharge risk."),w("Write and approve one before testing.","Suppression contractor to issue isolation procedure."))]),He("epo","epo","EPO interface documentation",w("Is it documented what the fire alarm does to the EPO?","Verify EPO interface design intent and wiring documentation."),"Documented.",[Be("EPO interface undocumented","No drawing of FACP–EPO interface.","major",w("Unexpected power-off is possible.","Undocumented shutdown path."),w("Document.","Engineer of record to document intent."))])]},{id:"FA-L3-ACCEPT",equipment:"fire-alarm",level:"L3",kind:"reference",status:"reference",title:"Fire alarm acceptance testing (licensed contractor & AHJ) — reference",purpose:w("Explain who tests the fire alarm system and how, and what the commissioning team's role is.","Reference: NFPA 72 acceptance testing scope, responsibilities and records; CxA witness role."),concept:w("Every device is tested by certified technicians and the inspector watches.","100 % device and circuit testing by the fire alarm contractor; AHJ witness; Record of Completion."),expected:w("A signed Record of Completion and AHJ acceptance.","Completed records and AHJ approval."),consequence:w("Without acceptance the building cannot be occupied.","No certificate of occupancy for the space."),inputs:"Reference module (specialist-only activity; not simulated).",performedBy:"Licensed fire alarm contractor (certified technicians); AHJ witnesses; owner's fire protection engineer; CxA observes.",safety:oa,prerequisites:[{test:"FA-L2-INST",why:Xe("Readiness reviewed first.","Readiness review.")}],measurements:["Record of Completion","Device test log","Battery test","Audibility"],downstream:["FA-L4-INTERFACE"],sources:["nfpa-72","ufgs-28-31-76","nfpa3-4"],sections:[{heading:"Who does what",body:w("Certified fire alarm technicians test every device. The inspector (AHJ) watches and accepts. The commissioning team watches and checks the connections to other systems, but does not operate fire alarm equipment.","Contractor performs 100 % testing under certified-technician supervision (NICET levels per specification); AHJ (and owner FPE) witness; CxA verifies integrations and documentation only.".replace("FPE","fire protection engineer"))},{heading:"Records",body:w("The contractor fills in a Record of Completion and test records.","NFPA 72 Record of Completion and Record of Inspection and Testing; a federal guide specification also requires audibility/intelligibility results.")},{heading:"Example criteria (federal guide specification)",body:w("One federal specification asks for batteries lasting 48 hours on standby plus 15 minutes in alarm, sounders at least 15 dBA above background but no louder than 110 dBA, and forbids testing smoke detectors with magnets.","Guide-spec (DoD) criteria: 48 h standby + 15 min alarm; ≥ 15 dBA over ambient, ≤ 110 dBA; magnets prohibited for smoke-detector tests. These are specification values, not universal code limits.")}]},{id:"FA-L4-INTERFACE",equipment:"fire-alarm",level:"L4",kind:"procedure",model:"ls-fa",status:"interactive",title:"Fire alarm interface verification (test mode, release isolated)",purpose:w("Prove that a fire alarm in the data hall makes the connected systems do the right things: stop the zone's cooling unit, close the damper, signal the suppression panel (with release safely disconnected), tell the BMS the right zone, and leave the battery-room exhaust running.","Witnessed verification of programmed fire alarm control functions to air handlers, dampers, releasing panel (isolated, test lamp), BMS and EPO interface concept, with restart after reset."),concept:w("A certified technician activates one smoke detector with a listed test method. Everyone watches the connected equipment.","Detector activation in test mode; observe each output function, timing and BMS message; reset and verify restart."),inputs:"Simulated detector activation with releasing circuits isolated. A seeded hidden fault may be present.",expected:w("CRAH-1 stops within 10 s, the damper closes, the test lamp lights, the BMS shows Zone 1, the exhaust keeps running, and everything restarts after reset.","All programmed outputs operate for the correct zone within design timing; release remains isolated; restart per SOO after reset."),consequence:w("A wrong-zone or unwired interface means smoke can spread, cooling may run in a fire, or the suppression system may not be told — and a wrongly programmed exhaust shutdown could let hydrogen build up.","Interface errors defeat smoke control and suppression sequencing; incorrect shutdowns create secondary hazards."),performedBy:"Licensed fire alarm technician operates devices; suppression contractor isolates releasing circuits; controls contractor observes BMS; AHJ witnesses where required; CxA records results.",safety:oa,prerequisites:[{test:"FA-L2-INST",why:Xe("Records and isolation method must be ready.","Readiness and isolation procedure approved.")},{test:"FA-L3-ACCEPT",why:Xe("The fire alarm system itself must be accepted first.","Contractor acceptance testing complete.")},{test:"BMS-L3-P2P",why:Xe("The BMS points receiving fire alarm signals must be proven.","BMS fire alarm interface points verified.")},{test:"SUPP-L2-INST",why:Xe("The suppression system must be installed and its isolation provisions checked.","Releasing panel installed; isolation provisions verified.")},{test:"VENT-L4-INTERLOCK",why:Xe("The battery-room exhaust must work before checking that the fire alarm leaves it running.","Emergency ventilation sequence proven before interface test.")},{test:"ENV-L4-COOLING",why:Xe("Room cooling sequences must work before checking shutdown and restart.","Air-handling sequences proven before interface test.")}],measurements:["faAlarm","crahRun","fanSpd","damperPos","bmsZone","releaseArmed","battExh"],downstream:["FA-L4-NFPA4","FA-POST-ITM"],sources:["nfpa-72","nfpa-2001","efcog-nfpa2001","seattle-clean-agent","nfpa3-4"],variants:[{id:"nominal",weight:3},{id:"not-wired",faults:{relayNotWired:!0},cause:"wiring",deficiency:{title:"CRAH-1 shutdown relay not wired",severity:"critical",corrective:w("Wire the relay to the unit and retest.","Complete relay-to-starter/BMS wiring; retest.")}},{id:"wrong-zone",faults:{wrongZone:!0},cause:"mapping",deficiency:{title:"Control functions mapped to wrong zone",severity:"critical",corrective:w("Correct the fire alarm programming and retest all zones.","Correct control-by-event programming; retest every zone.")}},{id:"no-bms",faults:{bmsNotNotified:!0},cause:"bms",deficiency:{title:"BMS not notified of fire alarm",severity:"major",corrective:w("Connect the BMS interface and retest.","Complete monitor interface and mapping.")}}],causes:[_e("wiring","The relay output is not wired to the unit.","Relay module not terminated to starter/control circuit."),_e("mapping","The fire alarm program links this detector to the wrong zone.","Control-by-event programming error."),_e("bms","The BMS interface is not connected or mapped.","Monitor interface/mapping missing."),_e("damper","The damper actuator is broken.","Damper actuator failure."),_e("detector","The detector is dirty.","Detector sensitivity issue.")],steps:[{id:"prep",title:"Confirm test mode and release isolation",run:4,highlight:["release-panel","agent-cylinder","facp"],explain:w("Check the suppression actuators are physically removed and tagged, the monitoring station is on test, and operations are informed.","Verify isolation (actuators removed, disabled points), central station on test, notifications made."),expect:w("Isolated; panels show disabled/test.","Isolation verified.")},{id:"alarm",title:"Activate detector 1-014 (listed test method)",run:30,highlight:["detector","facp","crah","damper","release-panel","bms-interface"],action:{set:{detector:!0},label:"Activate detector (test)",log:"Detector 1-014 activated by FA technician"},explain:w("The fire alarm goes off. Watch every connected system.","Observe each programmed output and its timing."),expect:w("CRAH-1 stops, damper closes, test lamp, BMS Zone 1, exhaust keeps running.","All outputs correct for Zone 1.")},{id:"restore",title:"Clear detector and reset FACP",run:20,highlight:["facp","crah","damper","bms-interface"],action:{set:{detector:!1,reset:!0},label:"Clear & reset",log:"Detector cleared; FACP reset"},explain:w("Reset the panel. Equipment should restart and the damper reopen.","Reset; verify restart sequence."),expect:w("Back to normal.","Restart per SOO.")}],criteria:[{id:"alarm",label:"FACP alarm on detector activation",metric:{event:"FACP_ALARM",agg:"event",step:"alarm"},op:"event",basis:"conceptual",explain:w("The panel must go into alarm.","Initiating device response.")},{id:"crah",label:"Time until CRAH-1 stopped",metric:{reading:"crahRun",agg:"timeTo",step:"alarm",cond:{op:"<=",value:0}},op:"<=",value:10,unit:"s",digits:1,basis:"project",sources:["efcog-nfpa2001"],explain:w("The zone's air handler must stop quickly.","Fan shutdown/coast-down verified against design timing (NFPA 2001 review notes fan coast-down and damper timing checks); value representative.")},{id:"damper",label:"Smoke damper position at end of alarm step",metric:{reading:"damperPos",agg:"final",step:"alarm"},op:"<=",value:5,unit:"% open",digits:0,basis:"project",sources:["efcog-nfpa2001"],explain:w("The damper must close.","Closure within design time.")},{id:"release-signal",label:"Releasing panel received signal (test lamp)",metric:{event:"REL_SIGNAL_TEST",agg:"event",step:"alarm"},op:"event",basis:"project",sources:["seattle-clean-agent"],explain:w("The suppression panel must be told — with release safely disconnected.","Interface to releasing panel verified with test lamp.")},{id:"bms",label:"BMS notified of fire alarm",metric:{event:"BMS_FIRE_ALM",agg:"event",step:"alarm"},op:"event",basis:"project",explain:w("The BMS must know.","Monitoring interface.")},{id:"zone",label:"Zone reported to BMS",metric:{reading:"bmsZone",agg:"final",step:"alarm"},op:"==",value:1,basis:"conceptual",explain:w("It must report the right zone.","Correct mapping.")},{id:"isolated",label:"Agent release actuators remained disconnected",metric:{reading:"releaseArmed",agg:"max",step:["prep","alarm","restore"]},op:"<=",value:0,basis:"conceptual",explain:w("Release must be impossible during testing.","Safety hold point.")},{id:"exhaust",label:"Battery-room exhaust kept running",metric:{reading:"battExh",agg:"min",step:"alarm"},op:">=",value:1,basis:"project",explain:w("Hydrogen exhaust must not stop.","Design intent (control matrix excludes this fan).")},{id:"restart",label:"CRAH-1 restarted after reset",metric:{reading:"crahRun",agg:"final",step:"restore"},op:">=",value:1,basis:"project",explain:w("Cooling must come back.","Restart sequence.")}]},{id:"FA-L4-NFPA4",equipment:"fire-alarm",level:"L4",kind:"reference",status:"reference",title:"Integrated fire protection & life-safety system testing (NFPA 3/4) — reference",purpose:w("Explain how all fire and life-safety systems are tested together and who leads it.","NFPA 4 integrated testing and NFPA 3 fire protection commissioning roles in relation to the CxA."),concept:w("One test agent coordinates tests across all connected systems.","Integrated testing agent coordinates end-to-end tests; fire commissioning agent manages fire protection Cx."),expected:w("All connections between systems documented and proven.","Integrated test report."),consequence:w("Connections between systems are where failures hide.","Interface gaps."),inputs:"Reference module.",performedBy:"Integrated testing agent; fire commissioning agent; contractors; AHJ; CxA coordinates with the overall Cx plan.",safety:oa,prerequisites:[{test:"FA-L4-INTERFACE",why:Xe("Individual interfaces first.","Component interfaces verified.")},{test:"ASD-L4-TRANSPORT",why:Xe("Detection proven first.","Detection verified.")}],measurements:["Integrated test plan","Interface matrix","Report"],sources:["nfpa3-4","nfpa-2001","nfpa-72"],sections:[{heading:"Roles",body:w("A fire commissioning agent manages fire protection commissioning; an integrated testing agent plans and runs the combined tests. The CxA coordinates them with the rest of the project.","NFPA 3 fire commissioning agent; NFPA 4 integrated testing agent; AHJ acceptance; CxA integration with the overall Cx plan.")},{heading:"Clean-agent integration",body:w("The clean-agent standard calls for integrated testing under NFPA 4 when required.","NFPA 2001 (2018) references integrated testing per NFPA 4 when required (via code review).")}]},{id:"ASD-L2-INST",equipment:"asd",level:"L2",kind:"inspection",status:"interactive",title:"ASD pipe network & detector installation checklist",purpose:w("Check the pipe network matches the design calculation and is sealed, and the detector is correctly connected.","Verify pipe network vs design calculation (hole count/size/position), joint sealing, end cap/test point, labelling, detector exhaust, FACP zone mapping."),concept:w("Inspect each item.","Checklist against the design calculation and shop drawings."),inputs:"Simulated walk-down with seeded deficiencies.",expected:w("Built as calculated.","All items acceptable."),consequence:w("Extra holes or open joints slow the smoke from far holes.","Deviations from calculation increase transport time and reduce sensitivity."),performedBy:"Fire alarm contractor; CxA verifies.",safety:"Work at height on ceiling pipe networks follows site safety rules.",prerequisites:[{item:"asd-calc-approved",why:Xe("Need the approved design calculation.","Design calculation approved.")}],measurements:["Holes vs calculation","Joints","Labels","Zone mapping"],downstream:["ASD-L3-FLOW"],sources:["xtralis-transport","nfpa-72"],defectCount:[1,3],items:[He("holes","holes","Sampling holes vs calculation",w("Do hole count and sizes match the design?","Verify holes vs calculation."),"Seven holes per calculation.",[Be("Extra holes drilled","Two additional holes drilled on site.","major",w("Far holes get less suction.","Transport time increase."),w("Recalculate or cap.","Recalculate; correct."))]),He("joints","sampling-pipe","Joints sealed",w("Are all joints glued/sealed?","Verify joints."),"All sealed.",[Be("Unsealed joint","Joint near detector push-fit only.","major",w("Air leaks in; far smoke dilutes.","Leak near detector."),w("Seal.","Seal."))]),He("cap","end-cap","End cap & test point accessible",w("Can the far end be reached for testing?","Verify access."),"Accessible.",[Be("Inaccessible","End cap above cable tray, no access.","minor",w("Hard to test.","Testability."),w("Relocate test point.","Add remote test point."))]),He("labels","sampling-pipe","Pipe labelling",w("Is the pipe labelled so nobody paints or cuts it?","Verify labels."),"Labelled.",[Be("Not labelled","No labels.","minor",w("Could be damaged.","Damage risk."),w("Label.","Label."))]),He("zone","facp-link","FACP zone mapping",w("Is the detector reported as the right zone?","Verify mapping."),"Mapped to Zone 1.",[Be("Wrong zone","Mapped to Zone 3.","major",w("Wrong response.","Wrong-zone actions."),w("Fix.","Correct mapping."))]),He("calc","asd-detector","Design calculation on site",w("Is the calculation available?","Verify."),"On site.",[Be("Missing","Not available.","major",w("Cannot compare.","No reference."),w("Provide.","Provide."),"cannot-verify")])]},{id:"ASD-L3-FLOW",equipment:"asd",level:"L3",kind:"procedure",model:"ls-asd",status:"interactive",title:"ASD airflow baseline & airflow-fault threshold check",purpose:w("Set the normal airflow and prove the detector raises a fault (and tells the fire alarm panel) if a pipe breaks or gets blocked.","Normalize airflow baseline; verify high-flow (break simulated by removing end cap) and low-flow (inlet blockage) faults and FACP trouble reporting."),concept:w("Record normal flow, take the end cap off, put it back, then partly block the pipe.","Baseline; high-flow and low-flow simulations; restoration."),inputs:"Simulated end-cap removal and inlet blockage. A seeded hidden fault may be present.",expected:w("Flow faults appear both times and the fire alarm panel shows trouble.","High/low flow faults within delay; FACP trouble; clear on restoration."),consequence:w("If a broken pipe is not noticed, part of the room is unprotected.","Undetected pipe faults leave areas unsampled."),performedBy:"Fire alarm contractor / ASD-certified technician; CxA witnesses.",safety:oa,prerequisites:[{test:"ASD-L2-INST",why:Xe("Network checked first.","Installation verified.")}],measurements:["flowPct","flowFault","facpTrouble"],downstream:["ASD-L4-TRANSPORT"],sources:["xtralis-transport","nfpa-72"],variants:[{id:"nominal",weight:3},{id:"thresholds",faults:{thresholdsDefault:!0},cause:"thresholds",deficiency:{title:"Airflow fault thresholds left at wide defaults",severity:"major",corrective:w("Set thresholds per design and retest.","Configure flow thresholds per design.")}},{id:"no-trouble",faults:{faultNotReported:!0},cause:"interface",deficiency:{title:"ASD fault not reported to FACP",severity:"major",corrective:w("Connect the trouble output.","Wire/map fault relay to FACP.")}}],causes:[_e("thresholds","Flow alarm limits are too wide.","Thresholds at defaults."),_e("interface","The trouble signal is not connected to the fire alarm panel.","Fault relay not wired/mapped."),_e("aspirator","The fan is weak.","Aspirator degraded."),_e("filter","The filter is clogged.","Filter loading.")],steps:[{id:"normalize",title:"Normalize airflow baseline",run:8,highlight:["asd-detector"],explain:w("Record normal flow (100 %).","Baseline normalization."),expect:w("About 100 %.","≈100 %.")},{id:"endcap",title:"Remove end cap (simulate break)",run:20,highlight:["end-cap","asd-detector","facp-link"],action:{set:{openCap:!0},label:"Remove end cap",log:"End cap removed"},explain:w("Flow rises. A high-flow fault should appear and reach the FACP.","High-flow fault and trouble."),expect:w("Fault and trouble.","Fault ≤ delay.")},{id:"refit",title:"Refit end cap",run:10,highlight:["end-cap"],action:{set:{openCap:!1},label:"Refit cap",log:"End cap refitted"},explain:w("Fault clears.","Restore."),expect:w("Normal.","Normal.")},{id:"block",title:"Partially block inlet (simulate blockage)",run:20,highlight:["sampling-pipe","asd-detector"],action:{set:{blockInlet:!0},label:"Block inlet",log:"Inlet partially blocked"},explain:w("Flow drops; low-flow fault.","Low-flow fault."),expect:w("Fault.","Fault.")},{id:"unblock",title:"Remove blockage",run:10,highlight:["asd-detector"],action:{set:{blockInlet:!1},label:"Unblock",log:"Blockage removed"},explain:w("Fault clears.","Restore."),expect:w("Normal.","Normal.")}],criteria:[{id:"baseline",label:"Baseline airflow after normalization",metric:{reading:"flowPct",agg:"final",step:"normalize"},op:"between",value:[90,110],unit:"%",digits:0,basis:"illustrative",explain:w("Flow should be normal.","Illustrative band.")},{id:"high",label:"High-flow fault raised",metric:{event:"ASD_FLOW_HIGH",agg:"event",step:"endcap"},op:"event",basis:"manufacturer",explain:w("A break must be noticed.","Manufacturer airflow supervision (thresholds design-specific).")},{id:"trouble",label:"Trouble reported at FACP",metric:{event:"FACP_TROUBLE",agg:"event",step:"endcap"},op:"event",basis:"project",sources:["nfpa-72"],explain:w("The fire panel must know.","Fault supervision at FACP.")},{id:"low",label:"Low-flow fault raised",metric:{event:"ASD_FLOW_LOW",agg:"event",step:"block"},op:"event",basis:"manufacturer",explain:w("A blockage must be noticed.","Airflow supervision.")},{id:"clear",label:"No flow fault after restoration",metric:{reading:"flowFault",agg:"final",step:"unblock"},op:"<=",value:0,basis:"conceptual",explain:w("Back to normal.","Restored.")}]},{id:"ASD-L4-TRANSPORT",equipment:"asd",level:"L4",kind:"procedure",model:"ls-asd",status:"interactive",title:"ASD transport time from the most remote sampling hole",purpose:w("Measure how long smoke takes to travel from the farthest hole to the detector, and check the detector then alarms the fire panel.","Measure transport time from the end-cap test point to detector response; compare with the requirement and with the design-calculation prediction; verify Fire 1 to FACP."),concept:w("Put a puff of test smoke at the far end cap and start a stopwatch.","Introduce smoke at the most remote point; time first detector response; observe threshold escalation and FACP alarm."),inputs:"Simulated test smoke at the end cap. A seeded hidden fault may be present.",expected:w("Smoke arrives in about a minute — within the design prediction and well inside 120 s — and the fire panel alarms.","Transport time ≤ design prediction + margin and ≤ 120 s; Fire 1 to FACP."),consequence:w("Slow smoke transport delays the earliest warning a data hall can get.","Excess transport time negates very-early-warning intent and may violate the adopted code/listing."),performedBy:"Fire alarm contractor / ASD-certified technician; AHJ may witness; CxA records.",safety:oa,prerequisites:[{test:"ASD-L3-FLOW",why:Xe("Airflow must be normal first.","Baseline normalized.")}],measurements:["smoke","alarmLevel","flowPct","flowFault"],downstream:["FA-L4-NFPA4","FA-POST-ITM"],sources:["xtralis-transport","xtralis-vea-faq","xtralis-models","orr-asd","nfpa-72"],timeCompression:"Real time: transport times are shown at 1:1; use playback speed to skip ahead.",variants:[{id:"nominal",weight:3},{id:"break",faults:{pipeBreak:!0},cause:"break",deficiency:{title:"Pipe joint separated — smoke from far end not detected",severity:"critical",corrective:w("Repair the joint and retest.","Repair/seal; renormalize; retest.")}},{id:"blocked",faults:{blockedHoles:!0},cause:"blocked",deficiency:{title:"Transport time exceeds limit (holes blocked)",severity:"major",corrective:w("Remove tape/debris from holes and retest.","Clear holes; retest.")}}],causes:[_e("break","A pipe joint has come apart, so air is drawn through the break instead of the far holes.","Pipe separation near detector; high flow; remote holes not sampled."),_e("blocked","Some holes are taped over or blocked by dust from construction.","Blocked holes reduce flow at the remote end."),_e("calc","The pipe is longer than the design calculated.","As-built deviates from calculation."),_e("detector","The detector is less sensitive.","Sensitivity setting.")],steps:[{id:"baseline",title:"Confirm normal airflow",run:8,highlight:["asd-detector"],explain:w("Check flow is normal before the test.","Baseline."),expect:w("Normal.","In band, no fault.")},{id:"smoke",title:"Introduce smoke at end-cap test point",run:130,highlight:["smoke-test","end-cap","stopwatch","asd-detector"],action:{set:{smoke:!0},label:"Introduce test smoke",log:"Test smoke introduced at end cap"},explain:w("Start the stopwatch with the smoke. Watch the smoke travel and the detector respond.","Time to first response; level escalation; FACP alarm."),expect:w("Response in about 64 s; Fire 1.","≈64 s; Fire 1.")},{id:"purge",title:"Purge and reset",run:15,highlight:["asd-detector","facp-link"],action:{set:{smoke:!1,reset:!0},label:"Reset",log:"Purge and reset"},explain:w("Clear and reset.","Reset."),expect:w("Normal.","Normal.")}],criteria:[{id:"flow",label:"Airflow within normal band before test",metric:{reading:"flowPct",agg:"final",step:"baseline"},op:"between",value:[80,120],unit:"%",digits:0,basis:"manufacturer",explain:w("Flow must be normal for a valid test.","Manufacturer airflow band (illustrative).")},{id:"transport",label:"Transport time from most remote hole",metric:{reading:"smoke",agg:"timeTo",step:"smoke",cond:{op:">=",value:.02}},op:"<=",value:120,unit:"s",digits:0,basis:"manufacturer",sources:["xtralis-vea-faq","orr-asd","xtralis-transport"],explain:w("Smoke must arrive in time. The 120 s figure is stated by a manufacturer and a fire contractor as an NFPA 72 limit, but the code section could not be confirmed — the adopted code, listing and project specification govern.","120 s is attributed to NFPA 72 by vendor/trade sources only (section/edition unverified); manufacturer notes cite 60 s/120 s by European class. Labelled manufacturer, not standard.")},{id:"design",label:"Transport time vs design prediction (68 s + 10 %)",metric:{reading:"smoke",agg:"timeTo",step:"smoke",cond:{op:">=",value:.02}},op:"<=",value:75,unit:"s",digits:0,basis:"project",sources:["xtralis-transport"],explain:w("The measured time should match what the design calculation predicted.","Measured transport time confirmed against predicted value (manufacturer note: measure at installation and confirm within the relevant limit); margin is a project choice.")},{id:"facp",label:"Fire alarm at FACP from ASD",metric:{event:"FACP_ASD_FIRE",agg:"event",step:"smoke"},op:"event",basis:"project",explain:w("The fire panel must alarm.","Interface to FACP.")}]},{id:"SUPP-L2-INST",equipment:"suppression",level:"L2",kind:"inspection",status:"interactive",title:"Clean-agent & pre-action installation readiness checklist",purpose:w("Check the suppression system is installed and documented, and that it can be safely isolated, before interface testing.","Readiness review: container records, piping/nozzles vs drawings, releasing panel isolation provisions, abort/manual stations, relief venting, signage and enclosure penetrations."),concept:w("Inspect each item; do not touch any release device.","Visual/document review only."),inputs:"Simulated walk-down with seeded deficiencies.",expected:w("Installed, documented and safely isolatable.","All items acceptable."),consequence:w("An unsealed room or missing vent can make the system fail or damage the room when it discharges.","Integrity/venting gaps compromise hold time and structure; missing isolation risks accidental discharge during testing."),performedBy:"Suppression contractor provides records; CxA reviews; AHJ inspects separately.",safety:oa,prerequisites:[{item:"supp-shop-drawings-approved",why:Xe("Approved drawings first.","Approved shop drawings and calculations.")}],measurements:["Container records","Nozzles","Isolation","Venting","Penetrations"],downstream:["FA-L4-INTERFACE","SUPP-L4-INTERFACE"],sources:["nfpa-2001","seattle-clean-agent","efcog-nfpa2001"],defectCount:[1,3],items:[He("cyl","cylinders","Container weight/pressure records",w("Are fill records available and within limits?","Verify container records (an AHJ form lists < 5 % quantity / < 10 % pressure loss for halocarbon agents during inspections)."),"Records within limits.",[Be("Records missing","No fill records.","major",w("Agent amount unknown.","Quantity unverified."),w("Provide.","Provide records."),"cannot-verify")]),He("nozzles","manifold","Nozzles & piping vs drawings",w("Are nozzles where drawn?","Verify."),"Per drawings.",[Be("Nozzle relocated","Nozzle moved 2 m for cable tray.","major",w("Coverage may be wrong.","Distribution change."),w("Engineer review.","Recalculate/approve."))]),He("isolation","release-panel","Isolation provisions",w("Can actuators be removed and the panel disabled for tests?","Verify isolation means."),"Provided.",[Be("No isolation means","Actuators not removable without tools not on site.","critical",w("Testing unsafe.","Inadvertent discharge risk."),w("Provide.","Provide."))]),He("abort","abort","Abort & manual stations",w("Are they installed, labelled and reachable?","Verify."),"OK.",[Be("Unlabelled","Abort station not labelled.","minor",w("Confusion in an emergency.","Human factors."),w("Label.","Label."))]),He("vent","relief-vent","Pressure relief vent",w("Is the vent installed?","Verify."),"Installed.",[Be("Not installed","Opening framed, vent missing.","critical",w("Walls could be damaged.","Over-pressure risk."),w("Install.","Install."))]),He("pen","door-fan","Enclosure penetrations sealed",w("Are cable and pipe openings sealed?","Verify."),"Sealed.",[Be("Unsealed penetrations","Open cable penetrations above ceiling.","major",w("Gas leaks out too fast.","Hold time reduced."),w("Seal.","Seal; door-fan retest."))])]},{id:"SUPP-L4-INTERFACE",equipment:"suppression",level:"L4",kind:"reference",status:"reference",title:"Clean-agent interface verification without discharge — reference",purpose:w("Explain how the suppression system's connections are tested without ever releasing gas.","Reference sequence for interface verification with release circuits to a test load."),concept:w('Detection → warning → delay → "release" signal to a test lamp, plus abort and manual stations and the shutdowns.',"Detection → pre-discharge alarm → time delay → release circuit to test device; abort (dead-man); manual release (two actions); auxiliary functions."),expected:w("Every step proven with the agent safely disconnected.","All functions verified; no discharge."),consequence:w("A wrong connection may stop the system working or release it at the wrong time.","Failed interfaces risk non-discharge or inadvertent discharge."),inputs:"Reference module (specialist-only; not simulated beyond the FA interface test).",performedBy:"Manufacturer-certified suppression contractor; AHJ witnesses; CxA verifies air-handling, EPO and BMS interfaces.",safety:oa,prerequisites:[{test:"SUPP-L2-INST",why:Xe("Installation and isolation verified first.","Readiness.")}],measurements:["Pre-discharge timing","Abort","Manual release","Auxiliary functions"],sources:["seattle-clean-agent","efcog-nfpa2001","nfpa-2001"],sections:[{heading:"Sequence checked",body:w("Detection, warning, delay, release signal (to a test lamp), abort while held, and manual release needing two separate actions.","Per AHJ form: release devices and pre-discharge delays operate; manual release requires two separate actions; abort is dead-man type.")},{heading:"Auxiliary functions",body:w("Air handlers stop, dampers close, and power shuts down where designed — with fan run-down and damper closing times checked against the design.","AHU shutdown, damper operation, power shutdown/EPO where designed; NFPA 2001 review: verify fan coast-down and damper closure time against design.")},{heading:"Never discharge",body:w("Agent release is not part of commissioning here; some older forms mention a discharge test — check locally with the AHJ.","Discharge testing generally replaced by door-fan integrity testing; some AHJ forms reference an initial full-discharge acceptance test (verify locally).")}]},{id:"SUPP-L4-INTEGRITY",equipment:"suppression",level:"L4",kind:"reference",status:"reference",title:"Room integrity (door-fan) test — reference concept",purpose:w("Explain how a fan in the doorway shows whether the room can hold the gas long enough.","Door-fan enclosure integrity testing to predict hold time."),concept:w("Blow air in and out of the room and measure leakage.","Measure equivalent leakage area; predict hold time with standard formulas; check over-pressurization."),expected:w("Predicted hold time meets the requirement.","Predicted hold time ≥ requirement."),consequence:w("A leaky room loses the gas before the fire is out.","Insufficient hold time → re-ignition risk."),inputs:"Reference module.",performedBy:"Specialist integrity tester; suppression contractor; AHJ.",safety:"Door-fan testing pressurizes the room slightly; coordinate with operations. No agent involved.",prerequisites:[{test:"SUPP-L2-INST",why:Xe("Penetrations sealed first.","Sealing complete.")}],measurements:["Leakage area","Predicted hold time"],sources:["door-fan","nfpa-2001","efcog-nfpa2001"],sections:[{heading:"Hold-time criterion (secondary source)",body:w("Commonly cited: the room must keep at least 85 % of the minimum design gas concentration at the height of the highest equipment for 10 minutes — check the adopted edition.","Commonly cited NFPA 2001 criterion (secondary; verify): ≥ 85 % of adjusted minimum design concentration at highest combustible for ≥ 10 min, unless otherwise required by the AHJ.")},{heading:"Annual",body:w("Rooms change; the check is commonly repeated yearly.","Annual enclosure inspection commonly cited (verify edition).")}]},{id:"SUPP-L4-PREACTION",equipment:"suppression",level:"L4",kind:"reference",status:"reference",title:"Pre-action sprinkler interface & acceptance criteria — reference (conflicting sources noted)",purpose:w("Explain the pre-action sprinkler tests and where public sources disagree.","Reference summary of pre-action acceptance tests, interface points and conflicting values."),concept:w("Pipes stay dry with air until detection; tests prove they hold air, trip correctly and deliver water in time.","Hydro, air, trip and water-delivery tests; supervisory air alarms; releasing interface."),expected:w("Licensed contractor completes tests; AHJ accepts.","Contractor's Material & Test Certificate; AHJ acceptance."),consequence:w("Leaks or slow water delivery reduce protection.","Delayed water delivery."),inputs:"Reference module.",performedBy:"Licensed sprinkler contractor; AHJ witnesses; CxA verifies BMS/FACP supervisory interfaces.",safety:oa,prerequisites:[{test:"SUPP-L2-INST",why:Xe("Installation first.","Readiness.")}],measurements:["Hydro test","Air test","Trip test","Water delivery time"],sources:["mercer-nfpa13","ufgs-21-13-18"],sections:[{heading:"Air test — sources disagree",body:w("One fire marshal's form says 40 psi of air for 24 hours with less than 1.5 psi loss; a federal specification says 50 psi with the same loss limit. Use the edition your AHJ adopted.","AHJ form (NFPA 13-2016): 40 psi for 24 h, loss < 1.5 psi. Federal guide spec: 350 kPa (50 psi), loss ≤ 10 kPa (1.5 psi). Conflict unresolved in public sources — verify against the adopted NFPA 13 edition.")},{heading:"Other values from the AHJ form",body:w("Water pressure test 200 psi for 2 hours; water must reach the farthest point within 3 minutes; air kept at least 20 psi above the trip pressure.","Hydro 200 psi for 2 h; preaction water delivery to farthest point ≤ 3 min; air ≥ 20 psi above trip; compressor refills within 30 min (form values).")},{heading:"Commissioning role",body:w("The CxA checks the supervisory and alarm signals reach the fire panel and BMS.","CxA verifies supervisory air high/low, valve tamper and flow signals at FACP/BMS.")}]},{id:"LEAK-L2-INST",equipment:"leak-detection",level:"L2",kind:"inspection",status:"interactive",title:"Leak detection cable routing, mapping & module checklist",purpose:w("Check the sensing cable is laid where water would go, mapped, terminated and clean.","Verify cable routing vs layout, mapping tags, end terminator, connectors, cleanliness and module/BMS documentation."),concept:w("Inspect each item.","Checklist against layout and manufacturer instructions."),inputs:"Simulated walk-down with seeded deficiencies.",expected:w("Installed per layout and instructions.","All items acceptable."),consequence:w("A cable in the wrong place or dirty will miss leaks or false-alarm.","Routing/cleanliness errors cause missed or nuisance alarms."),performedBy:"Installing contractor; CxA verifies.",prerequisites:[{item:"leak-layout-approved",why:Xe("Need the approved layout.","Approved layout and mapping table.")}],measurements:["Routing","Tags","Terminator","Cleanliness"],downstream:["LEAK-L3-CABLE"],sources:["tracetek-install"],defectCount:[1,3],items:[He("route","cable","Routing on slab around sources",w("Is the cable on the slab where water collects?","Verify routing per layout."),"Per layout.",[Be("Cable on pipe insulation","Cable strapped to pipe insulation.","major",w("Leaks may miss it.","Detection gaps."),w("Re-route.","Re-route on slab."))]),He("tags","cable","Mapping tags",w("Are distance tags installed?","Verify tags."),"Installed.",[Be("Tags missing","No tags past 30 m.","minor",w("Harder to find leaks.","Mapping."),w("Install.","Install."))]),He("term","end-term","End terminator",w("Is the end terminator fitted?","Verify."),"Fitted.",[Be("Missing","Not installed.","major",w("Cable not supervised.","No supervision."),w("Fit.","Fit."))]),He("conn","cable","Connectors",w("Are connectors protected (not exposed)?","Manufacturer: exposed connectors not allowed."),"Protected.",[Be("Exposed connector","Connector lying in a low point.","major",w("False alarms.","Nuisance alarm risk."),w("Fix.","Relocate/protect."))]),He("clean","test-water","Cleanliness",w("Is the cable free of dust and glue?","Verify."),"Clean.",[Be("Contaminated","Drywall dust and adhesive on cable.","major",w("False or missed alarms.","High leakage current."),w("Clean or replace.","Clean/replace."))]),He("bms","bms","BMS integration documented",w("Is the BMS point list available?","Verify."),"Available.",[Be("Missing","Not available.","minor",w("Integration unclear.","Undocumented."),w("Provide.","Provide."),"cannot-verify")])]},{id:"LEAK-L3-CABLE",equipment:"leak-detection",level:"L3",kind:"procedure",model:"ls-leak",status:"interactive",title:"Sensing cable continuity, cleanliness & length check",purpose:w("Prove the cable is continuous, clean and as long as the drawings say.","Portable test box: continuity/loop, leakage current (cleanliness) and system length vs as-built schedule."),concept:w("Connect the test box and read three values.","Manufacturer post-installation test."),inputs:"Simulated test box readings. A seeded hidden fault may be present.",expected:w("Continuous, under 10 µA, 60 m ± 1 m.","Continuity; < 10 µA; length matches."),consequence:w("A broken, dirty or wrongly mapped cable gives wrong leak locations or none.","Location and detection errors."),performedBy:"Installer with manufacturer test box; CxA witnesses.",prerequisites:[{test:"LEAK-L2-INST",why:Xe("Installation first.","Installation verified.")}],measurements:["continuity","leakUa","lengthM"],downstream:["LEAK-L4-LOCATE"],sources:["tracetek-install"],variants:[{id:"nominal",weight:3},{id:"no-term",faults:{notTerminated:!0},cause:"term",deficiency:{title:"Cable not terminated / open circuit",severity:"major",corrective:w("Fit the terminator and retest.","Install terminator; retest.")}},{id:"dirty",faults:{contaminated:!0},cause:"dirt",deficiency:{title:"Cable leakage current too high (contamination)",severity:"major",corrective:w("Clean or replace the dirty section.","Locate contamination; clean/replace.")}},{id:"length",faults:{mapOffset:!0},cause:"map",deficiency:{title:"Measured length differs from as-built (mapping offset)",severity:"major",corrective:w("Update the map to include the leader cable.","Correct mapping table/as-built.")}}],causes:[_e("term","The end terminator is missing.","No end-of-line terminator."),_e("dirt","Dust or glue on the cable.","Contamination."),_e("map","The map forgot the leader cable length.","Mapping offset."),_e("module","The module is faulty.","Module fault.")],steps:[{id:"connect",title:"Connect test box",run:3,highlight:["test-box","alarm-module"],action:{set:{measure:!0},label:"Connect test box",log:"Test box connected"},explain:w("Connect the tester.","Connect."),expect:w("Readings appear.","Readings.")},{id:"continuity",title:"Continuity",run:4,highlight:["cable","end-term"],explain:w("Is the loop closed?","Continuity."),expect:w("Continuous.","Closed.")},{id:"leakage",title:"Leakage current",run:4,highlight:["cable"],explain:w("How clean is it?","Leakage."),expect:w("Below 10 µA.","< 10 µA.")},{id:"length",title:"System length",run:4,highlight:["cable"],explain:w("Does length match drawings?","Length."),expect:w("60 m.","60 ± 1 m.")}],criteria:[{id:"cont",label:"Loop continuity",metric:{reading:"continuity",agg:"final",step:"continuity"},op:">=",value:1,basis:"manufacturer",sources:["tracetek-install"],explain:w("Cable must be whole.","Manufacturer test.")},{id:"leak",label:"Cable leakage current",metric:{reading:"leakUa",agg:"final",step:"leakage"},op:"<=",value:10,unit:"µA",digits:1,basis:"manufacturer",sources:["tracetek-install"],explain:w("A clean cable leaks very little current.","Manufacturer: clean cable < 10 µA.")},{id:"len",label:"Measured system length vs as-built (60 m)",metric:{reading:"lengthM",agg:"final",step:"length"},op:"between",value:[59,61],unit:"m",digits:1,basis:"project",explain:w("Length must match the map.","As-built schedule (tolerance representative).")}]},{id:"LEAK-L4-LOCATE",equipment:"leak-detection",level:"L4",kind:"procedure",model:"ls-leak",status:"interactive",title:"Leak alarm & location accuracy test",purpose:w("Put water on the cable at a known spot and prove the alarm and the reported location are right, and that the BMS gets it.","Water drop test at a known distance; alarm response, reported location within ±1 m, BMS notification and reset."),concept:w("Wet the cable at 23.0 m and read the module.","Known-point wet test; compare reported distance."),inputs:"Simulated water at 23.0 m. A seeded hidden fault may be present.",expected:w("Alarm within 15 s at 23 ± 1 m; BMS shows it; resets when dry.","Location within ±1 m; BMS alarm; reset."),consequence:w("A wrong location sends staff to the wrong place while water spreads under the floor.","Location errors delay response."),performedBy:"Installer; controls contractor observes BMS; CxA witnesses.",safety:"Use minimal clean water away from energized equipment; dry immediately. Simulation only.",prerequisites:[{test:"LEAK-L3-CABLE",why:Xe("Cable checked first.","Cable verified.")},{test:"BMS-L3-P2P",why:Xe("The BMS points must be proven.","BMS integration points verified.")}],measurements:["leakAlarm","reportedM","locErr"],downstream:["FA-POST-ITM"],sources:["tracetek-ds","tracetek-install"],variants:[{id:"nominal",weight:3},{id:"no-term",faults:{notTerminated:!0},cause:"term",deficiency:{title:"Cable break trouble — leak not located",severity:"critical",corrective:w("Fit terminator; retest.","Install terminator; retest.")}},{id:"offset",faults:{mapOffset:!0},cause:"map",deficiency:{title:"Reported location offset by leader length",severity:"major",corrective:w("Correct the map.","Correct mapping table.")}},{id:"not-routed",faults:{notRouted:!0},cause:"bms",deficiency:{title:"Leak alarm not received at BMS",severity:"major",corrective:w("Map the alarm to the BMS.","Map alarm; retest.")}}],causes:[_e("term","The end terminator is missing, so the module shows a cable break.","Unterminated cable."),_e("map","The map does not include the leader cable.","Mapping offset."),_e("bms","The alarm is not linked to the BMS.","Integration missing."),_e("dirty","Dirty cable.","Contamination.")],steps:[{id:"baseline",title:"Baseline: no leak",run:4,highlight:["alarm-module"],explain:w("Normal.","Baseline."),expect:w("No leak.","Normal.")},{id:"water",title:"Apply water at 23.0 m",run:20,highlight:["test-water","alarm-module","bms"],action:{set:{water:!0},label:"Apply water",log:"Water applied at 23.0 m"},explain:w("Wet the cable at the marked spot.","Known-point wetting."),expect:w("Alarm at about 23 m.","±1 m.")},{id:"dry",title:"Dry cable and reset",run:12,highlight:["alarm-module"],action:{set:{water:!1,reset:!0},label:"Dry & reset",log:"Cable dried; module reset"},explain:w("Dry and reset.","Reset."),expect:w("Normal.","Normal.")}],criteria:[{id:"alarm",label:"Leak alarm at module",metric:{event:"LEAK_ALARM",agg:"event",step:"water"},op:"event",basis:"conceptual",explain:w("Water must alarm.","Detection.")},{id:"time",label:"Time to leak alarm",metric:{reading:"leakAlarm",agg:"timeTo",step:"water",cond:{op:">=",value:1}},op:"<=",value:15,unit:"s",digits:1,basis:"illustrative",explain:w("Alarm should be quick.","Illustrative.")},{id:"loc",label:"Location error vs known point",metric:{reading:"locErr",agg:"final",step:"water"},op:"<=",value:1,unit:"m",digits:2,basis:"manufacturer",sources:["tracetek-ds"],explain:w("Within a metre of the true spot.","Manufacturer datasheet: ±1 m location accuracy.")},{id:"bms",label:"BMS leak alarm received",metric:{event:"BMS_LEAK",agg:"event",step:"water"},op:"event",basis:"project",explain:w("Operators must be told.","Integration.")},{id:"reset",label:"Alarm reset after drying",metric:{reading:"leakAlarm",agg:"final",step:"dry"},op:"<=",value:0,basis:"conceptual",explain:w("Must reset.","Reset.")}]},{id:"VENT-L2-INST",equipment:"emergency-vent",level:"L2",kind:"inspection",status:"interactive",title:"Battery-room exhaust & hydrogen detection installation checklist",purpose:w("Check fans, ducts, airflow switch and gas detector are installed where they work.","Verify high-level exhaust, makeup air, airflow switch, detector location/calibration records and fan power source."),concept:w("Inspect each item.","Checklist against design."),inputs:"Simulated walk-down with seeded deficiencies.",expected:w("As designed.","All acceptable."),consequence:w("Hydrogen rises; a low exhaust grille or low detector would not see it.","Location errors defeat hydrogen control."),performedBy:"Mechanical/controls contractors; CxA verifies.",prerequisites:[{item:"vent-design-approved",why:Xe("Need approved design.","Design basis.")}],measurements:["Grille height","Airflow switch","Detector location","Power source"],downstream:["VENT-L4-INTERLOCK"],sources:["csemag-battery"],defectCount:[1,3],items:[He("grille","exhaust-duct","Exhaust grille at high level",w("Is the exhaust taken near the ceiling?","Verify."),"High level.",[Be("Low-level grille","Exhaust grille 0.5 m above floor.","critical",w("Hydrogen collects at the ceiling.","Ineffective exhaust."),w("Relocate.","Relocate high."))]),He("louver","louver","Makeup air",w("Is there makeup air?","Verify."),"Provided.",[Be("Blocked","Louver blocked by storage.","major",w("Fans move less air.","Reduced flow."),w("Clear.","Clear."))]),He("afs","flow-switch","Airflow switch",w("Is it installed and adjusted?","Verify tubing and setpoint."),"Correct.",[Be("Tubes reversed","Sensing tubes reversed.","major",w("Will not detect loss of flow.","Supervision defeated."),w("Fix.","Fix."))]),He("det","gas-det","Detector location",w("Is the detector near the ceiling high point?","Verify."),"At high point.",[Be("Mounted low","Detector at 1.2 m.","critical",w("It will not sense hydrogen.","Detection ineffective."),w("Relocate.","Relocate."))]),He("cal","gas-det","Calibration gas & records",w("Is there a calibration record and bump-test gas?","Verify."),"Available.",[Be("No records","None.","major",w("Accuracy unknown.","Unverified."),w("Provide.","Provide."),"cannot-verify")]),He("power","fans","Fan power source",w("Are fans on backed-up power per design?","Verify."),"Per design.",[Be("Normal power only","Fans on normal power.","major",w("Ventilation stops in an outage.","Loss on utility failure."),w("Re-feed.","Re-feed."))])]},{id:"VENT-L4-INTERLOCK",equipment:"emergency-vent",level:"L4",kind:"procedure",model:"ls-vent",status:"interactive",title:"Battery-room ventilation supervision & hydrogen detection interlock",purpose:w("Prove a fan failure is noticed and covered by the standby fan, and that the hydrogen detector reads correctly and triggers the right actions.","Verify ventilation supervision (airflow loss alarm), standby fan start, hydrogen detector bump test accuracy, stage actions and BMS alarms."),concept:w("Switch off the main fan, then apply test gas to the detector.","Lead-fan failure simulation; calibration-gas bump test (never real hydrogen)."),inputs:"Simulated fan failure and calibration gas. A seeded hidden fault may be present.",expected:w("Alarm and standby fan within 30 s; detector reads the test gas within 10 %; stage 1 starts the standby fan and alarms the BMS.","Supervised ventilation; bump within ±10 %; stage actions."),consequence:w("Without working ventilation and alarms, hydrogen could build up to dangerous levels unnoticed.","Loss of ventilation supervision defeats the code hydrogen limit design basis."),performedBy:"Controls contractor; gas-detection vendor performs bump test; CxA witnesses.",safety:"Only certified calibration gas from the detector vendor is used, applied with the manufacturer cap; never generate or release hydrogen. Simulation only.",prerequisites:[{test:"VENT-L2-INST",why:Xe("Installation first.","Installation verified.")}],measurements:["exhaustLs","airflowProven","fan1","fan2","lfl","stage"],downstream:["FA-L4-INTERFACE"],sources:["csemag-battery"],variants:[{id:"nominal",weight:3},{id:"afs",faults:{airflowSwitchMisadjusted:!0},cause:"afs",deficiency:{title:"Loss of exhaust not detected",severity:"critical",corrective:w("Fix the airflow switch and retest.","Adjust/replace airflow switch; retest.")}},{id:"interlock",faults:{detectorNotInterlocked:!0},cause:"interlock",deficiency:{title:"Gas detector not interlocked to fan/BMS",severity:"critical",corrective:w("Wire and program the gas actions.","Complete detector outputs and logic.")}},{id:"cal",faults:{detectorOutOfCal:!0},cause:"cal",deficiency:{title:"Hydrogen detector reads low (bump test failed)",severity:"major",corrective:w("Calibrate or replace the detector.","Calibrate/replace sensor; repeat bump test.")}}],causes:[_e("afs","The airflow switch does not detect loss of flow.","Misadjusted/reversed airflow switch."),_e("interlock","The detector's outputs are not connected to fans and BMS.","Interlock wiring/logic missing."),_e("cal","The detector reads low.","Out of calibration/poisoned sensor."),_e("fan","The standby fan has a mechanical fault.","Fan failure.")],steps:[{id:"baseline",title:"Baseline exhaust proven",run:5,highlight:["fans","flow-switch"],explain:w("EF-1 runs; airflow proven.","Baseline."),expect:w("400 L/s proven.","Design flow.")},{id:"fanfail",title:"Switch off EF-1 at its disconnect",run:30,highlight:["fans","flow-switch","bms"],action:{set:{fan1Off:!0},label:"EF-1 off",log:"EF-1 disconnected"},explain:w("Airflow drops. Alarm and standby fan should follow.","Supervision; standby start."),expect:w("Alarm; EF-2 restores flow.","Recovery ≤ 30 s.")},{id:"restore",title:"Restore EF-1",run:12,highlight:["fans"],action:{set:{fan1Off:!1},label:"EF-1 on",log:"EF-1 restored"},explain:w("EF-1 back; EF-2 returns to standby.","Restore."),expect:w("Normal.","Normal.")},{id:"gas",title:"Apply 50 %LFL calibration gas to detector",run:25,highlight:["gas-det","fans","bms"],action:{set:{gas:!0},label:"Apply test gas",log:"Calibration gas applied"},explain:w("The detector should read about 50 % of the lower flammable limit, alarm, and start EF-2.","Bump test; staging."),expect:w("Reads ~50; stages 1 and 2; EF-2 runs.","Bump ±10 %.")},{id:"clear",title:"Remove gas and reset",run:20,highlight:["gas-det"],action:{set:{gas:!1,reset:!0},label:"Remove & reset",log:"Test gas removed; reset"},explain:w("Clear and reset.","Reset."),expect:w("Normal.","Normal.")}],criteria:[{id:"flow",label:"Baseline exhaust airflow",metric:{reading:"exhaustLs",agg:"min",step:"baseline"},op:">=",value:360,unit:"L/s",digits:0,basis:"project",explain:w("Design airflow must be there.","Design flow (90 % of 400 L/s; values illustrative of a design basis).")},{id:"supervision",label:"Exhaust failure alarm at BMS",metric:{event:"BMS_VENT_FAIL",agg:"event",step:"fanfail"},op:"event",basis:"standard",sources:["csemag-battery"],explain:w("The fire code requires battery-room ventilation to be supervised so failure is alarmed.","Ventilation supervision required by the International Fire Code as summarized in the cited trade article (section renumbered since 2015 — verify adopted edition).")},{id:"recovery",label:"Time to restore exhaust airflow",metric:{reading:"exhaustLs",agg:"recoveryTime",band:[360,2e3],step:"fanfail"},op:"<=",value:30,unit:"s",digits:1,basis:"project",explain:w("The backup fan must take over quickly.","Project sequence timing (representative).")},{id:"bump",label:"Detector response to 50 %LFL test gas",metric:{reading:"lfl",agg:"max",step:"gas"},op:">=",value:45,unit:"%LFL",digits:1,basis:"manufacturer",explain:w("The detector must read close to the test gas.","Bump-test acceptance (±10 %, manufacturer-specific placeholder).")},{id:"gas-bms",label:"Hydrogen alarm at BMS",metric:{event:"BMS_H2_ALARM",agg:"event",step:"gas"},op:"event",basis:"project",explain:w("Operators must be told.","Alarm integration.")},{id:"gas-fan",label:"Standby fan running on gas alarm",metric:{reading:"fan2",agg:"final",step:"gas"},op:">=",value:1,basis:"project",explain:w("More ventilation on gas.","Stage 1 action per design.")}]},{id:"ENV-L2-INST",equipment:"env-controls",level:"L2",kind:"inspection",status:"interactive",title:"Equipment-room cooling & sensor installation checklist",purpose:w("Check the room cooling units, sensor location and alarms are installed and documented.","Verify sensor location, unit installation/condensate, lead/lag control wiring and alarm points, reference instrument."),concept:w("Inspect each item.","Checklist."),inputs:"Simulated walk-down with seeded deficiencies.",expected:w("As designed.","All acceptable."),consequence:w("A badly placed sensor makes the room run hotter than anyone thinks.","Non-representative control sensor."),performedBy:"Mechanical/controls contractors; CxA verifies.",prerequisites:[{item:"env-design-approved",why:Xe("Need approved design.","Design basis.")}],measurements:["Sensor location","Condensate","Lead/lag wiring"],downstream:["ENV-L4-COOLING"],sources:["ufgs-23-09-00"],defectCount:[1,2],items:[He("sensor","room-sensor","Room sensor location",w("Is the sensor away from the cooling unit's cold air stream?","Verify location representative of room."),"Representative.",[Be("In supply airstream","TS-1 directly in CU-1 discharge.","major",w("Room runs hot while sensor reads cool.","Biased control."),w("Relocate.","Relocate."))]),He("cond","cu-1","Condensate drain",w("Is condensate piped and trapped?","Verify."),"Trapped.",[Be("Untrapped","No trap.","minor",w("Water may spill.","Leak risk."),w("Fix.","Fix."))]),He("lag","cu-2","Lead/lag control wiring",w("Is the backup unit wired to start automatically?","Verify."),"Wired.",[Be("Not wired","Lag enable not wired.","critical",w("Backup will not start.","No redundancy."),w("Wire.","Wire."))]),He("ref","reference","Reference thermometer certificate",w("Is the reference calibrated?","Verify."),"Valid.",[Be("Expired","Certificate expired.","minor",w("Results questionable.","Invalid reference."),w("Replace.","Use certified."))])]},{id:"ENV-L4-COOLING",equipment:"env-controls",level:"L4",kind:"procedure",model:"ls-env",status:"interactive",title:"Equipment-room cooling failover & sensor verification",purpose:w("Prove the room sensor reads true and that if the main cooling unit fails, the backup starts and the room stays safe.","Verify control sensor vs reference, lead-unit failure alarm, lag start timing and room temperature excursion."),concept:w("Compare sensor with a reference, then fail the main unit.","Reference check; lead failure simulation."),inputs:"Simulated lead-unit failure at constant UPS heat load. A seeded hidden fault may be present.",expected:w("Sensor within 1 °C; alarm; backup within 30 s; room stays at or below 30 °C.","Sensor ≤ 1 °C; alarm; lag ≤ 30 s; peak ≤ 30 °C."),consequence:w("Overheated UPS rooms shorten battery life and can trip equipment.","Thermal excursions affect UPS/battery reliability."),performedBy:"Controls contractor; CxA witnesses.",safety:"Live-room test under MOP. Simulation only.",prerequisites:[{test:"ENV-L2-INST",why:Xe("Installation first.","Installation verified.")}],measurements:["roomT","sensorT","sensorErr","unitA","unitB"],downstream:["FA-L4-INTERFACE"],sources:["ufgs-23-09-00"],variants:[{id:"nominal",weight:3},{id:"no-lag",faults:{lagNotEnabled:!0},cause:"lag",deficiency:{title:"Lag unit did not start",severity:"critical",corrective:w("Enable the lag start and retest.","Wire/program lag start.")}},{id:"sensor",faults:{sensorBadLocation:!0},cause:"sensor",deficiency:{title:"Room sensor reads 4 °C low (bad location)",severity:"major",corrective:w("Move the sensor.","Relocate; reverify.")}},{id:"no-alarm",faults:{noAlarm:!0},cause:"alarm",deficiency:{title:"Unit failure not alarmed at BMS",severity:"major",corrective:w("Map the alarm.","Map alarm.")}}],causes:[_e("lag","The backup unit is not enabled to start.","Lag enable missing."),_e("sensor","The sensor sits in cold supply air.","Non-representative location."),_e("alarm","The failure alarm is not connected to the BMS.","Alarm not mapped."),_e("capacity","The units are too small.","Undersized.")],steps:[{id:"baseline",title:"Compare room sensor with reference",run:10,highlight:["room-sensor","reference"],explain:w("Do the sensor and reference agree?","Reference check."),expect:w("Within 1 °C.","≤ 1 °C.")},{id:"leadfail",title:"Fail lead unit CU-1",run:50,highlight:["cu-1","cu-2","bms"],action:{set:{failLead:!0},label:"Fail CU-1",log:"CU-1 failure simulated"},explain:w("CU-1 stops; CU-2 should start.","Failover."),expect:w("CU-2 in ~15 s; room < 30 °C.","Lag start; peak within limit.")},{id:"repair",title:"Repair CU-1",run:10,highlight:["cu-1"],action:{set:{repair:!0},label:"Repair",log:"CU-1 repaired"},explain:w("Back to normal.","Restore."),expect:w("Normal.","Normal.")}],criteria:[{id:"sensor",label:"Room sensor vs reference",metric:{reading:"sensorErr",agg:"final",step:"baseline"},op:"<=",value:1,unit:"°C",digits:2,basis:"project",explain:w("Sensor must read the real room temperature.","Representative sensing (tolerance representative).")},{id:"alarm",label:"Unit failure alarm at BMS",metric:{event:"BMS_ENV_UNIT_FAIL",agg:"event",step:"leadfail"},op:"event",basis:"project",explain:w("Operators must know.","Alarm.")},{id:"lag",label:"Time to lag unit running",metric:{reading:"unitB",agg:"timeTo",step:"leadfail",cond:{op:">=",value:1}},op:"<=",value:30,unit:"s",digits:1,basis:"project",explain:w("Backup must start quickly.","Sequence timing.")},{id:"temp",label:"Maximum room temperature during failover",metric:{reading:"roomT",agg:"max",step:"leadfail"},op:"<=",value:30,unit:"°C",digits:1,basis:"illustrative",explain:w("Room must stay safe.","Illustrative room limit (project design basis governs).")},{id:"repair",label:"Lead unit running after repair",metric:{reading:"unitA",agg:"final",step:"repair"},op:">=",value:1,basis:"conceptual",explain:w("Back to normal.","Restored.")}]},{id:"FA-POST-ITM",equipment:"fire-alarm",level:"POST",kind:"reference",status:"reference",title:"Life-safety & detection systems: handover of inspection, testing and maintenance",purpose:w("Explain what the operations team must keep testing after handover so life-safety and detection systems stay proven.","Turnover of periodic inspection, testing and maintenance obligations, records and re-test triggers for fire alarm, ASD, suppression interfaces and leak detection."),concept:w("Tests do not end at handover: codes, the AHJ and manufacturers require repeat checks.","Periodic testing per adopted codes, AHJ requirements and manufacturer instructions; re-commissioning after changes."),expected:w("Owner has the schedules, records, procedures and trained staff or contracts.","Records, schedules and service contracts in place at turnover."),consequence:w("Systems drift, pipes get blocked and cables get dirty; without repeat tests nobody notices.","Unmaintained detection degrades silently; AHJ non-compliance."),inputs:"Reference module (no simulation).",performedBy:"Owner operations with licensed service contractors; AHJ inspections; CxA verifies turnover documentation.",safety:oa,prerequisites:[{test:"FA-L4-INTERFACE",why:Xe("Interfaces proven before handover.","Interface acceptance complete.")},{test:"ASD-L4-TRANSPORT",why:Xe("Baseline transport time recorded for future comparison.","Commissioning baseline for periodic transport-time tests.")},{test:"LEAK-L4-LOCATE",why:Xe("Leak system proven before handover.","Location accuracy baseline.")}],measurements:["Records of completion","Baseline transport times","Cable length/leakage baseline","Interface matrix"],sources:["nfpa-72","xtralis-transport","tracetek-install","seattle-clean-agent"],sections:[{heading:"Baselines to hand over",body:w("Record the numbers measured during commissioning — smoke transport times, airflow baselines, cable length and leakage — so future tests can be compared.","Hand over ASD normalized flow and measured transport times, leak-cable length/leakage readings and the verified control-by-event matrix as baselines.")},{heading:"Repeat tests",body:w("The fire alarm and suppression systems are re-tested on schedules set by code and the AHJ; leak cables are tested as the manufacturer instructs; clean-agent containers are checked for weight and pressure.","Periodic inspection, testing and maintenance per adopted NFPA 72 edition and AHJ; manufacturer-specified leak-cable tests; clean-agent container checks (an AHJ form lists quantity/pressure-loss limits).")},{heading:"Changes trigger re-testing",body:w("Moving racks, adding pipes or changing programming means the affected interfaces must be tested again.","Modifications to enclosures, pipe networks or FACP programming require re-verification of affected functions and integrity.")}]}],Yc=[{id:"Q-FA-1",testId:"FA-L4-INTERFACE",level:"L4",prompt:w("During fire alarm interface testing, what is the commissioning authority's role?","What is the CxA's role during fire alarm interface verification?"),options:[{id:"a",text:w("Observe and record that connected systems respond correctly.","Witness and document integration results."),correct:!0,feedback:w("Right — certified technicians operate the fire alarm; the CxA verifies and records.","Correct: licensed technicians operate; AHJ accepts; CxA verifies integration.")},{id:"b",text:w("Activate detectors and reset the panel.","Operate initiating devices and the FACP."),correct:!1,feedback:w("That is the licensed fire alarm technician's job.","Specialist-only activity.")},{id:"c",text:w("Approve the system for occupancy.","Grant acceptance."),correct:!1,feedback:w("Only the AHJ accepts the fire alarm system.","AHJ acceptance.")}],explain:w("Keep roles clear around life-safety systems.","NFPA 3/4 roles; AHJ acceptance.")}];var Ri={};Ta(Ri,{equipment:()=>Xc,glossary:()=>Jc,questions:()=>Zc,sources:()=>ed,tests:()=>Qc});var q=(e,a)=>({p:e,t:a}),Ce=(e,a,t,r,i,n,o,c)=>({title:e,text:a,severity:t,consequence:q(r,i),corrective:q(n,o),...c?{expect:c}:{}}),Ms=[["opr","Owner's Project Requirements (OPR)","What the owner needs the facility to do, written so it can be checked later.","Functional and performance requirements, availability/redundancy targets, environmental envelopes and success criteria; the verification baseline."],["bod","Basis of Design (BOD)","The designers' explanation of how they meet the owner's needs.","Design criteria, assumptions, system descriptions and standards demonstrating how each OPR item is satisfied."],["cxplan","Commissioning plan","The roadmap for who tests what, when and how.","Scope, roles, level gates, documentation and issues-log procedures, witness requirements and schedule integration."],["spec","Commissioning specifications","Contract language that makes contractors do their part of commissioning.","Division 01/26/23 Cx sections defining contractor obligations, test requirements and documentation."],["submittals","Submittal reviews","Checking that what will be bought matches the design.","CxA review of equipment submittals against OPR/BOD for commissionability, ratings, controls and testability."],["risk","Risk & criticality register","A list of what could go wrong and how much it would matter.","Criticality ranking of systems/failure modes driving test depth, witness level and IST scenario selection."],["schedule","Commissioning schedule","When each level of testing happens.","Cx activities integrated in the construction schedule, including load-bank logistics and IST windows."],["scripts","Test scripts & acceptance criteria","Written test steps with clear pass/fail limits.","Pre-approved FPT/IST scripts with measurable criteria, instrumentation and hold points."],["mop","Safety plan & methods of procedure","How risky work is planned and approved so nobody gets hurt and nothing goes down.","Site safety plan, energized-work controls and approved MOPs with back-out steps for high-risk activities."],["issues","Issues / deficiency log","The list of every problem found and whether it has been fixed.","Central record of deficiencies with severity, ownership, corrective action, retest evidence and closure."],["report","Final commissioning report","The summary of everything commissioning found and proved.","Consolidated report of Cx activities, results, accepted deviations and outstanding items."],["asbuilt","As-built drawings","Drawings showing how the facility was actually built.","Record drawings reflecting installed conditions, including field changes."],["om","O&M manuals & settings","How to run and maintain each piece of equipment, plus its final settings.","Manufacturer O&M data, approved setpoints/protective settings and maintenance schedules."],["sysmanual","Systems manual","A guide to how the systems work together.","System-level documentation of design intent, sequences, operating modes and Cx history for operations."],["training","Training records","Proof that operators were trained.","Training plans, attendance, content and competency verification for operations staff."],["warranty","Warranty & 10-month review","A check-up before the warranty runs out.","Warranty-phase review of operation, trends and outstanding issues before expiry."],["trends","Trend & analytics dashboard","Graphs of how the systems behave over time.","Trend data and analytics supporting ongoing/monitoring-based commissioning."],["seasonal","Seasonal / deferred test plan","Tests that must wait for the right weather or load.","Schedule for tests requiring specific ambient or load conditions after turnover."]].map(([e,a,t,r])=>({id:e,name:a,desc:q(t,r)})),Xc=[{id:"cx-planning",family:"process",subfamily:"Planning & precommissioning",name:"Project requirements & commissioning planning",abbr:"CXP",svg:"process",role:q('The planning documents that define what "working correctly" means before anything is bought or built.',"Pre-design and design-phase Cx deliverables (OPR, BOD, Cx plan, specifications, submittal reviews, test plans) forming the verification baseline."),parts:Ms,sources:["ashrae-g0","ashrae-202","wbdg-cx","bcxa"]},{id:"cx-closeout",family:"process",subfamily:"Turnover & ongoing commissioning",name:"Turnover, operations readiness & ongoing commissioning",abbr:"CXT",svg:"process",role:q("Handing the facility to the operations team with everything they need, then keeping an eye on it over time.","Issues closeout, acceptance, turnover package, training, warranty-phase verification, seasonal testing and ongoing/re-commissioning."),parts:Ms,sources:["ashrae-g0","leed-ecx","mbcx","ashrae-g02"]}],Qc=[{id:"S0-INTRO",equipment:"cx-planning",level:"S0",kind:"reference",status:"reference",title:"What is commissioning, and why do data centers need it?",purpose:q("Understand what commissioning is and why mission-critical facilities rely on it.","Define the Cx process, its objectives and why it is applied with particular rigor to mission-critical facilities."),concept:q("Commissioning is a planned series of checks and tests that builds evidence, step by step, that the facility meets its requirements.","A quality-focused process spanning planning to operations, producing documented verification against the OPR."),expected:q("You can explain the purpose of each commissioning stage.","Learner can describe the Cx lifecycle and the role of each level."),consequence:q("Facilities that skip commissioning often discover problems during real emergencies.","Latent design/installation defects otherwise surface as outages during the first real utility or equipment failure."),inputs:"Reading module.",performedBy:"Learner (no simulation).",prerequisites:[],measurements:[],sources:["ashrae-g0","wbdg-cx","uptime-cx","cx-practice-levels"],sections:[{heading:"A process, not a single test",body:q("Commissioning starts before design and continues after the building opens. Each stage checks something different, and each depends on the one before it.","ASHRAE Guideline 0 frames Cx as a process from pre-design through occupancy and operations; data-center practice layers L1–L5 verification levels onto the construction phase.")},{heading:"Why data centers are different",body:q("A data center must keep running through power cuts and equipment failures. Those emergency behaviors only happen rarely — so they must be deliberately tested before servers depend on them.","Availability requirements depend on rarely exercised failure-response behavior (transfer, ride-through, restart, redundancy), which must be proven through deliberate fault-injection testing (L4/L5).")},{heading:"Evidence, not opinion",body:q("Every test has written pass/fail limits agreed before testing. Results are recorded so anyone can see what was proven.","Acceptance criteria are defined in advance; executed scripts, trends and the issues log constitute the evidence trail.")},{heading:"Levels vary between projects",body:q(`The "Level 1–5" names are common but not official. Your project's commissioning plan defines them.`,"L1–L5 is an industry convention; the project Cx plan governs definitions (see Library → Framework & terminology).")}]},{id:"S0-OPR",equipment:"cx-planning",level:"S0",kind:"inspection",status:"interactive",title:"Owner's Project Requirements (OPR) review",purpose:q("Check that the owner's requirements are complete and written so they can actually be tested later.","Review the OPR for completeness, clarity and measurability so every requirement can be traced to a verification activity."),concept:q("Read each requirement and decide whether it is clear and testable.","Assess each OPR statement for measurability, completeness and verifiability."),expected:q("Every important requirement is specific and measurable.","Requirements are quantified, unambiguous and traceable to tests."),consequence:q("Vague requirements cannot be tested, so nobody can prove the facility meets them.","Unmeasurable requirements prevent objective acceptance and invite disputes at turnover."),inputs:"Fictitious OPR excerpt with seeded weaknesses.",performedBy:"CxA reviews; owner revises and approves.",prerequisites:[],measurements:["Requirement clarity","Measurability","Completeness"],sources:["ashrae-g0","ashrae-202","wbdg-cx"],defectCount:[1,3],items:[{id:"avail",part:"opr",label:"Availability & redundancy objective",check:q("Does it say how much redundancy is needed?","Is the availability/redundancy objective defined (e.g., concurrently maintainable, 2N power, N+1 cooling)?"),ok:"Critical power: 2N to IT; cooling N+1; concurrently maintainable electrical and mechanical systems.",defects:[Ce("Availability objective not measurable",'"The data center shall be highly reliable." No redundancy or maintainability target stated.',"major","Nobody can tell whether the design or the tests prove reliability.","No objective basis for design review or IST scenario selection.","Ask the owner to state redundancy and maintainability targets.","Owner to define topology/availability objectives (e.g., concurrently maintainable, 2N/N+1).")]},{id:"thermal",part:"opr",label:"IT environmental envelope",check:q("Does it say what air temperature and humidity the servers need?","Are inlet temperature/humidity limits specified with a reference (e.g., ASHRAE class and recommended/allowable)?"),ok:"IT inlet 18–27 °C (ASHRAE recommended), class A1 equipment; allowable excursions only during emergencies.",defects:[Ce("Thermal requirement vague",'"Keep the room cool."',"major","Cooling tests would have no pass/fail limit.","No measurable thermal acceptance criterion for FPT/IST.","Specify the temperature range the servers need.","Specify inlet envelope and class with tolerances and measurement points.")]},{id:"load",part:"opr",label:"IT load & growth",check:q("Does it say how much computer equipment will be installed, now and later?","Is design IT load, density and phasing defined?"),ok:"Design IT load 1,000 kW day one, 2,000 kW ultimate; average 15 kW/rack.",defects:[Ce("IT load not stated",'IT load section reads "to be determined".',"major","Equipment could be sized wrong and load tests would not know what load to use.","Undefined design load prevents sizing review and load-bank test planning.","Define the design IT load.","Owner to define design load, density and phasing.","cannot-verify")]},{id:"monitor",part:"opr",label:"Monitoring & alarm requirements",check:q("Does it say what must be monitored and alarmed?","Are BMS/EPMS monitoring, alarm and notification requirements defined?"),ok:"All critical equipment alarms to BMS/EPMS within 30 s; NOC notification 24/7.",defects:[Ce("Alarm requirements missing","No monitoring or alarm requirements included.","minor","Operators may never be told about important problems.","Integration scope undefined; alarm verification lacks criteria.","Add monitoring and alarm requirements.","Define points, priorities, latency and notification requirements.")]},{id:"ops",part:"training",label:"Operations & training expectations",check:q("Does it say what training operators will need?","Are O&M staffing, training and documentation expectations stated?"),ok:"Operations staff trained on all critical systems before turnover; systems manual required.",defects:[Ce("Training expectations missing","No operations or training requirements.","minor","The facility may be handed over to people who do not know how to run it.","Turnover readiness criteria undefined.","Add operations and training expectations.","Define training scope, format and acceptance.")]},{id:"accept",part:"scripts",label:"Success / acceptance criteria",check:q("Does it say how the owner will decide the project is successful?","Are success criteria defined that map to verification activities?"),ok:"Acceptance requires successful L5 IST including utility interruption with no loss of critical load.",defects:[Ce("No acceptance criteria","Success criteria section empty.","major","There is no agreed finish line.","No agreed acceptance basis for turnover.","Define how success will be measured.","Define measurable acceptance criteria tied to Cx levels.","cannot-verify")]}]},{id:"S0-BOD",equipment:"cx-planning",level:"S0",kind:"inspection",status:"interactive",title:"Basis of Design traceability review",purpose:q("Check that the design actually delivers what the owner asked for.","Trace OPR requirements to BOD/design decisions and identify gaps or undocumented deviations."),concept:q("Compare each owner requirement with what the design says.","OPR-to-BOD traceability matrix review during design-phase commissioning."),expected:q("Every requirement is met by the design or a change is formally agreed.","Each OPR item is satisfied or has an owner-approved deviation."),consequence:q("Design gaps found after construction are very expensive to fix.","Late discovery of design non-conformance drives redesign, change orders and schedule loss."),inputs:"Fictitious OPR vs BOD comparison with seeded gaps.",performedBy:"CxA reviews; design team responds; owner decides.",prerequisites:[{test:"S0-OPR",why:q("You can only check the design against requirements that are clear.","BOD review requires an accepted OPR baseline.")}],measurements:["Traceability","Deviations"],sources:["ashrae-g0","ashrae-202","uptime-tier"],defectCount:[1,2],items:[{id:"chw",part:"bod",label:"Chilled-water concurrent maintainability",check:q("Can any chilled-water part be serviced without stopping cooling?","Does the CHW distribution provide isolation and alternate paths for concurrent maintenance?"),ok:"Looped CHW headers with sectionalizing valves; N+1 chillers and pumps.",defects:[Ce("Single CHW header with no isolation","BOD shows a single CHW supply header with no sectionalizing valves.","critical","Some maintenance would require shutting off all cooling.","Violates concurrent maintainability requirement in OPR.","Designers must add valves or a second path, or the owner must accept the risk.","Redesign distribution or document owner-approved deviation.")]},{id:"ups",part:"bod",label:"UPS topology vs OPR",check:q("Does the UPS design match the redundancy the owner asked for?","Does the UPS architecture meet the OPR redundancy objective?"),ok:"2N UPS (A and B systems) feeding dual-corded IT.",defects:[Ce("UPS topology deviates from OPR","BOD shows N+1 block-redundant UPS; OPR requires 2N. No deviation record.","major","The facility would have less protection than the owner expects.","Undocumented deviation from OPR redundancy objective.","Resolve with owner: change the design or approve the deviation in writing.","Formal deviation decision with risk assessment.")]},{id:"restart",part:"bod",label:"Chiller restart vs thermal ride-through",check:q("Will the room stay cool while chillers restart after a power cut?","Is there ride-through (TES, UPS-fed pumps/fans, rapid restart) matched to restart time?"),ok:"Rapid-restart chillers plus UPS-backed CHW pumps and CRAH fans.",defects:[Ce("No thermal ride-through analysis","BOD lists standard-restart chillers; no TES, no UPS on pumps/fans; no analysis provided.","major","Servers could overheat while chillers restart.","Thermal excursion during restart unassessed.","Designers must analyze ride-through and add measures if needed.","Provide transient thermal analysis; add TES/UPS-backed pumps/fans or rapid restart as required.")]},{id:"gen",part:"bod",label:"Generator capacity & redundancy",check:q("Are there enough generators, with a spare?","Is generator capacity N+1 for design load including mechanical?"),ok:"3 × 1,000 kW paralleled (N+1) for 1,400 kW design load.",defects:[Ce("Generator capacity excludes mechanical load","Generator sizing considers IT load only.","critical","Generators may be overloaded when chillers restart.","Standby capacity insufficient for total facility load.","Resize generators for the full facility load.","Revise load calculation including mechanical and recharge loads.")]},{id:"bms",part:"bod",label:"Monitoring architecture",check:q("Is there a way to see alarms even if the main monitoring system fails?","Is monitoring architected with independent paths (BMS/EPMS) and loss-of-communication behavior defined?"),ok:"Separate BMS and EPMS; controllers fail-safe on comm loss; comm-fail alarms to NOC.",defects:[Ce("Controller comm-loss behavior undefined","Sequences do not state controller behavior on loss of communication.","major","A network fault could become a cooling failure.","Unspecified fail-safe behavior; cannot be tested objectively.","Designers must specify what controllers do when communication is lost.","Define loss-of-comm defaults in sequences of operation.")]}]},{id:"S0-CXPLAN",equipment:"cx-planning",level:"S0",kind:"inspection",status:"interactive",title:"Commissioning plan review",purpose:q("Check that the commissioning plan covers everything that matters and defines how testing will work on this project.","Review Cx plan scope, organization, level definitions, documentation/issues procedures, witness requirements and schedule integration."),concept:q("Read each section of the plan and judge whether it is complete.","Section-by-section completeness review of the Cx plan."),expected:q("The plan defines scope, roles, levels, documents and schedule clearly.","Plan is complete and project-specific, including explicit L1–L5 definitions."),consequence:q('A weak plan leads to missed tests and arguments about what "done" means.',"Plan gaps produce scope disputes, missed systems and inconsistent evidence."),inputs:"Fictitious Cx plan excerpt with seeded gaps.",performedBy:"CxA authors; owner approves; all parties acknowledge.",prerequisites:[{test:"S0-OPR",why:q("The plan must be based on the owner's requirements.","Cx scope and criteria derive from the OPR.")}],measurements:["Scope","Roles","Level gates","Procedures"],sources:["ashrae-g0","gsa-cx","cx-practice-levels"],defectCount:[1,3],items:[{id:"scope",part:"cxplan",label:"Commissioned systems list",check:q("Are all critical systems included?","Does scope include all critical electrical, mechanical, controls and life-safety interfaces?"),ok:"Scope lists power, cooling, controls/monitoring, fire-alarm interfaces, leak detection and fuel systems.",defects:[Ce("Fuel system omitted from scope","Fuel storage and day-tank controls not listed.","major","Generators could run out of fuel during a long outage without anyone having tested refilling.","Untested fuel transfer is a single point of failure for standby power.","Add the fuel system to the scope.","Add fuel systems with L2–L4 activities.")]},{id:"levels",part:"cxplan",label:"Project definitions of L1–L5",check:q("Does the plan define what each level means for this project?","Are level boundaries, entry/exit criteria and colour tags (if used) defined explicitly?"),ok:"Levels defined with entry/exit criteria and tag colours; pre-energization tests assigned to L2.",defects:[Ce("Level definitions assumed, not stated",'Plan says "industry standard L1–L5" with no definitions.',"major","Contractors and testers may disagree about what each level includes.","No universal L1–L5 standard exists; undefined boundaries cause scope disputes.","Write the project's own level definitions into the plan.","Define level boundaries and gate criteria explicitly.")]},{id:"roles",part:"cxplan",label:"Roles & responsibilities",check:q("Does everyone know their job?","Are responsibilities for performing, witnessing and accepting each activity assigned?"),ok:"RACI table covers owner, CxA, designers, contractors, vendors, testing agency, AHJ.",defects:[Ce("Testing agency role missing","No party assigned to perform electrical acceptance testing.","major","Specialist electrical tests might not be done by qualified people.","NETA-type acceptance testing unassigned.","Assign a qualified testing agency.","Assign qualified testing agency in contract and plan.")]},{id:"issues",part:"issues",label:"Issues-log procedure",check:q("Is there a clear way to record and close problems?","Are issue logging, severity, ownership, closure and retest requirements defined?"),ok:"Issues log with severity, owner, due date; closure requires retest evidence.",defects:[Ce("Closure does not require retest","Issues may be closed on contractor statement alone.","major","Problems could be marked fixed without proof.","Closure without verification undermines acceptance evidence.","Require proof (retest) before closing issues.","Require verification evidence for closure.")]},{id:"witness",part:"scripts",label:"Witness & hold points",check:q("Does it say which tests the owner/CxA must watch?","Are witness requirements and hold points defined per level?"),ok:"L4/L5 fully witnessed; L2 sample 20 %; hold points before energization and IST.",defects:[Ce("No hold points defined","Plan lacks hold points before first energization and IST.","minor","Risky steps could start before checks are complete.","Absence of formal gates for high-risk activities.","Add hold points.","Define hold points and authorization steps.")]},{id:"sched",part:"schedule",label:"Schedule & load-bank logistics",check:q("Is there time and equipment planned for testing?","Are Cx durations, load banks and IST windows integrated in the master schedule?"),ok:"IST window 3 weeks; load banks procured; integrated in master schedule.",defects:[Ce("IST not in master schedule","Integrated testing has no schedule allocation.","major","The most important test may be squeezed or skipped at the end of the project.","IST compression risk at substantial completion.","Put IST in the master schedule with enough time.","Integrate IST duration, resources and load banks in schedule.")]}]},{id:"S0-SUBMITTAL",equipment:"cx-planning",level:"S0",kind:"inspection",status:"interactive",title:"Equipment submittal review (UPS example)",purpose:q("Check that the equipment being ordered matches the design and can be tested.","Review a submittal for conformance with OPR/BOD, commissionability and testability before procurement."),concept:q("Compare the manufacturer's submittal with the design requirements.","Line-by-line conformance review of a UPS submittal against the specification."),expected:q("The submittal matches every requirement, or differences are resolved.","All parameters conform or are formally dispositioned."),consequence:q("Ordering the wrong equipment can delay the project by months.","Non-conforming procurement causes long-lead replacement or accepted performance shortfalls."),inputs:"Fictitious UPS submittal with seeded deviations.",performedBy:"Engineer of record approves; CxA reviews for commissionability.",prerequisites:[{test:"S0-BOD",why:q("The design must be settled before checking what is bought.","Submittal review is against the accepted BOD/specification.")}],measurements:["Ratings","Runtime","Interfaces"],sources:["ashrae-g0","gsa-cx"],defectCount:[1,2],items:[{id:"rating",part:"submittals",label:"Module rating & redundancy",check:q("Is the UPS big enough?","Does the kW rating at the specified power factor meet design load per system?"),ok:"1,100 kW per system at 1.0 PF, 2N configuration.",defects:[Ce("Rating at lower power factor than specified","Submittal rating 1,100 kVA at 0.9 PF = 990 kW < 1,000 kW design.","major","The UPS might be slightly too small at full load.","Real-power capacity below design IT load.","Ask for a larger model or confirm capacity.","Require conforming kW rating.")]},{id:"runtime",part:"submittals",label:"Battery runtime at end of life",check:q("Will the batteries still last long enough when they are old?","Is autonomy stated at design load at end-of-life (aging factor) and minimum temperature?"),ok:"5 min at full load at end of life (aging margin included).",defects:[Ce("Runtime stated at beginning of life only","Runtime 5 min at beginning of life; no aging factor.","major","Batteries may not last long enough after a few years.","Autonomy erodes below requirement as batteries age.","Ask for runtime at end of battery life.","Resubmit with aging margin per sizing practice.")]},{id:"comms",part:"submittals",label:"Monitoring interface",check:q("Can the UPS talk to the monitoring systems?","Are protocols/points compatible with EPMS/BMS integration?"),ok:"Modbus over Ethernet and dry contacts; point list attached.",defects:[Ce("Point list not provided","No monitoring point list included.","minor","Alarm integration could fail later.","Integration scope cannot be verified.","Request the point list.","Provide point list for integration review.","cannot-verify")]},{id:"test",part:"submittals",label:"Factory test procedure",check:q("Will the UPS be tested properly at the factory?","Is a FAT procedure included meeting the specified scope (load steps, transfers, battery)?"),ok:"FAT procedure includes load steps, transfers and witnessed battery test.",defects:[Ce("FAT procedure missing",'Factory test procedure "to follow".',"minor","There is no plan for factory testing yet.","L1 scope undefined.","Request the factory test procedure.","Submit FAT procedure for approval prior to manufacture.","cannot-verify")]}]},{id:"S0-TESTPLAN",equipment:"cx-planning",level:"S0",kind:"inspection",status:"interactive",title:"Test script & acceptance-criteria review",purpose:q("Check that each test has clear steps, safe preparation and measurable pass/fail limits before testing starts.","Review draft FPT/IST scripts for measurable criteria, sources/basis, instrumentation, hold points and safety prerequisites."),concept:q("Review a draft test script and judge each part.","Script quality review prior to approval."),expected:q("Every criterion is measurable and has a stated source.","Criteria quantified with basis; instrumentation and hold points defined."),consequence:q("If limits are agreed only after testing, results can be argued about forever.","Post-hoc criteria undermine objectivity of acceptance."),inputs:"Fictitious draft script with seeded weaknesses.",performedBy:"CxA drafts; design team and owner approve.",prerequisites:[{test:"S0-CXPLAN",why:q("Scripts follow the rules set in the commissioning plan.","Script format and approval workflow are defined in the Cx plan.")}],measurements:["Criteria","Instrumentation","Hold points"],sources:["fpt-template","ashrae-g0","uptime-mop"],defectCount:[1,3],items:[{id:"criteria",part:"scripts",label:"Acceptance criteria measurable",check:q("Are pass/fail limits numbers rather than opinions?","Are criteria quantified with tolerances and measurement methods?"),ok:"Frequency recovery to 60 ± 0.5 Hz within 5 s after 100 % block load.",defects:[Ce("Criterion not measurable",'"Generator shall respond acceptably to load steps."',"major","Nobody can say whether the test passed.","Subjective criterion; acceptance cannot be objective.","Write a numeric limit.","Quantify criterion with tolerance and method.")]},{id:"basis",part:"scripts",label:"Criterion basis stated",check:q("Does each limit say where it comes from?","Is each criterion traced to code, manufacturer data or project requirement?"),ok:"Each criterion cites spec section or manufacturer data sheet.",defects:[Ce("Basis not stated","Limits listed without reference.","minor","People may treat example numbers as if they were rules.","Untraceable criteria; risk of misapplied thresholds.","Add the source of each limit.","Reference basis for each criterion.")]},{id:"instr",part:"scripts",label:"Instrumentation & trending",check:q("Does it say what instruments record the results?","Are instruments, calibration status and trend intervals specified?"),ok:"Power-quality recorder at 1 s; calibrated within 12 months.",defects:[Ce("No trend/recording requirement","Script relies on observers reading panel meters.","major","Fast events like voltage dips would be missed.","Transient behavior not captured; evidence insufficient.","Specify recording instruments.","Specify calibrated recording instrumentation and sample rates.")]},{id:"hold",part:"mop",label:"Hold points & back-out",check:q("Does the script say where to stop and how to undo steps if something goes wrong?","Are hold points, abort criteria and back-out steps defined?"),ok:"Hold points before each transfer; abort criteria and back-out steps listed.",defects:[Ce("No abort criteria","Script has no abort criteria or back-out steps.","critical","If something goes wrong there is no agreed way to stop safely.","High-risk testing without abort/back-out planning.","Add abort criteria and back-out steps.","Define abort criteria and back-out in MOP-style steps.")]},{id:"prereq",part:"scripts",label:"Prerequisites listed",check:q("Does it list what must be finished first?","Are upstream acceptance prerequisites listed?"),ok:"Prerequisites: L3 start-up report, settings applied, P2P complete.",defects:[Ce("Prerequisites missing","No prerequisites listed.","minor","The test might start before the equipment is ready.","Gate criteria not enforced.","List prerequisites.","Add prerequisite list and readiness review.")]}]},{id:"S0-SAFETY",equipment:"cx-planning",level:"S0",kind:"reference",status:"reference",title:"Safety planning & method-of-procedure (MOP) concepts",purpose:q("Understand how risky commissioning work is planned so that people stay safe and nothing critical goes down.","Explain safety planning, energized-work controls and MOP/SOP/EOP concepts as they apply to commissioning."),concept:q("High-risk steps are written down, reviewed and approved before anyone does them.","Formal procedure control for activities affecting critical systems or personnel safety."),expected:q("You can describe what a MOP contains and why it is needed.","Learner can enumerate MOP elements and their purpose."),consequence:q("Unplanned switching is a leading cause of human-error outages and injuries.","Procedure-less high-risk work drives human-error outages and arc-flash/shock exposure."),inputs:"Reading module.",performedBy:"Qualified parties author and approve real MOPs; learners study concepts only.",prerequisites:[{test:"S0-CXPLAN",why:q("The plan sets when MOPs are required.","Cx plan defines MOP requirements.")}],measurements:[],sources:["uptime-mop","nfpa70e"],safety:q("This module explains concepts only. It is not a procedure and must not be used to perform switching or energized work.","Conceptual content only; real MOPs are site-specific and approved by qualified parties."),sections:[{heading:"MOP, SOP, EOP",body:q("A MOP is a step-by-step plan for a specific risky task. An SOP covers routine work. An EOP tells operators what to do in an emergency.","MOP: approved, task-specific sequence with hold points and back-out; SOP: routine operations; EOP: response to abnormal events.")},{heading:"What a MOP typically contains",body:q("Purpose, who does what, what could go wrong, each step in order, checks after each step, how to stop and undo, and who approved it.","Scope, risk assessment, roles, prerequisites, step sequence with verification, hold points, abort criteria, back-out plan, communications and approvals.")},{heading:"Energized-work safety",body:q("Electrical work follows strict safety rules, including protective equipment and keeping unqualified people away.","NFPA 70E principles: establish electrically safe work conditions where feasible; energized work requires justification, permits, qualified persons and PPE per arc-flash analysis.")},{heading:"Commissioning link",body:q("Integrated tests are run like a giant MOP, with every step planned and witnessed.","IST scripts are executed with MOP discipline: pre-briefs, stationed personnel, hold points and abort criteria.")}]},{id:"S0-DEPEND",equipment:"cx-planning",level:"S0",kind:"reference",status:"reference",title:"System boundaries & dependencies",purpose:q("See how systems depend on each other, which decides the order of testing.","Define system boundaries and cross-system dependencies that drive test sequencing and IST scenario design."),concept:q("Draw the lines between systems and the arrows of what needs what.","Boundary definition and dependency mapping."),expected:q("You can explain why integrated tests come last.","Learner can justify test sequencing via dependencies."),consequence:q("Testing in the wrong order wastes time and hides root causes.","Out-of-sequence testing confounds failure attribution."),inputs:"Reading module with link to the dependency map.",performedBy:"CxA with design team.",prerequisites:[{test:"S0-BOD",why:q("Dependencies come from the design.","Dependencies derive from BOD/topology.")}],measurements:[],sources:["ashrae-g0","cx-practice-levels"],sections:[{heading:"Boundaries",body:q("Each system has a clear edge: for example, the UPS system ends at its output breakers.","Boundaries define scope ownership and test interfaces (e.g., UPS output breaker, ATS load terminals, CHW valve at CRAH).")},{heading:"Dependencies",body:q("Chillers need power; pumps need power and controls; alarms need networks. A failure upstream spreads downstream.","Electrical → mechanical → controls dependencies determine cascading behavior and IST scenarios.")},{heading:"Explore the map",body:q("Open Library → Dependency map to see the arrows for every test in this simulator.","See Library → Dependency map (acyclic prerequisite graph).")}]},{id:"POST-ISSUES",equipment:"cx-closeout",level:"POST",kind:"inspection",status:"interactive",title:"Issues-log closeout review before acceptance",purpose:q("Decide whether each problem found during commissioning has really been fixed before the owner accepts the facility.","Verify issue closure evidence and disposition of open items prior to substantial completion and acceptance."),concept:q("Look at each issue in the log and decide whether it can be considered closed.","Audit the issues log for verified closure, approved deferrals and residual risk."),expected:q("Every closed issue has proof; open items are agreed by the owner.","Closure supported by retest evidence; deferrals owner-approved with risk assessment."),consequence:q("Issues closed without proof often come back during real emergencies.","Unverified closures carry latent failure modes into operations."),inputs:"Fictitious issues log with seeded closure problems.",performedBy:"CxA audits; owner approves deferrals.",prerequisites:[{test:"IST-UTILITY",why:q("Final issue review happens after integrated testing.","IST results feed the final issues log.")}],measurements:["Closure evidence","Deferrals"],sources:["ashrae-g0","issues-log","gsa-cx"],defectCount:[1,3],items:[{id:"i1",part:"issues",label:"DEF-0014 Generator governor tuning",check:q("Is there proof the fix worked?","Is retest evidence attached?"),ok:"Closed; retest record REC-0031 shows recovery 2.7 s ≤ 5 s.",defects:[Ce("Closed without retest",'Status "closed — contractor states tuned"; no retest record.',"major","The problem may still be there.","Closure lacks verification evidence.","Retest before closing.","Require retest record for closure.")]},{id:"i2",part:"issues",label:"DEF-0022 CRAH valve actuator reversed",check:q("Is there proof the fix worked?","Is FPT retest evidence attached?"),ok:"Closed; actuator rewired; CRAH FPT retest passed.",defects:[Ce("Fix verified at the wrong level","Closed after point check only; CRAH sequence FPT not repeated.","minor","The unit might still control badly.","Partial retest; functional verification missing.","Repeat the functional test.","Repeat affected FPT steps.")]},{id:"i3",part:"issues",label:"DEF-0030 Seasonal economizer test",check:q("Is it acceptable to leave this open?","Is the deferral owner-approved with a date?"),ok:"Open — deferred to winter, owner-approved, seasonal plan reference.",defects:[Ce("Deferral not approved",'Open, "deferred", no owner approval or date.',"minor","It may never get done.","Untracked deferral.","Get owner approval and a date.","Document approved deferral in seasonal plan.")]},{id:"i4",part:"issues",label:"DEF-0035 UPS-A on-battery alarm not mapped",check:q("Is it closed properly?","Closure evidence and IST impact?"),ok:"Closed; EPMS mapping corrected; alarm verified during IST retest.",defects:[Ce("Critical alarm still open at acceptance",'Open; marked "minor" although it affects operator awareness during outages.',"critical","Operators would not know a UPS is on battery.","Severity mis-classified; affects critical awareness.","Reclassify and fix before acceptance.","Correct severity; resolve before acceptance.")]},{id:"i5",part:"issues",label:"DEF-0041 Labels missing on RPP-3",check:q("Can this minor item be accepted as open?","Is a minor open item acceptable with a completion date?"),ok:"Open — minor; completion date set; no operational impact."}]},{id:"POST-TURNOVER",equipment:"cx-closeout",level:"POST",kind:"inspection",status:"interactive",title:"Turnover package completeness",purpose:q("Check the operations team receives every document they need.","Verify completeness and quality of the turnover package: final Cx report, systems manual, as-builts, O&M, settings, training records and warranties."),concept:q("Go through the turnover binder and check each part.","Package audit against the Cx plan turnover requirements."),expected:q("Everything is present, complete and matches what was built.","All deliverables present, current and consistent with installed conditions."),consequence:q("Without good documents, operators guess — and guesses cause outages.","Inadequate documentation drives operational error and slows emergency response."),inputs:"Fictitious turnover package with seeded gaps.",performedBy:"Contractors compile; CxA reviews; owner accepts.",prerequisites:[{test:"POST-ISSUES",why:q("Turnover follows issue closeout.","Issues dispositioned prior to turnover.")}],measurements:["Completeness"],sources:["ashrae-g0","leed-ecx","gsa-cx"],defectCount:[1,3],items:[{id:"report",part:"report",label:"Final commissioning report",check:q("Is the final report complete?","Does it summarize results, deviations and open items?"),ok:"Final report issued with results, deviations and open-items list.",defects:[Ce("Report missing open-items list","Report omits the list of outstanding issues.","minor","Operators may not know what is still pending.","Residual risk not communicated.","Add the open-items list.","Include outstanding items and deferrals.")]},{id:"asbuilt",part:"asbuilt",label:"As-built drawings",check:q("Do drawings show what was actually built?","Are field changes incorporated (e.g., CH-3 feed change)?"),ok:"As-builts include all field changes and IST-driven modifications.",defects:[Ce("As-builts not updated","Drawings still show CH-3 fed from SB-B after field change to SB-A.","major","Operators could isolate the wrong equipment.","Record drawings inconsistent with installed condition.","Update the drawings.","Incorporate field changes in record drawings.")]},{id:"settings",part:"om",label:"Final settings & setpoints",check:q("Are the final equipment settings recorded?","Are as-left protective settings, setpoints and sequences documented?"),ok:"As-left relay/trip settings, ATS timers and BMS setpoints included.",defects:[Ce("As-left settings missing","Only design settings provided.","major","After a repair nobody would know the correct settings.","As-left configuration not documented.","Collect as-left settings.","Provide as-left settings for all configurable devices.","cannot-verify")]},{id:"sysman",part:"sysmanual",label:"Systems manual",check:q("Is there a guide to how systems work together?","Does the systems manual cover sequences, modes and emergency behavior?"),ok:"Systems manual includes sequences, modes, single-line diagrams and IST lessons.",defects:[Ce("Systems manual is just O&M binders","Systems manual consists only of manufacturer manuals.","minor","Operators get no view of the whole facility.","Lacks system-level operating intent.","Write system-level content.","Add system narratives, sequences and modes.")]},{id:"training",part:"training",label:"Training records",check:q("Were operators trained on every critical system?","Do records show attendance, content and competency for each system?"),ok:"Training complete for all critical systems; attendance and quizzes recorded.",defects:[Ce("Generator paralleling training missing","No training session recorded for paralleling switchgear.","major","Operators may not know how to handle generator problems.","Competency gap on critical system.","Schedule the training.","Deliver and record training before acceptance.")]},{id:"warranty",part:"warranty",label:"Warranties & service contacts",check:q("Are warranties and contacts included?","Are warranty start dates and service contacts documented?"),ok:"Warranty certificates with start dates; 24/7 service contacts.",defects:[Ce("Warranty start dates missing","Certificates lack start dates.","minor","Warranty claims could be disputed.","Warranty period ambiguous.","Add start dates.","Record warranty start dates.")]}]},{id:"POST-READINESS",equipment:"cx-closeout",level:"POST",kind:"inspection",status:"interactive",title:"Operational readiness review",purpose:q("Confirm the operations team is ready to run the facility on day one.","Assess staffing, procedures (SOP/EOP/MOP), spares, monitoring and vendor support before handover."),concept:q("Check each readiness item and decide if it is ready.","Go/no-go readiness assessment for operations."),expected:q("People, procedures, parts and monitoring are all ready.","Readiness criteria satisfied or risks accepted."),consequence:q("A perfect building run by an unprepared team can still fail.","Operational readiness gaps are a major contributor to human-error incidents."),inputs:"Fictitious readiness checklist with seeded gaps.",performedBy:"Owner operations with CxA support.",prerequisites:[{test:"POST-TURNOVER",why:q("Operators need the documents first.","Readiness depends on turnover deliverables.")}],measurements:["Staffing","Procedures","Spares"],sources:["uptime-mop","uptime-tier","ashrae-g0"],defectCount:[1,2],items:[{id:"eop",part:"mop",label:"Emergency operating procedures",check:q("Are there written emergency procedures?","Do EOPs exist for utility loss, generator failure, cooling loss and fire alarm?"),ok:"EOPs for all IST scenarios, reviewed after IST.",defects:[Ce("No EOP for cooling loss","EOP library lacks a cooling-loss procedure.","major","Operators may react slowly to overheating.","Missing emergency response for a credible event.","Write the procedure.","Develop EOP using IST observations.")]},{id:"staff",part:"training",label:"Staffing & shift coverage",check:q("Is the site staffed around the clock?","Is shift coverage per the operations plan in place?"),ok:"24/7 coverage with qualified technicians.",defects:[Ce("Night shift not filled","Night shift positions vacant for first month.","major","Problems at night may go unanswered.","Coverage gap vs operations plan.","Fill positions or arrange cover.","Provide interim coverage.")]},{id:"spares",part:"om",label:"Critical spares",check:q("Are important spare parts on site?","Are critical spares (fuses, filters, breakers, controller cards) stocked?"),ok:"Critical spares list stocked and labelled.",defects:[Ce("Spares not delivered","Spare UPS fuses and filters on back order.","minor","Repairs could take longer.","Extended MTTR risk.","Expedite spares.","Track and expedite delivery.")]},{id:"alarms",part:"trends",label:"Alarm notification",check:q("Will alarms reach the right people?","Are notification paths (NOC, on-call) tested end to end?"),ok:"Alarm escalation tested to NOC and on-call phones.",defects:[Ce("Escalation not tested","On-call notification never tested.","major","Alarms might not reach anyone after hours.","Unverified notification path.","Test escalation end to end.","Perform end-to-end notification test.")]}]},{id:"POST-WARRANTY",equipment:"cx-closeout",level:"POST",kind:"inspection",status:"interactive",title:"Warranty-phase (10-month) trend review",purpose:q("Look at months of operating data to spot problems that only show up over time — before the warranty expires.","Warranty-phase review of trends and operations to identify latent deficiencies, drift and sequence issues prior to warranty expiry."),concept:q("Review trend findings and decide which ones are real problems.","Analytics-based review of trended behavior against design intent."),expected:q("Real problems are found and sent to the contractor while still under warranty.","Deficiencies identified and claimed within the warranty period."),consequence:q("Problems found after the warranty ends are paid for by the owner.","Missed warranty claims transfer remediation cost to the owner."),inputs:"Fictitious trend observations with seeded anomalies.",performedBy:"CxA and operations review trends; contractors correct.",prerequisites:[{test:"POST-READINESS",why:q("The facility must be running before you can review how it runs.","Operational data accumulates after handover.")}],measurements:["Trend anomalies"],sources:["leed-ecx","mbcx","ashrae-g0"],defectCount:[1,3],items:[{id:"dt",part:"trends",label:"Chilled-water ΔT",check:q("Is the water warming up enough in the cooling coils?","Is CHW ΔT near design across load range?"),ok:"CHW ΔT 6–7 K across load range (design 7 K).",defects:[Ce("Low ΔT syndrome","CHW ΔT averages 3 K; pumps run at high flow.","major","Chillers and pumps work harder and capacity is lost.","Low ΔT reduces effective plant capacity and efficiency.","Investigate valves and setpoints.","Check coil valves, bypasses and setpoints; correct.")]},{id:"hum",part:"trends",label:"Humidity control",check:q("Are humidifiers and dehumidifiers fighting each other?","Simultaneous humidification/dehumidification across units?"),ok:"Humidity stable; no simultaneous humidify/dehumidify.",defects:[Ce("Units fighting","Adjacent units humidify and dehumidify simultaneously 30 % of the time.","minor","Energy is wasted and equipment wears out.","Control conflict due to sensor offsets or uncoordinated setpoints.","Coordinate setpoints and calibrate sensors.","Implement deadband/coordination; recalibrate.")]},{id:"float",part:"trends",label:"UPS battery float voltages",check:q("Are battery voltages steady?","Are per-jar float voltages within band and stable?"),ok:"Float voltages within band; no outliers.",defects:[Ce("Diverging jar voltage","Jar 17 in UPS-B string 2 trending low over 8 months.","major","One weak jar can cut battery time.","Developing jar failure reduces autonomy.","Test and replace the jar under warranty.","Ohmic/capacity test; warranty replacement.")]},{id:"gen",part:"trends",label:"Generator monthly test logs",check:q("Were the generators tested each month?","Are periodic test records complete?"),ok:"Monthly tests logged with load and duration.",defects:[Ce("Test logs missing","Three monthly test logs missing.","minor","Problems could go unnoticed and compliance may be affected.","Periodic test documentation gap.","Restore the testing program.","Reinstate and document periodic testing.","cannot-verify")]},{id:"sensor",part:"trends",label:"Space temperature sensors",check:q("Do neighboring sensors agree?","Is there sensor drift versus reference/neighbors?"),ok:"Sensors agree within ±0.5 °C.",defects:[Ce("Sensor drift","One aisle sensor reads 2 °C lower than neighbors since month 6.","minor","Cooling may react to a wrong reading.","Drift causes control error.","Recalibrate or replace.","Calibrate/replace; check against reference.")]}]},{id:"POST-SEASONAL",equipment:"cx-closeout",level:"POST",kind:"reference",status:"reference",title:"Seasonal & deferred testing",purpose:q("Learn why some tests must wait for the right season and how they are planned.","Describe seasonal/deferred testing scope, scheduling and documentation."),concept:q("Some systems only show their true behavior in hot or cold weather.","Tests requiring specific ambient/load conditions are deferred with documented plans."),expected:q("You can name tests that need seasonal conditions.","Learner can identify seasonal test candidates and documentation."),consequence:q("Untested free-cooling or peak-heat behavior can surprise operators in the first summer or winter.","Unverified seasonal modes are a common source of first-year incidents."),inputs:"Reading module.",performedBy:"CxA schedules; contractors execute; owner witnesses.",prerequisites:[{test:"POST-TURNOVER",why:q("Seasonal tests happen after handover.","Deferred items tracked from turnover.")}],measurements:[],sources:["leed-ecx","ashrae-g0"],sections:[{heading:"Typical seasonal tests",body:q("Free cooling (economizer) changeover in cold weather; heat rejection at peak summer heat; humidification in dry winters.","Waterside/airside economizer changeover, heat rejection at near-design wet-bulb/dry-bulb, humidity control at seasonal extremes.")},{heading:"Planning",body:q("Write the deferred tests into a plan with target dates and responsible people.","Seasonal test plan with target conditions, windows, scripts and responsibilities; tracked in the issues log.")},{heading:"Warranty timing",body:q("Do seasonal tests before warranties expire when possible.","Align seasonal testing with the warranty-phase review.")}]},{id:"POST-ONGOING",equipment:"cx-closeout",level:"POST",kind:"reference",status:"reference",title:"Recommissioning, retrocommissioning & ongoing commissioning",purpose:q("Understand how commissioning continues through the life of the facility.","Distinguish recommissioning, retrocommissioning and ongoing/monitoring-based commissioning."),concept:q("Facilities drift over time, so commissioning is repeated or done continuously.","Lifecycle Cx approaches for existing facilities."),expected:q("You can explain the difference between the three.","Learner can define and contrast each approach."),consequence:q("Without ongoing checks, performance slowly degrades and risks build up.","Uncontrolled drift erodes efficiency and resilience."),inputs:"Reading module.",performedBy:"Owner operations with CxA.",prerequisites:[{test:"POST-WARRANTY",why:q("Ongoing commissioning builds on the warranty review.","Continues the post-occupancy verification cycle.")}],measurements:[],sources:["ashrae-g02","mbcx","femp-cx"],sections:[{heading:"Recommissioning",body:q("Repeating commissioning on a building that was commissioned before, for example after major changes.","Periodic repeat of the Cx process on a previously commissioned facility (e.g., after modifications or at intervals).")},{heading:"Retrocommissioning",body:q("Commissioning an existing building that was never commissioned.","Application of the Cx process to an existing facility not previously commissioned (ASHRAE Guideline 0.2 context).")},{heading:"Ongoing / monitoring-based commissioning",body:q("Using continuous data and analytics to spot problems early.","Continuous analytics/fault detection on trend data to identify and correct deficiencies (LBNL research on MBCx practice).")}]}],Jc=[{term:"RACI",name:"Responsible, Accountable, Consulted, Informed",def:{p:"A table showing who does each task and who must be told.",t:"Responsibility assignment matrix used in Cx plans."}},{term:"MTTR",name:"Mean Time To Repair",def:{p:"How long, on average, it takes to fix something.",t:"Average time to restore a failed component; spares strategy affects it."}},{term:"NEBB",name:"National Environmental Balancing Bureau",def:{p:"An organization that certifies testing and balancing technicians.",t:"Certification body for TAB, building systems Cx and related disciplines."}},{term:"AABC",name:"Associated Air Balance Council",def:{p:"An organization that certifies air and water balancing firms.",t:"TAB certification association."}},{term:"EOL",name:"End of Life",def:{p:"The point when a component (like a battery) is considered worn out.",t:"Rated end-of-life condition used in sizing (e.g., 80 % battery capacity)."}},{term:"BCxA",name:"Building Commissioning Association",def:{p:"A professional association for commissioning providers.",t:"Industry association publishing Cx best practices and certification."}},{term:"NIBS",name:"National Institute of Building Sciences",def:{p:"A U.S. organization that publishes building guidance, including the Whole Building Design Guide.",t:"Publisher of WBDG commissioning guidance."}},{term:"GSA",name:"U.S. General Services Administration",def:{p:"The U.S. government agency that manages federal buildings.",t:"Publisher of the Building Commissioning Guide."}},{term:"FEMP",name:"Federal Energy Management Program",def:{p:"A U.S. Department of Energy program for federal buildings.",t:"DOE program providing commissioning guidance for federal facilities."}},{term:"LBNL",name:"Lawrence Berkeley National Laboratory",def:{p:"A U.S. national research laboratory.",t:"DOE laboratory publishing data-center and MBCx research."}},{term:"MBCx",name:"Monitoring-Based Commissioning",def:{p:"Using continuous data to keep checking performance.",t:"Ongoing commissioning using trend analytics and fault detection."}},{term:"USGBC",name:"U.S. Green Building Council",def:{p:"The organization behind the LEED rating system.",t:"Publisher of LEED, including enhanced commissioning credits."}},{term:"LEED",name:"Leadership in Energy and Environmental Design",def:{p:"A green-building rating system.",t:"USGBC rating system; enhanced Cx credit includes seasonal testing and warranty review."}}],Zc=[],ed={nfpa70e:{org:"NFPA",title:"NFPA 70E, Standard for Electrical Safety in the Workplace",edition:"current edition (see ledger)",url:"https://www.nfpa.org/codes-and-standards/nfpa-70e-standard-development/70e",type:"normative",access:"paywalled-summary",ledger:["EL-19"],note:"Energized-work requirements (justification, permits, PPE); cited conceptually."}};var M=(e,a)=>({p:e,t:a}),qa=[{test:"GEN-L4-LOAD",why:M("The generators must already have proven they can carry full load on their own.","Generator FPT (load bank, transient response) must be accepted so IST failures can be attributed to integration, not to an unproven generator.")},{test:"ATS-L4-TRANSFER",why:M("Each transfer switch must already have shown it switches correctly.","ATS FPT (timers, transfer/retransfer, engine-start contacts) must be accepted before integrated outage testing.")},{test:"UPS-L4-SOURCELOSS",why:M("The UPS must already have shown it keeps power on when its input is lost.","UPS FPT for loss of input (inverter continuity, battery support, walk-in) is a precondition for relying on it during IST.")}],Fr={test:"EPMS-L4-ALARMS",why:M("The power monitoring system must already show alarms correctly, or nobody would see what happens.","EPMS alarm/SOE FPT must be accepted so IST alarm propagation can be evaluated.")},lr={test:"BMS-L4-ALARMS",why:M("The building management system must already report alarms correctly.","BMS alarm FPT must be accepted to evaluate integrated alarm propagation.")},cr={test:"CH-L4-RESTART",why:M("Chillers must already have proven they restart after a power interruption.","Chiller restart FPT establishes restart timing used by the integrated cooling-recovery criteria.")},we={dual:{id:"dual",label:"Dual-corded critical load maintained throughout",kind:"continuous",path:"it.dual",basis:"conceptual",explain:M("The servers must never lose power — that is the whole point of the backup systems.","Continuity of critical load is the primary IST acceptance criterion (OPR availability requirement).")},single:{id:"single",label:"Single-corded critical load maintained",kind:"continuous",path:"it.single",basis:"project",explain:M("Servers with only one power cord depend on the transfer switch (STS) to stay powered.","Single-corded load continuity depends on STS transfer or on the A path remaining energized; projects state whether this is required.")},genTime:{id:"gen-time",label:"Emergency source supplying A switchboard after utility loss",kind:"timeTo",from:"utility-fail",cond:{fn:e=>e.ats.A.pos==="E"&&e.sb.A},op:"<=",value:10,unit:"s",basis:"project",sources:["nfpa110"],explain:M("Generator power should arrive within about 10 seconds so the UPS batteries are only lightly used.",'Many projects specify ≤10 s from normal-source failure to emergency source on load (NFPA 110 "Type 10" where applicable); the requirement is project/classification specific.')},socMin:{id:"soc",label:"Minimum UPS battery state of charge (either UPS)",kind:"min",path:"socMin",op:">=",value:.5,unit:"",basis:"illustrative",explain:M("The batteries should only be partly used during the outage, leaving a safety margin.","Battery depth of discharge during transfer should leave margin for a second event (illustrative 50 % threshold).")},tinRec:{id:"tin-rec",label:"Maximum IT inlet temperature (recommended envelope)",kind:"max",path:"tin",op:"<=",value:27,unit:"°C",basis:"standard",sources:["ashrae-tc99-thermal"],explain:M("Server inlet air should stay inside the recommended range (up to 27 °C).","ASHRAE Technical Committee 9.9 recommended envelope upper limit 27 °C dry-bulb; projects may accept brief excursions within the allowable class.")},tinAllow:{id:"tin-allow",label:"Maximum IT inlet temperature (allowable, class A1)",kind:"max",path:"tin",op:"<=",value:32,unit:"°C",basis:"standard",sources:["ashrae-tc99-thermal"],explain:M("Even in an emergency, inlet air must not exceed the allowable limit (32 °C for class A1 equipment).","ASHRAE class A1 allowable upper limit 32 °C; exceeding it risks equipment throttling or shutdown.")},coolRec:{id:"cool-rec",label:"Cooling capacity restored (≥ design) after utility loss",kind:"timeTo",from:"utility-fail",cond:{fn:e=>e.capKw>=1200&&e.flow!==0},op:"<=",value:240,unit:"s",basis:"project",explain:M("The chillers must get back to full cooling quickly once generator power is available.","Time to restore N chillers (≥ design capacity) after power interruption; depends on rapid-restart capability (project requirement, illustrative value).")},chAll:{id:"ch-all",label:"All chillers running at end of test (redundancy restored)",kind:"final",path:"capKw",cond:{fn:e=>e.ch.every(a=>a.cap>=.99)},basis:"conceptual",explain:M("Every chiller, including the spare, should be back in service so the site is redundant again.","Return to N+1: all units available and running/enabled after the event.")},retransfer:{id:"retransfer",label:"Facility back on utility with generators stopped at end of test",kind:"final",path:"utility",cond:{fn:e=>e.ats.A.pos==="N"&&e.ats.B.pos==="N"&&e.gens.every(a=>a.state==="off"||a.state==="failed")},basis:"conceptual",explain:M("After utility power returns, the site should go back to normal by itself and the generators should cool down and stop.","Automatic retransfer after the retransfer time delay and generator cooldown/stop verify return-to-normal sequencing.")},alarm:(e,a,t,r=30)=>({id:e,label:t,kind:"alarmDelivered",code:a,op:"<=",value:r,unit:"s",basis:"project",explain:M("Operators must be told about this event quickly.","Alarm must be annunciated at the monitoring head-end within the specified latency (project requirement, illustrative value).")}),noAlarm:(e,a,t)=>({id:e,label:t,kind:"alarmAbsent",code:a,basis:"conceptual",explain:M("This should never happen in a correctly working system.","Occurrence indicates a failed integrated response.")})},ea={kind:"scenario",level:"L5",status:"interactive",performedBy:"CxA leads with all trades, manufacturers, controls contractors and operations staff; owner witnesses.",safety:M("An integrated test on a real facility involves deliberate loss of utility power and other high-risk switching. It is planned for months, follows an approved script and method of procedure, and is executed only by qualified, authorized people with load banks instead of live IT load. This simulation shows consequences only.","Real IST requires an approved IST script/MOP, hold points, back-out plans, energized-work controls (NFPA 70E), load banks in lieu of production IT load, staffing at every critical device and owner authorization. Nothing here is a switching procedure."),measurements:["Utility","Generator bus","ATS positions","UPS mode & battery","IT load continuity","Chiller capacity","CHW flow","IT inlet temperature","Alarms"],sources:["ist-practice","uptime-ptp","cx-practice-levels"],configurable:["genConfig","sts","coolingType","chillerRestart","tes","pumpsOnUps","fansOnUps"]},td=[{id:"ats-timer",text:M("A transfer switch time delay was set too long.","ATS transfer time delay mis-set (settings not per approved settings sheet).")},{id:"chiller-restart",text:M("A chiller did not restart by itself after power came back.","Chiller auto-restart not enabled / requires manual reset after power interruption.")},{id:"bms-map",text:M("An alarm was never connected to the monitoring system.","Alarm point not mapped/integrated at the monitoring head-end.")},{id:"load-add",text:M("Too much equipment was connected to the first generator at once.","Priority load-add misconfigured: all transfer switches closed onto the bus with one generator online, overloading it.")},{id:"design-dist",text:M("A chiller was wired to the wrong electrical side, so losing one side took out too much cooling.","Mechanical load distribution error: redundant chiller fed from the same path as the failed side (A/B diversity violated).")},{id:"sts-inhibit",text:M("The static transfer switch was blocked from transferring.","STS transfer inhibited (sources out of synchronization limits or manually locked to preferred source).")},{id:"ups-overload",text:M("A UPS overload setting was too low, so it went to bypass when it had to carry everything.","UPS overload threshold mis-set below the 2N design capacity, forcing static bypass under single-path operation.")},{id:"tes-valve",text:M("The thermal storage valve did not open.","TES discharge valve/actuator failed closed; storage not available for ride-through.")},{id:"restart-mode",text:M("The chillers were set to a slow restart mode.","Chiller restart mode set to standard rather than rapid restart (controller configuration).")},{id:"hoa",text:M("A backup pump's switch was left in OFF, so it could not start automatically.","Standby pump HOA left in Off/Hand after maintenance; automatic failover defeated.")},{id:"fail-unsafe",text:M("When the controllers lost communication, they closed the cooling valves instead of keeping them open.","Controller loss-of-communication default configured fail-unsafe (valves to closed) instead of last-good/fail-safe.")},{id:"weak-battery",text:M("Part of a UPS battery was weak, so it ran out too soon.","Degraded battery string (high-resistance or low-capacity jars) reducing autonomy.")},{id:"crah-power",text:M("All cooling-unit fans were fed from the same electrical side.","CRAH fan power not diversified across A/B; single-path loss removes all airflow.")},{id:"generator",text:M("A generator failed to start.","Generator fail-to-start (overcrank).")}],ta=(...e)=>td.filter(a=>e.includes(a.id)),Tt=(e,a,t,r)=>({title:e,severity:a,corrective:M(t,r)}),Vt=[{...ea,id:"IST-UTILITY",title:'Utility power interruption ("pull the plug") and return to normal',equipmentList:["generator","ats","ups","battery","chiller","pump","crah","bms","epms"],purpose:M("Remove utility power from the whole facility and prove that the servers stay on, the generators take over, cooling recovers and everything returns to normal afterwards.","Full-facility loss of normal power: verify UPS ride-through, generator start and load acceptance, ATS transfer and retransfer, mechanical restart, BMS/EPMS alarm propagation and return-to-normal sequencing under representative load."),concept:M("At 30 seconds the utility supply is cut. Watch the batteries, generators, transfer switches and cooling respond, then utility returns and the site goes back to normal.","Scripted normal-source failure at t=30 s and restoration at t=360 s with compressed retransfer/cooldown timers; evaluate continuity, timing, thermal and alarm checkpoints."),expected:M("No server loses power. Generators take over in about 10 seconds, cooling dips briefly and recovers, alarms appear, and the site returns to utility power by itself.","Critical load continuous; emergency source on load ≈9 s; UPS depth of discharge small; chillers restart (rapid restart) and inlet temperature stays within recommended envelope; alarms delivered; automatic retransfer and generator cooldown."),consequence:M("If this fails during a real outage, servers could shut down or overheat.","Failure modes revealed here (timer settings, restart configuration, alarm mapping) directly threaten availability during actual utility events."),inputs:"Simulated utility failure at 30 s; utility restored at 360 s; compressed retransfer (120 s) and cooldown (60 s).",prerequisites:[...qa,cr,Fr,lr],duration:700,inject:{events:[{t:30,type:"utility-fail"},{t:360,type:"utility-restore"}]},variants:[{id:"nominal",weight:3},{id:"ats-slow",faults:{atsSlow:!0},cause:"ats-timer",deficiency:Tt("Emergency source transfer exceeded the required time","major","Correct ATS time-delay settings to the approved settings sheet and repeat the affected IST sequence.","Revise ATS time-delay settings per coordination/settings sheet; verify at ATS FPT; repeat IST.")},{id:"no-restart",faults:{chillerNoAutoRestart:["CH-1","CH-3"]},cause:"chiller-restart",deficiency:Tt("Chillers required manual reset after power interruption","critical","Enable automatic restart on the chillers, prove it at chiller testing, then repeat this test.","Configure auto-restart/rapid restart, re-verify CH-L4-RESTART, repeat IST.")},{id:"unmapped",faults:{epmsUnmapped:["UPS-A-BATT","UPS-B-BATT"]},cause:"bms-map",deficiency:Tt("UPS on-battery alarms not received at EPMS","major","Map the UPS alarm points and repeat point-to-point and alarm testing.","Correct EPMS integration mapping; re-verify EPMS-L4-ALARMS; repeat IST.")}],causes:ta("ats-timer","chiller-restart","bms-map","generator","load-add"),checkpoints:[we.dual,we.single,we.genTime,we.socMin,we.coolRec,we.chAll,we.tinRec,we.alarm("alm-util","UTIL-LOSS","Utility-loss alarm delivered to EPMS"),we.alarm("alm-ups","UPS-A-BATT","UPS on-battery alarm delivered to EPMS"),we.retransfer],observations:[{t:33,prompt:M("Utility power has just been lost. What is keeping the servers running right now?","At t≈3 s after normal-source loss, what is supplying the critical load?"),options:[{id:"a",text:M("The UPS batteries, through the UPS inverters.","UPS inverters fed from the DC link/battery."),correct:!0,feedback:M("Right — the generators are still starting, so the batteries bridge the gap.","Correct: battery-supported inverter operation until the emergency source is available.")},{id:"b",text:M("The generators.","Emergency generators."),correct:!1,feedback:M("Not yet — generators need several seconds to start and reach speed.","Generators are cranking/accelerating; ATS has not transferred.")},{id:"c",text:M("The chillers.","Chiller plant."),correct:!1,feedback:M("Chillers make cold water; they don't supply electricity — and they just stopped.","Chillers are loads and have tripped on power loss.")}]},{t:75,prompt:M("Generators are on. Why is the chilled-water temperature still rising?","Emergency power is available; why does CHW supply temperature continue to rise?"),options:[{id:"a",text:M("Chillers wait out a restart delay before their compressors can start again.","Chiller restart sequence (anti-recycle and start-up) delays capacity recovery after power restoration."),correct:!0,feedback:M("Correct — that is why restart time is a key IST measurement.","Correct: restart/ramp time governs the thermal excursion.")},{id:"b",text:M("The generators are too small.","Insufficient generator capacity."),correct:!1,feedback:M("The generator bus has spare capacity here — look at the bus loading.","Bus loading is well below capacity.")}]}]},{...ea,id:"IST-GENFAIL",title:"Generator fails to start during utility outage (redundancy test)",equipmentList:["generator","paralleling","ats","ups","epms"],purpose:M("Prove that if one generator fails to start, the remaining ones still carry the facility.","Verify N+1 generator redundancy and priority load-add behavior with one unit failing to start during a normal-source outage; verify annunciation of the failure."),concept:M("Utility power is cut and one generator is set up to fail. The others must pick up all the load in the right order.","Utility failure with GEN-1 fail-to-start injected; observe paralleling sequence (first-on-bus, synchronization), priority load-add and bus loading."),expected:M("Two generators come on and carry everything; the failed generator raises an alarm; servers stay powered.","Remaining N units synchronize and accept load in priority order without overload; GEN-1 fail-to-start alarm annunciated; critical load continuous."),consequence:M("If the backup design only works when every generator starts, one bad generator could black out the site.","Loss of N+1 margin or incorrect load-add logic converts a single generator failure into a facility outage."),inputs:"Utility failure at 30 s; GEN-1 forced to fail to start; utility restored at 360 s.",prerequisites:[...qa,{test:"PSG-L4-PARALLEL",why:M("The paralleling gear must already have shown it synchronizes generators and adds load in the right order.","Paralleling switchgear FPT (sync, load sharing, load add/shed) must be accepted.")},{test:"GEN-L4-SAFETY",why:M("Generator failure alarms must already be proven.","Shutdown/remote annunciation verified at FPT.")}],duration:650,config:{genConfig:"paralleled"},inject:{events:[{t:30,type:"utility-fail"},{t:360,type:"utility-restore"}],faults:{genFailStart:["GEN-1"]}},variants:[{id:"nominal",weight:3},{id:"load-add",faults:{loadAddAll:!0,noWalkIn:!0},cause:"load-add",deficiency:Tt("Generator bus overload — all loads added to one generator","critical","Correct the load-add priorities in the paralleling controls and repeat paralleling and integrated tests.","Correct priority load-add logic/settings; re-verify PSG-L4-PARALLEL; repeat IST.")}],causes:ta("load-add","generator","ats-timer","weak-battery"),checkpoints:[we.dual,we.single,we.noAlarm("no-ovl","BUS-OVL","No generator bus overload"),we.tinAllow,we.alarm("alm-fts","GEN-1-FTS","GEN-1 fail-to-start alarm delivered to EPMS"),{...we.genTime,value:15,explain:M("With one generator missing, the transfer can take slightly longer but must still be quick.","With N units, first-on-bus closure is unaffected; side B waits for the second unit (load-add priority). Illustrative limit.")}],observations:[{t:52,prompt:M("GEN-1 has not started. Why is the B side still on battery while A is already on generator?","Why has ATS-B not yet transferred while ATS-A has?"),options:[{id:"a",text:M("The controls wait for a second generator before adding more load, to avoid overloading the first one.","Priority load-add holds lower-priority transfers until sufficient bus capacity is online."),correct:!0,feedback:M("Correct — that is priority load-add at work.","Correct.")},{id:"b",text:M("ATS-B is broken.","ATS-B failed."),correct:!1,feedback:M("It transfers a few seconds later, once enough capacity is online.","It transfers once the second generator is on the bus.")}]}]},{...ea,id:"IST-ATSFAIL",title:"Transfer switch fails to transfer (single-path failure)",equipmentList:["ats","ups","battery","chiller","epms"],purpose:M("Prove that if one transfer switch fails, the other electrical path keeps the servers and enough cooling running, and operators are warned.","Verify A/B diversity of critical and mechanical loads when ATS-B fails to transfer during a utility outage: UPS-B depletes, dual-corded load continues on A, remaining chillers meet demand, alarms annunciate."),concept:M("Utility power is cut and transfer switch B is set to stay stuck. The B-side batteries eventually run out. Does the A side handle everything?","Utility failure with ATS-B fail-to-transfer injected; observe UPS-B end-of-discharge, A-path assumption of full critical load and mechanical capacity on A side."),expected:M('Servers keep running on the A side; cooling on the A side is enough; operators see "ATS-B failed to transfer" and "UPS-B battery low" alarms in time to act.',"Dual-corded load continuous; A-side chillers ≥ design capacity; ATS-B fail-to-transfer and UPS-B low-battery alarms delivered before end-of-discharge."),consequence:M("If both sides secretly depend on each other, one stuck switch could take down the whole site.","Hidden common-mode dependencies (non-diverse mechanical feeds) turn a single-path failure into loss of cooling or load."),inputs:"Utility failure at 30 s; ATS-B mechanically fails to transfer; utility restored at 700 s. Battery autonomy 5 min at full rating (≈10 min at the 50 % 2N share).",prerequisites:[...qa,{test:"BAT-L4-CAPACITY",why:M("Battery runtime must be known before relying on it here.","Battery capacity test establishes autonomy used to judge alarm lead time.")},Fr],duration:900,config:{upsRuntimeS:300},inject:{events:[{t:30,type:"utility-fail"},{t:700,type:"utility-restore"}],faults:{atsFailTransfer:["ATS-B"]}},variants:[{id:"nominal",weight:3},{id:"ch3-on-b",faults:{ch3OnB:!0},cause:"design-dist",deficiency:Tt("Redundant chiller fed from the same side as the failed path","critical","The designers must correct the chiller power feeds so the redundant chiller is on the other side, then retest.","Re-feed CH-3 to preserve A/B diversity (engineer of record); verify by L4 and repeat IST.")},{id:"epms",faults:{epmsUnmapped:["ATS-B-FTT"]},cause:"bms-map",deficiency:Tt("ATS fail-to-transfer alarm not annunciated","major","Map the alarm and retest.","Correct EPMS point mapping; repeat alarm verification and IST.")}],causes:ta("design-dist","bms-map","ats-timer","weak-battery"),checkpoints:[we.dual,{id:"n-cap",label:"Chiller capacity on the surviving (A) side ≥ IT design load",kind:"min",path:"capKw",from:300,to:690,op:">=",value:1e3,unit:"kW",basis:"conceptual",explain:M("Losing one electrical side must still leave enough cooling running on the other side.","A/B diversity of N+1 mechanical plant: after a single-path loss, the remaining path must retain ≥ N capacity.")},we.alarm("alm-ftt","ATS-B-FTT","ATS-B fail-to-transfer alarm delivered to EPMS"),we.alarm("alm-low","UPS-B-LOWBATT","UPS-B low-battery alarm delivered before end of discharge"),we.tinRec],observations:[{t:300,prompt:M("UPS-B is still on battery after several minutes. What will happen when its battery runs out?","What is the consequence of UPS-B reaching end-of-discharge?"),options:[{id:"a",text:M("B-side outputs go dead, but dual-corded servers keep running from the A side.","B-path de-energizes; dual-corded load transfers entirely to A (2N)."),correct:!0,feedback:M("Correct — that is why A/B redundancy exists.","Correct.")},{id:"b",text:M("All servers shut down.","Total loss of critical load."),correct:!1,feedback:M("Only if the A side also failed — dual-corded servers have two independent supplies.","Not in a functioning 2N design.")}]}]},{...ea,id:"IST-PATHLOSS",title:"Loss of a critical distribution path (PDU-A trip)",equipmentList:["pdu","sts","ups","rack-pdu","epms"],purpose:M("Prove that when one power path to the servers fails, the other path and the static transfer switch keep everything running.","Verify critical-load continuity, STS transfer and UPS-B single-path loading when the A-path PDU main breaker trips, plus EPMS annunciation of redundancy loss."),concept:M("At 30 seconds the main breaker of PDU-A opens. Dual-corded servers rely on B; single-corded servers rely on the STS switching to B.","Injected PDU-A main breaker trip at t=30 s with utility available; observe STS transfer, UPS-B loading and alarms."),expected:M("No server loses power; the STS switches to B; UPS-B carries everything on its inverter; alarms report the lost redundancy.","Dual- and single-corded loads continuous; STS transfer; UPS-B remains on inverter at 100 % load; PDU-A trip and path-loss alarms delivered."),consequence:M("Without a working second path, any single breaker trip would take servers down.","Path loss without proper STS/UPS behavior exposes the critical load to a single point of failure."),inputs:"PDU-A main breaker trip at 30 s (utility available throughout).",prerequisites:[{test:"STS-L4-TRANSFER",why:M("The STS must already be proven to switch quickly.","STS transfer FPT accepted.")},{test:"PDU-L4-LOAD",why:M("PDUs must already be load tested.","PDU FPT accepted.")},{test:"UPS-L4-SOURCELOSS",why:M("The UPS must be proven.","UPS FPT accepted.")},Fr],duration:300,inject:{events:[{t:30,type:"pdu-trip",side:"A"},{t:240,type:"pdu-restore",side:"A"}]},variants:[{id:"nominal",weight:3},{id:"sts-inhibit",faults:{stsInhibit:!0},cause:"sts-inhibit",deficiency:Tt("STS did not transfer — single-corded load lost","critical","Find out why the STS was blocked (settings or source synchronization), fix it and retest.","Investigate STS inhibit (phase/sync limits, settings), correct, re-verify STS-L4-TRANSFER, repeat IST.")},{id:"ups-ovl",faults:{upsBOverloadSet:!0},cause:"ups-overload",deficiency:Tt("UPS-B transferred to static bypass under single-path load","major","Correct the UPS overload setting and retest.","Correct UPS overload threshold to rated capacity; verify UPS-L4-BYPASS; repeat IST.")}],causes:ta("sts-inhibit","ups-overload","bms-map","weak-battery"),checkpoints:[we.dual,we.single,we.noAlarm("no-byp","UPS-B-BYP","UPS-B remains on inverter (no transfer to bypass)"),we.alarm("alm-path","PATH-A","A-path redundancy-loss alarm delivered to EPMS")],observations:[{t:40,prompt:M("PDU-A has tripped. Which equipment is now a single point of failure for the servers?","After loss of path A, what is now a single point of failure?"),options:[{id:"a",text:M("The whole B path — UPS-B, PDU-B and their breakers.","The B path (UPS-B, PDU-B and downstream distribution)."),correct:!0,feedback:M("Correct — redundancy is lost until A is restored, so the site is exposed.","Correct: the facility is operating with N, not 2N.")},{id:"b",text:M("Nothing — the site is still fully redundant.","No change in redundancy."),correct:!1,feedback:M("One path is gone, so the remaining path has no backup.","Redundancy is degraded to N.")}]}]},{...ea,id:"IST-MAINT",title:"Utility failure while a UPS is in maintenance bypass (redundancy degradation)",equipmentList:["ups","sts","generator","ats"],purpose:M("Show what happens when an emergency strikes while one system is out for maintenance — and prove the remaining systems still protect the servers.","Verify behavior with UPS-A in maintenance bypass (no ride-through on A) during a normal-source failure: A-path drops until emergency source returns; dual-corded load continues on B; STS protects single-corded load."),concept:M("UPS-A is out of service for maintenance. Then the utility fails.","Pre-condition: UPS-A in maintenance bypass. Utility failure at 30 s, restored at 360 s."),expected:M("The A-side servers' power supplies lose input for about 10 seconds, but dual-corded servers continue on B and the STS moves single-corded servers to B.","Momentary A-path outage until ATS-A transfers; continuity via B and STS."),consequence:M("Planned maintenance reduces redundancy — that is why maintenance windows and risk assessments matter.","Concurrent maintainability reduces fault tolerance during the maintenance window; operating procedures must account for it."),inputs:"UPS-A in maintenance bypass; utility failure at 30 s, restored at 360 s.",prerequisites:[{test:"UPS-L4-BYPASS",why:M("Bypass operation must already be proven.","UPS bypass FPT accepted.")},{test:"STS-L4-TRANSFER",why:M("The STS must already be proven.","STS FPT accepted.")},...qa],duration:650,inject:{events:[{t:30,type:"utility-fail"},{t:360,type:"utility-restore"}],faults:{upsAMaint:!0}},variants:[{id:"nominal",weight:3},{id:"sts-locked",faults:{stsLockedA:!0},cause:"sts-inhibit",deficiency:Tt("STS locked to source A during maintenance","critical","Procedures must require the STS to be set to the healthy source during maintenance; retrain and retest.","Revise maintenance MOP to select STS preferred source B when UPS-A is bypassed; repeat IST.")}],causes:ta("sts-inhibit","ups-overload","weak-battery","ats-timer"),checkpoints:[we.dual,we.single,we.alarm("alm-path","PATH-A","A-path de-energization alarm delivered"),we.retransfer],observations:[{t:32,prompt:M("Why did the A-side power go out immediately this time?","Why did path A de-energize at the instant of utility loss?"),options:[{id:"a",text:M("UPS-A is in maintenance bypass, so its batteries aren't in the circuit.","With UPS-A in maintenance bypass, path A is fed directly from the switchboard with no stored-energy ride-through."),correct:!0,feedback:M("Correct.","Correct.")},{id:"b",text:M("UPS-A batteries were empty.","Battery exhausted."),correct:!1,feedback:M("The batteries are bypassed during maintenance, not empty.","The battery is isolated, not depleted.")}]}]},{...ea,id:"IST-CHILLER",title:"Chiller loss during electrical disturbance and cooling recovery (thermal storage)",equipmentList:["chiller","tes","pump","crah","bms"],purpose:M("Prove that the facility stays cool while chillers restart after a power interruption, using stored chilled water.","Verify thermal ride-through (TES discharge, UPS-backed pumps/fans) and chiller restart after a normal-source failure; evaluate inlet temperature against ASHRAE envelopes and BMS alarms."),concept:M("The utility fails. Chillers stop. Pumps and fans keep running on UPS power and pull cold water from a storage tank until the chillers come back.","Utility failure at 30 s with TES and UPS-backed pumps/fans configured; observe TES discharge, chiller restart/ramp and thermal envelope."),expected:M("Inlet temperatures rise only a little; the storage tank covers the gap; chillers restart and refill the tank.","TES discharges to hold CHW supply; inlet stays ≤27 °C; chillers restart and recover."),consequence:M("Without ride-through cooling, a short power blip can overheat high-density servers before chillers return.","Thermal excursions during chiller restart can exceed allowable envelopes in high-density rooms."),inputs:"Utility failure at 30 s; restored at 400 s. TES enabled, pumps and CRAH fans on UPS, chillers in standard (slow) restart mode.",prerequisites:[cr,{test:"PUMP-L4-FAILOVER",why:M("Pumps must already be proven.","Pump FPT accepted.")},{test:"CRAH-L4-CONTROL",why:M("Cooling units must already be proven.","CRAH FPT accepted.")},lr,{test:"GEN-L4-LOAD",why:M("Generators must be proven to carry chillers.","Generator FPT accepted.")}],duration:800,config:{tes:!0,pumpsOnUps:!0,fansOnUps:!0,chillerRestart:"standard"},inject:{events:[{t:30,type:"utility-fail"},{t:400,type:"utility-restore"}]},variants:[{id:"nominal",weight:3},{id:"tes-valve",faults:{tesValveStuck:!0},cause:"tes-valve",deficiency:Tt("Thermal storage did not discharge","critical","Repair the storage-tank valve and retest.","Repair TES discharge valve/actuator; verify TES FPT; repeat IST.")},{id:"slow",faults:{chillerNoAutoRestart:["CH-1"]},cause:"chiller-restart",deficiency:Tt("One chiller did not restart automatically","major","Enable automatic restart and retest.","Configure auto-restart; repeat chiller restart FPT and IST.")}],causes:ta("tes-valve","chiller-restart","restart-mode","bms-map"),checkpoints:[{id:"chw",label:"Maximum chilled-water supply temperature during chiller restart",kind:"max",path:"tchw",from:30,to:700,op:"<=",value:16,unit:"°C",basis:"project",explain:M("The storage tank should keep the supply water cold while the chillers restart.","TES discharge must hold CHW supply within a project-defined band of setpoint (setpoint 14 °C + 2 K, illustrative) during the restart interval.")},{...we.tinRec},we.tinAllow,{...we.coolRec,value:600,explain:M("In standard restart mode chillers take several minutes; the storage tank must cover that time.","Standard-restart chillers need several minutes to restart and load; TES sizing must bridge this interval (illustrative limit).")},we.chAll,we.alarm("alm-ch","CH-1-STOP","Chiller stop alarm delivered to BMS"),we.dual],observations:[{t:60,prompt:M("The chillers are off. Where is the cooling coming from?","With chillers off, what is supplying cooling?"),options:[{id:"a",text:M("Cold water stored in the thermal storage tank, pumped by UPS-powered pumps.","TES discharge with UPS-backed pumps maintaining CHW flow."),correct:!0,feedback:M("Correct.","Correct.")},{id:"b",text:M("The generators.","Generators."),correct:!1,feedback:M("Generators provide electricity; the chillers still need time to restart.","Chillers are in restart delay.")}]}]},{...ea,id:"IST-PUMP",title:"Cooling pump power interruption and failover",equipmentList:["pump","vfd","chiller","bms"],purpose:M("Show what happens to cooling when the chilled-water pumps lose power, and prove the backup pump takes over if the main pump does not restart.","Verify CHW flow recovery after power interruption with non-UPS pumps, lead-pump restart failure and automatic standby failover, and the resulting thermal response."),concept:M("The utility fails. Pumps are not on UPS, so water stops moving. When generator power returns, pump P-1 does not restart; P-2 must start automatically.","Utility failure at 30 s; pumps not UPS-backed; P-1 fails to restart; evaluate standby failover time and inlet temperature."),expected:M("Water flow stops briefly, then P-2 starts automatically and cooling recovers.","CHW flow lost during transfer; P-2 starts on lead failure; flow restored within limit; inlet ≤ allowable."),consequence:M("If the backup pump does not start, the whole room overheats even though chillers are fine.","Hydronic single points of failure defeat chiller redundancy."),inputs:"Utility failure at 30 s (restored at 400 s); pumps and fans not on UPS; P-1 fails to restart.",prerequisites:[{test:"PUMP-L4-FAILOVER",why:M("Pump failover must already be proven on its own.","Pump failover FPT accepted.")},cr,lr],duration:650,config:{pumpsOnUps:!1,fansOnUps:!1,tes:!1},inject:{events:[{t:30,type:"utility-fail"},{t:400,type:"utility-restore"}],faults:{pumpNoRestart:["P-1"]}},variants:[{id:"nominal",weight:3},{id:"hoa",faults:{standbyHoaOff:!0},cause:"hoa",deficiency:Tt("Standby pump did not start (HOA in OFF)","critical","Put the pump switch back to AUTO, add it to checklists, and retest.","Return HOA to AUTO; add HOA position to rounds/MOP close-out; repeat failover and IST.")}],causes:ta("hoa","chiller-restart","fail-unsafe","bms-map"),checkpoints:[we.dual,{id:"flow",label:"CHW flow restored after utility loss",kind:"timeTo",from:"utility-fail",cond:{path:"flow",op:"==",value:1},op:"<=",value:60,unit:"s",basis:"illustrative",explain:M("Water must be moving again quickly.","Flow restoration time including generator transfer, VFD restart and standby failover (illustrative limit).")},we.tinAllow,we.alarm("alm-p1","P-1-FAIL","P-1 restart failure alarm delivered to BMS")],observations:[{t:50,prompt:M("Generator power is back. Why is there still no water flow?","Emergency power restored; why is CHW flow still zero?"),options:[{id:"a",text:M("P-1 failed to restart; the controls wait a few seconds before starting the standby pump.","Lead pump failed to restart; standby start is delayed by the failover timer."),correct:!0,feedback:M("Correct.","Correct.")},{id:"b",text:M("The chillers are off.","Chillers off."),correct:!1,feedback:M("Pumps move water whether or not chillers are running.","Flow is independent of chiller status.")}]}]},{...ea,id:"IST-BMS",title:"BMS communication loss during an abnormal event",equipmentList:["bms","network","plc","chiller","crah"],purpose:M("Prove that the cooling keeps working on its own when the building management system loses communication, and that operators still find out.","Verify standalone/fail-safe controller behavior and alarm buffering/annunciation during a BMS network failure coinciding with a chiller trip."),concept:M("The BMS network fails. Then a chiller trips. Local controllers must keep cooling running, and alarms must reach operators once communication returns.","BMS comm loss at 20 s; CH-1 trip at 60 s; comm restored at 320 s."),expected:M('Cooling continues; a "BMS communication failure" alarm appears through the power monitoring system; the chiller alarm is delivered when the network comes back.',"Local plant control maintains capacity; comm-failure alarm via EPMS/NOC; buffered BMS alarm delivered on restore."),consequence:M("If controllers shut things down when they lose the network, a network fault becomes a cooling failure.","Fail-unsafe defaults convert a communication fault into a thermal event."),inputs:"BMS network failure 20–320 s; CH-1 trips at 60 s; utility normal.",prerequisites:[{test:"BMS-L4-COMMLOSS",why:M("Each controller's behavior on loss of communication must already be proven.","Controller loss-of-communication FPT accepted.")},lr,cr],duration:480,inject:{events:[{t:20,type:"bms-comm-loss"},{t:320,type:"bms-comm-restore"}],faults:{chillerTrip:[{id:"CH-1",t:60}]}},variants:[{id:"nominal",weight:3},{id:"unsafe",faults:{failUnsafe:!0},cause:"fail-unsafe",deficiency:Tt("Controllers drove valves closed on loss of communication","critical","Change the controllers' communication-loss behavior to keep cooling running, then retest.","Reconfigure loss-of-communication defaults to fail-safe/last-good; re-verify BMS-L4-COMMLOSS; repeat IST.")}],causes:ta("fail-unsafe","bms-map","chiller-restart","hoa"),checkpoints:[we.tinRec,we.alarm("alm-comm","BMS-COMM","BMS communication-failure alarm delivered via EPMS"),{...we.alarm("alm-ch","CH-1-STOP","Chiller trip alarm eventually delivered to operators",300),explain:M("The chiller alarm can only arrive after communication returns — but it must not be lost.","Alarm buffering at the controller/head-end must deliver events after communication restoration (latency bounded by outage duration).")},we.dual],observations:[{t:100,prompt:M("The BMS is offline and a chiller tripped. How would operators know?","With BMS offline, how is the abnormal condition detected?"),options:[{id:"a",text:M("A separate system (here the EPMS/NOC) reports the BMS communication failure, prompting operators to check locally.","Independent monitoring path annunciates BMS comm failure; operators verify locally."),correct:!0,feedback:M("Correct — independent monitoring paths matter.","Correct.")},{id:"b",text:M("The BMS shows the alarm immediately.","Immediate BMS alarm."),correct:!1,feedback:M("The BMS cannot receive anything until the network is restored.","Alarm is buffered until communication returns.")}]}]},{...ea,id:"IST-BATTERY",title:"UPS battery autonomy under integrated load (delayed generator)",equipmentList:["ups","battery","generator","sts"],purpose:M("Prove the UPS batteries can carry the real load for the required time if the generators are delayed.","Verify UPS battery autonomy at integrated load by inhibiting generator start for a defined period after normal-source failure, then confirm recovery and recharge."),concept:M("The utility fails and the generators are deliberately held off for 2 minutes. The batteries must carry everything.","Utility failure at 30 s with generator start inhibited for 120 s; observe UPS state of charge and end-of-discharge margins."),expected:M("Both UPS units carry the load for 2 minutes with plenty of battery left; then generators take over.","Both UPS remain on inverter with SOC margin; generators assume load after inhibit; recharge begins."),consequence:M("Weak batteries are often found only during real outages — testing them here avoids that.","Battery degradation is a leading cause of UPS-related outages; integrated autonomy testing confirms margin at actual load."),inputs:"Utility failure at 30 s; generator start inhibited until 150 s; utility restored at 400 s.",prerequisites:[{test:"BAT-L4-CAPACITY",why:M("Each battery string must already pass its capacity test.","Battery capacity test accepted.")},...qa],duration:650,inject:{events:[{t:30,type:"utility-fail"},{t:30,type:"gen-inhibit",seconds:120},{t:400,type:"utility-restore"}]},variants:[{id:"nominal",weight:3},{id:"weak",faults:{upsAWeak:45},cause:"weak-battery",deficiency:Tt("UPS-A battery autonomy below requirement","critical","Test the battery jars, replace weak ones and retest.","Perform capacity/ohmic testing, replace failed jars/strings, repeat BAT-L4-CAPACITY and IST.")}],causes:ta("weak-battery","ats-timer","generator","ups-overload"),checkpoints:[we.dual,we.single,{id:"ups-a",label:"UPS-A output maintained for the full inhibit period",kind:"continuous",path:"ups.A.out",from:30,to:160,basis:"project",explain:M("Each UPS must last at least as long as required.","UPS autonomy at load must exceed the specified ride-through time (project requirement).")},{...we.socMin,value:.2,label:"Minimum battery state of charge during the inhibit period",explain:M("Batteries should not be nearly empty at the end of the required time.","End-of-test SOC margin (illustrative 20 %).")},we.tinAllow],observations:[{t:120,prompt:M("Both UPS units are on battery. Why does each one show only about half the load?","Why is each UPS loaded to ~50 %?"),options:[{id:"a",text:M("Dual-corded servers split their load between the A and B paths.","Dual-corded IT load shares between the two 2N paths."),correct:!0,feedback:M("Correct.","Correct.")},{id:"b",text:M("Half the servers are off.","Half the load is lost."),correct:!1,feedback:M("All servers are on; they just share their supply between two cords.","No load is lost.")}]}]},{...ea,id:"IST-CASCADE",title:"Cascading failure: dedicated generator fails, A-side cooling and power degrade",equipmentList:["generator","ats","ups","crah","chiller","bms","epms"],purpose:M("Follow a chain of failures through the facility and see which designs contain it and which let it spread.","Observe failure propagation in a dedicated-generator topology: GEN-1 fail-to-start → UPS-A end-of-discharge → A-side mechanical loss; verify containment by A/B diversity and alarm sequencing."),concept:M("This site has one generator per side. The utility fails and the A-side generator does not start. Watch the consequences spread — and stop.","Dedicated generator topology; utility failure at 30 s with GEN-1 fail-to-start; utility restored at 600 s."),expected:M("A-side batteries eventually run out, but servers keep running on B and enough cooling remains on B and on chillers fed from B... if the design is diverse.","Failure contained to path A; dual-corded load continuous; air-side and water-side capacity retained via B-fed equipment; alarm sequence coherent."),consequence:M("In a poorly designed site, one failed generator can cascade into an overheated data hall.","Common-mode dependencies (e.g., all CRAH fans on one side) allow single failures to cascade."),inputs:"Dedicated generators; utility failure at 30 s; GEN-1 fails to start; restored at 600 s. Battery autonomy 4 min at full rating.",prerequisites:[...qa,cr,{test:"CRAH-L4-CONTROL",why:M("Cooling units must be proven.","CRAH FPT accepted.")},Fr,lr],duration:800,config:{genConfig:"dedicated",fansOnUps:!1,pumpsOnUps:!1,upsRuntimeS:240},inject:{events:[{t:30,type:"utility-fail"},{t:600,type:"utility-restore"}],faults:{genFailStart:["GEN-1"]}},variants:[{id:"nominal",weight:3},{id:"crah-a",faults:{allCrahOnA:!0},cause:"crah-power",deficiency:Tt("All CRAH fans fed from the A side","critical","Re-feed half the cooling units from the B side and retest.","Re-distribute CRAH power across A/B (engineer of record), verify and repeat IST.")}],causes:ta("crah-power","design-dist","generator","weak-battery"),checkpoints:[we.dual,we.tinAllow,we.alarm("alm-fts","GEN-1-FTS","GEN-1 fail-to-start alarm delivered"),we.alarm("alm-low","UPS-A-LOWBATT","UPS-A low-battery warning delivered before end of discharge")],observations:[{t:560,prompt:M("UPS-A has run out. Why are the servers still running?","Why is critical load still served after UPS-A end-of-discharge?"),options:[{id:"a",text:M("They are dual-corded and the B side has its own generator.","Dual-corded load is carried by path B with its dedicated generator."),correct:!0,feedback:M("Correct — the failure was contained to one side.","Correct: containment by path diversity.")},{id:"b",text:M("The STS saved them.","STS transfer."),correct:!1,feedback:M("The STS only serves single-corded servers.","STS serves single-corded loads only.")}]}]}];for(let e of Vt)e.questions=(e.observations||[]).map((a,t)=>({id:`Q-${e.id}-${t+1}`,testId:e.id,level:"L5",prompt:a.prompt,context:{type:"text",text:M(`From scenario: ${e.title} (t = ${a.t} s).`,`Scenario ${e.id}, t = ${a.t} s.`)},options:a.options,explain:e.consequence}));var ad={"IST-UTILITY":[["GEN-L4-SAFETY","Generator shutdowns and alarms must already be proven.","Generator safety shutdowns and remote annunciation verified at FPT."],["LVSG-L4-FUNCTION","The main switchboards must already have shown their breakers and interlocks work.","LV switchgear functional test (breaker operation, interlocks, metering) accepted."],["RELAY-L4-TRIP","Protective relays must be proven, or an outage test could trip the wrong breaker.","Protective relay trip testing accepted so IST trips reflect coordination, not mis-settings."],["XFMR-L4-TEMP","Transformers must already be proven to stay cool under load.","Transformer temperature/fan control verified before integrated loading."],["PQ-L4-HARMONICS","Power quality must be checked before generators carry the electronic load.","Harmonic performance verified; generator/UPS interaction is observed during IST."]],"IST-GENFAIL":[["FUEL-L4-DAYTANK","The generators need a working fuel supply for a long outage.","Day-tank fill/alarm control verified before extended generator operation."]],"IST-PATHLOSS":[["BKR-L4-TRIPUNIT","Breaker trip units must be proven so a fault opens only the right breaker.","Trip-unit settings and operation verified (selective coordination basis for path-loss test)."]],"IST-CHILLER":[["DRYC-L4-STAGING","Heat-rejection equipment must already stage correctly.","Dry-cooler staging FPT accepted."],["GLY-L3-FREEZE","The glycol loop must be protected against freezing before plant testing.","Glycol concentration/freeze protection verified."]],"IST-CASCADE":[["CRAC-L4-CAPACITY","Room cooling units must already have proven their capacity.","CRAC capacity FPT accepted."],["FANWALL-L4-REDUNDANCY","Fan walls must already have proven that losing one fan is covered.","Fan-wall N+1 redundancy FPT accepted."],["CONT-L4-PRESSURE","Aisle containment must already hold its pressure difference.","Containment differential-pressure control verified."]]};for(let e of Vt)for(let[a,t,r]of ad[e.id]||[])e.prerequisites.push({test:a,why:M(t,r)});var ne=(e,a,t,r)=>({term:e,name:a,def:{p:t,t:r}}),Is=[ne("Cx","Commissioning","A quality process that proves a building and its systems were designed, built and tested to do what the owner needs.","Quality-focused process for verifying and documenting that facility systems are planned, designed, installed, tested, operated and maintained to meet the Owner's Project Requirements (ASHRAE Guideline 0 / Standard 202)."),ne("CxA","Commissioning Authority (or Commissioning Provider)","The person or firm in charge of the commissioning process.","Entity that plans, leads and documents the Cx process on the owner's behalf; directs and witnesses testing, maintains the issues log and reports."),ne("OPR","Owner's Project Requirements","A written description of what the owner needs the facility to do.","Document describing functional requirements, performance criteria, availability/redundancy targets and success measures against which design and construction are verified."),ne("BOD","Basis of Design","The designers' explanation of how their design meets the owner's needs.","Design-team document recording assumptions, criteria, standards and system descriptions that fulfill the OPR."),ne("FAT","Factory Acceptance Test","Testing equipment at the factory before it ships.","Manufacturer-performed test, often owner-witnessed, demonstrating conformance to approved submittals before shipment."),ne("SAT","Site Acceptance Test / Inspection","Checking equipment when it arrives on site. The meaning varies between projects.","Usually receipt/site acceptance inspection at L2 (condition, completeness, documentation); some projects use SAT for vendor on-site tests or as a synonym for FPT."),ne("PFC","Pre-Functional Checklist","A checklist filled out before start-up to confirm equipment is installed correctly.","Installation/readiness checklist completed by the installing contractor and verified by the CxA prior to start-up and FPT."),ne("FPT","Functional Performance Test","A test that proves a system does everything it is supposed to do.","Scripted test verifying sequences, modes, setpoints, protective functions, alarms and redundancy for a system under representative conditions."),ne("IST","Integrated Systems Test","Testing all the systems together, for example by simulating a power outage.","Multi-system test verifying interdependent response (electrical, mechanical, controls, life safety) to real-world events and failures."),ne("MOP","Method of Procedure","A step-by-step written plan, approved in advance, for doing risky work on live systems.","Formal, approved step-by-step procedure (with hold points, back-out steps and responsibilities) for work affecting critical systems."),ne("SOP","Standard Operating Procedure","Written instructions for routine operations.","Approved procedure for normal operating tasks."),ne("EOP","Emergency Operating Procedure","Written instructions for what operators do in an emergency.","Approved response procedure for abnormal or emergency conditions."),ne("AHJ","Authority Having Jurisdiction","The official (such as a fire marshal or inspector) who approves that work meets code.","Organization/office/individual responsible for enforcing code requirements and approving installations and procedures."),ne("O&M","Operation and Maintenance","How equipment is run and looked after.","Operation and maintenance documentation, procedures and staffing."),ne("TAB","Testing, Adjusting and Balancing","Adjusting air and water flows so each part of the system gets the right amount.","Measurement and adjustment of air/hydronic flows to design values, typically by NEBB/AABC certified firms."),ne("RFI","Request for Information","A formal question to the designers.","Formal construction-phase query requiring documented design-team response."),ne("ATS","Automatic Transfer Switch","A switch that automatically moves the building from utility power to generator power and back.","Transfer equipment that monitors the normal source and transfers load to the alternate source on failure, with time delays and retransfer logic (UL 1008 listed)."),ne("STS","Static Transfer Switch","An electronic switch that moves a load between two power sources in a few milliseconds.","Thyristor-based transfer switch selecting between two synchronized sources with sub-cycle transfer, used for single-corded loads."),ne("UPS","Uninterruptible Power Supply","Equipment with batteries that keeps power flowing without any break when utility power fails.","Static UPS (rectifier, DC link/battery, inverter, static bypass) providing conditioned, continuous power to critical load."),ne("PDU","Power Distribution Unit","A cabinet that takes power from the UPS and divides it into many circuits for the IT racks.","Floor-standing distribution unit, typically with isolation transformer, panelboards and branch circuit monitoring."),ne("RPP","Remote Power Panel","A panel of breakers placed near the racks that feeds them power.","Remote distribution panelboard fed from a PDU, supplying rack branch circuits."),ne("EPMS","Electrical Power Monitoring System","The computer system that watches the electrical equipment and records alarms and readings.","Supervisory metering/monitoring system collecting electrical data, alarms, waveforms and sequence-of-events records."),ne("EPO","Emergency Power Off","A button that quickly disconnects power in an emergency.","Emergency disconnecting means for IT equipment rooms where required/elected (e.g., NEC Article 645 / NFPA 75 context)."),ne("MV","Medium Voltage","High-ish voltage used to bring power into a large site (thousands of volts).","Distribution voltages above 1 kV (commonly 4.16–34.5 kV in North America)."),ne("LV","Low Voltage","The voltage used inside the building (for example 480 V).","Distribution at 1000 V and below (e.g., 480/277 V, 415/240 V)."),ne("AVR","Automatic Voltage Regulator","The part of a generator that keeps its voltage steady.","Excitation controller regulating generator terminal voltage."),ne("SOC","State of Charge","How full a battery is.","Remaining battery capacity as a fraction of rated capacity."),ne("VRLA","Valve-Regulated Lead-Acid","A sealed type of lead-acid battery.","Recombinant lead-acid battery technology (AGM/gel) covered by IEEE 1188 for maintenance/testing."),ne("VLA","Vented Lead-Acid",'A "flooded" lead-acid battery with liquid electrolyte.',"Flooded lead-acid batteries (IEEE 450 maintenance/testing)."),ne("IR","Insulation Resistance","A test showing whether electrical insulation is healthy.","DC megohmmeter test of insulation integrity, compared with tabulated minimums and temperature-corrected trends."),ne("TTR","Transformer Turns Ratio","A test proving a transformer changes voltage by the right amount.","Turns-ratio measurement compared with nameplate/calculated ratio for each tap."),ne("PF","Power Factor","How effectively electrical current is turned into useful work.","Ratio of real to apparent power."),ne("THD","Total Harmonic Distortion","How much the electrical waveform is distorted from a clean sine wave.","RMS of harmonic components relative to fundamental (IEEE 519 context)."),ne("SOE","Sequence of Events","A precise time-stamped record of what happened in which order.","High-resolution time-stamped event recording across devices, requiring synchronized clocks."),ne("AC","Alternating Current","The normal kind of electricity from the utility and generators, which reverses direction 50 or 60 times a second.","Sinusoidal alternating current/voltage at system frequency (60 Hz in North America)."),ne("DC","Direct Current","Electricity that flows in one direction, like from a battery.",'Unidirectional current, e.g. UPS DC link, batteries, control power. (In prose "DC" may also abbreviate "data center"; this simulator spells that out.)'),ne("ISO","International Organization for Standardization","An international body that publishes standards.","International standards developer (e.g., ISO 8528 for generating sets, ISO 20816 for vibration)."),ne("LOP","Low Oil Pressure","An alarm or shutdown when engine oil pressure is too low.","Lube-oil pressure protective function (pre-alarm and shutdown) on engine controllers."),ne("OEM","Original Equipment Manufacturer","The company that made the equipment.","Equipment manufacturer, typically responsible for FAT and start-up."),ne("kW","Kilowatt","A unit of electrical power: 1,000 watts.","Real power unit."),ne("kVA","Kilovolt-ampere","A unit for the total power capacity of electrical equipment.","Apparent power unit."),ne("NETA","InterNational Electrical Testing Association","An organization that writes electrical testing standards and certifies test technicians.","Publisher of ANSI/NETA ATS (acceptance) and MTS (maintenance) testing specifications; certifies technicians (Levels 1–4)."),ne("NFPA","National Fire Protection Association","A group that publishes fire and electrical safety codes, such as NFPA 70 (NEC), 72 and 110.","Codes and standards developer (NFPA 70, 70B, 70E, 72, 75, 110, 2001 etc.)."),ne("NEC","National Electrical Code (NFPA 70)","The main U.S. electrical installation code.","NFPA 70, adopted by jurisdictions for electrical installation requirements."),ne("IEEE","Institute of Electrical and Electronics Engineers","A professional organization that publishes technical standards.","Standards developer (e.g., IEEE 450, 1188, 519, 142, 81)."),ne("UL","UL Standards & Engagement (Underwriters Laboratories)","Organization that writes safety standards products are listed to.","Product safety standards (e.g., UL 1008 transfer switches, UL 1778 UPS)."),ne("ITIC","Information Technology Industry Council (power acceptability curve)","A chart showing how long IT equipment can tolerate voltage too high or too low.","ITIC (CBEMA) curve describing voltage-tolerance envelope of IT power supplies vs. duration."),ne("A/B","Dual (A and B) power paths","Two separate electrical paths so a server keeps running if one path fails.","Redundant distribution paths feeding dual-corded IT loads."),ne("2N","Two times the needed capacity, in two independent systems","A full duplicate system — either side alone can carry everything.","Fully redundant, independent systems each capable of carrying the full load."),ne("N+1","Needed capacity plus one spare unit","Enough equipment for the load, plus one extra in case one fails.","Component redundancy with one spare unit beyond required capacity."),ne("CHW","Chilled Water","Cold water made by chillers and pumped around to cool equipment.","Hydronic cooling medium supplied by chillers to coils."),ne("CW","Condenser Water","Water that carries heat from a chiller to a cooling tower.","Heat-rejection loop between water-cooled chiller condensers and cooling towers."),ne("CRAH","Computer Room Air Handler","A cooling unit that blows air across a chilled-water coil.","Chilled-water air handler serving the white space; capacity modulated via valve and fan speed."),ne("CRAC","Computer Room Air Conditioner","A cooling unit with its own refrigeration compressor (like a big air conditioner).","Direct-expansion (DX) precision cooling unit with integral compressor(s)."),ne("AHU","Air Handling Unit","A large box with fans, filters and coils that moves and conditions air.","Air handler; in data centers often a fan-array (fanwall) unit."),ne("DX","Direct Expansion","Cooling where refrigerant evaporates directly in the air coil.","Refrigerant-side cooling where the evaporator coil is in the airstream."),ne("VFD","Variable Frequency Drive","An electronic speed controller for a motor.","Power-electronic drive varying motor speed via output frequency."),ne("ΔP","Differential pressure","The difference in pressure between two points.","Pressure difference used for flow control, filter loading and containment verification."),ne("DP","Differential pressure (also dew point in some contexts)","Difference in pressure between two points; in humidity work, DP can mean dew point.",'Context-dependent abbreviation; this simulator spells out "dew point" to avoid confusion.'),ne("LCHWT","Leaving Chilled Water Temperature","How cold the water is when it leaves the chiller.","Chiller evaporator leaving water temperature, the primary controlled variable."),ne("NPSH","Net Positive Suction Head","Whether there is enough pressure at the pump inlet to stop the water from boiling inside the pump.","Available vs. required suction head margin preventing cavitation."),ne("TES","Thermal Energy Storage","A tank of chilled water kept in reserve to cool the facility while chillers restart.","Stored chilled water (or ice) providing ride-through cooling capacity."),ne("HX","Heat Exchanger","A device that moves heat from one fluid to another without mixing them.","Plate-and-frame or shell-and-tube heat exchanger."),ne("MERV","Minimum Efficiency Reporting Value","A rating of how well an air filter catches particles.","ASHRAE 52.2 filter efficiency rating."),ne("RH","Relative Humidity","How much moisture is in the air compared with the most it could hold.","Ratio of vapor partial pressure to saturation pressure at dry-bulb temperature."),ne("ASHRAE","American Society of Heating, Refrigerating and Air-Conditioning Engineers","An organization that publishes heating, cooling and commissioning standards.","Standards body (Guideline 0, Standard 202, TC 9.9 thermal guidelines, Standard 90.4)."),ne("AHRI","Air-Conditioning, Heating, and Refrigeration Institute","An industry group that sets how cooling equipment performance is rated and tested.","Publishes rating/test standards such as AHRI 550/590 for chillers."),ne("BMS","Building Management System","The computer system that monitors and controls building equipment like cooling.","Supervisory building automation/management system (also BAS) handling sequences, alarms and trends."),ne("BAS","Building Automation System","Another name for the building management system.","Synonym of BMS."),ne("PLC","Programmable Logic Controller","A rugged industrial computer that runs equipment control logic.","Industrial controller executing deterministic control logic, often redundant in critical plants."),ne("HOA","Hand-Off-Auto","A switch letting an operator run equipment by hand, turn it off, or let the controls decide.","Local selector determining whether control is manual, off or automatic."),ne("BACnet","Building Automation and Control networks protocol",'A common "language" building controllers use to talk to each other.',"ASHRAE/ANSI/ISO 16484-5 data communication protocol."),ne("ASD","Aspirating Smoke Detection","A system that sucks air through small pipes to detect tiny amounts of smoke very early.","Air-sampling smoke detection with sampling pipe network; transport time verified at acceptance."),ne("FACP","Fire Alarm Control Panel","The main control box of the fire alarm system.","Fire alarm control unit receiving initiating devices and controlling notification and interfaces."),ne("NOC","Network/Operations Center","The room where operators watch the facility.","Monitoring center for facility/IT operations."),ne("SOO","Sequence of Operations","A written description of how controls should behave in each situation.","Narrative/logic defining control behavior, modes, interlocks and alarms."),ne("P2P","Point-to-point verification","Checking every sensor and output, one by one, from the device all the way to the control screen.","End-to-end verification of each I/O point (field device → controller → graphics/alarms) including scaling and labeling.")];var st=(e,a,t,r,i,n,o,c)=>({org:e,title:a,edition:t,url:r,type:i,access:n,ledger:o,note:c}),Os={"ashrae-g0":st("ASHRAE","Guideline 0, The Commissioning Process","2019 (announced July 2019)","https://www.ashrae.org/news/esociety/updated-commissioning-guideline","advisory","summary",["FW-01","FW-02"],'Defines the commissioning process and its deliverables (OPR, BOD, Cx plan, issues log, systems manual, training, Cx report). Does not define data-center "L1–L5" levels.'),"ashrae-202":st("ASHRAE / ANSI / IES","Standard 202, Commissioning Process for Buildings and Systems","2024 (current per ANSI listing)","https://webstore.ansi.org/standards/ashrae/ansiashraeies2022024","normative","paywalled-summary",["FW-03","FW-04"],"Minimum process requirements; text paywalled — only publisher summaries used."),"ashrae-g02":st("ASHRAE","Guideline 0.2, Commissioning Process for Existing Systems and Assemblies","2015","https://www.bdcnetwork.com/codes-and-standards/news/55159651/new-ashrae-guideline-for-commissioning-existing-systems-and-","advisory","summary",["FW-05"],"Existing-building commissioning / retro- and re-commissioning concepts."),"wbdg-cx":st("NIBS Whole Building Design Guide","Building Commissioning","undated (revised with ASHRAE, BCxA, NEBB)","https://www.wbdg.org/building-commissioning","advisory","full",["FW-06"],"Public overview of the commissioning process and roles."),"gsa-cx":st("U.S. GSA Public Buildings Service","The Building Commissioning Guide","2020","https://www.wbdg.org/FFC/GSA/gsa_commissioning_guide_2020.pdf","advisory","summary",["FW-07"],"PDF text extraction failed during research; only summaries used."),"femp-cx":st("U.S. DOE FEMP","Commissioning in Federal Buildings","2026 web page","https://www.energy.gov/femp/commissioning-federal-buildings","advisory","full",["FW-08"],"Federal requirements and lifecycle commissioning guidance."),bcxa:st("Building Commissioning Association (BCxA)","New Construction Building Commissioning Best Practices","v2.0 (2018)","https://www.bdcnetwork.com/","advisory","summary",["FW-09","FW-10"],"BCxA site blocked automated access; reported via trade press."),"leed-ecx":st("USGBC","LEED v4 BD+C Enhanced Commissioning credit","v4/v4.1","https://leeduser.buildinggreen.com/credit/NC-v4/EAc1","normative","summary",["FW-11"],"Rating-system source for 10-month warranty review and seasonal testing practice."),"uptime-cx":st("Uptime Institute Journal","Improve Project Success Through Mission Critical Commissioning","2015-05-04","https://journal.uptimeinstitute.com/improve-project-success-through-mission-critical-commissioning","trade","full",["FW-12","FW-13"],"Industry-body description of L1–L5; L4 includes load-bank tests of gensets/UPS/batteries."),"uptime-tier":st("Uptime Institute","Tier Classification System (public explainer)","2014, updated 2021","https://journal.uptimeinstitute.com/explaining-uptime-institutes-tier-classification-system/","advisory","full",["FW-14","FW-17"],"Tier I–IV topology concepts (concurrently maintainable, fault tolerant). Full Tier Standard text not reproduced."),"uptime-ptp":st("Uptime Institute Journal","Are utility companies needed for pull-the-plug testing?","2023-09-20","https://journal.uptimeinstitute.com/are-utility-companies-needed-for-pull-the-plug-testing/","trade","full",["FW-15"],"Survey data on pull-the-plug testing practice."),"uptime-mop":st("Uptime Institute Journal","The Making of a Good Method of Procedure","date not captured","https://journal.uptimeinstitute.com/the-making-of-a-good-method-of-procedure/","trade","full",["FW-16"],"MOP/SOP/EOP concepts."),tia942:st("TIA","ANSI/TIA-942-C Telecommunications Infrastructure Standard for Data Centers","2024","https://tiaonline.org/products-and-services/tia942certification/","normative","paywalled-summary",["FW-18"],"Rated-1 to Rated-4 levels; standard text paywalled."),bicsi002:st("BICSI","ANSI/BICSI 002-2024 Data Center Design and Implementation Best Practices","2024","https://www.cablinginstall.com/","normative","paywalled-summary",["FW-35"],"Referenced for availability classes; text paywalled."),"cx-practice-levels":st("Multiple commissioning practitioners","Published descriptions of data-center Cx levels (Uptime 2015, ACHR News 2011, JLL 2025, IPS, FMJ 2026, GAI 2026, CxPlanner 2026, Archdesk 2026, HIOKI, INAP 2015)","various","https://journal.uptimeinstitute.com/improve-project-success-through-mission-critical-commissioning","trade","full",["FW-12","FW-19","FW-20","FW-22","FW-23","FW-24","FW-25","FW-26","FW-27","FW-28","FW-29"],"Shows the L1–L5 convention and how its boundaries vary between organizations."),"ist-practice":st("INAP / HorizonIQ; Uptime Institute","Integrated Systems Testing for Data Centers; pull-the-plug practice","2015; 2023","https://www.horizoniq.com/blog/integrated-systems-testing-for-data-centers/","example","full",["FW-29","FW-15"],"Owner/operator description of IST scope."),"fpt-template":st("California Energy Commission","2019 Nonresidential Compliance Manual §12.7 Functional Performance Testing","2019 code cycle","https://www.energycodeace.com/","normative","full",["FW-33"],"General-building code template for functional test contents, used here as a model for script structure."),mbcx:st("Lawrence Berkeley National Laboratory","Building analytics and monitoring-based commissioning: industry practice, costs, and savings","2019","https://eta-publications.lbl.gov/","advisory","full",["FW-34"],"Monitoring-based / ongoing commissioning."),"nfpa3-4":st("NFPA (via Consulting-Specifying Engineer)","NFPA 3 (fire protection Cx) and NFPA 4 (integrated fire protection system testing)","article 2017","https://www.csemag.com/using-nfpa-3-and-4-to-commission-fire-protection-systems/","normative","paywalled-summary",["FW-32"],"Fire commissioning agent / integrated testing agent roles; AHJ acceptance."),"issues-log":st("Eptura Archibus","Issues log (glossary)","V.2024.04","https://help.archibus.com/","manufacturer-specific","full",["FW-36"],"Definition of the commissioning issues log."),"ashrae-tc99-thermal":st("ASHRAE TC 9.9","Thermal Guidelines for Data Processing Environments (5th ed.) — public reference card","2021","https://www.ashrae.org/technical-resources/bookstore/datacom-series","advisory","summary",["ME-01"],"Recommended inlet envelope 18–27 °C; allowable class A1 15–32 °C (values from the free reference card per research notes)."),"neta-ats":st("InterNational Electrical Testing Association (NETA) / ANSI","ANSI/NETA ATS-2025 Standard for Acceptance Testing Specifications","2025 (ANSI approved 2025-02-20)","https://blog.ansi.org/ansi/ansi-neta-ats-2025-electrical-power-testing/","normative","paywalled-summary",["FW-31"],"Electrical acceptance testing before energization; test-value tables not reproduced."),nfpa110:st("NFPA","NFPA 110, Standard for Emergency and Standby Power Systems","current edition (see ledger)","https://www.nfpa.org/codes-and-standards/nfpa-110-standard-development/110","normative","paywalled-summary",["EL-12","EL-13"],"Level 1/2 (NEC 700/701) emergency and legally required systems; Type 10 = 10 s; Class = run time. NEC 702 optional standby (typical data-center standby) is outside NFPA 110 scope — projects may still adopt its concepts."),iso8528:st("ISO","ISO 8528-5 Reciprocating internal combustion engine driven AC generating sets — Generating sets","current edition (see ledger)","https://www.iso.org/standard/","normative","paywalled-summary",[],"Defines performance classes (G1–G4) for generating-set transient behavior; the project selects the class. Not covered by the research notes in detail — cited conceptually only; numeric values used with it are labelled illustrative/project.")};var Ee=(e,a)=>({p:e,t:a}),Pe=(e,a,t,r,i,n)=>({id:e,text:Ee(a,t),correct:r,feedback:Ee(i,n)}),Fs=[{id:"Q-S0-1",level:"S0",testId:"S0-OPR",prompt:Ee("Which requirement is written well enough to be tested?","Which OPR statement is verifiable?"),options:[Pe("a","The data hall shall be kept cool.",'"Maintain a cool data hall."',!1,"How cool? Where measured? Nobody can pass or fail this.","Not quantified; no measurement basis."),Pe("b","IT inlet air shall stay between 18 and 27 °C at the rack inlets during normal operation.","IT inlet dry-bulb 18–27 °C at rack inlets in normal operation.",!0,"Yes — specific numbers and a measurement location.","Quantified, located, conditioned on operating mode."),Pe("c","Cooling shall be state of the art.",'"State-of-the-art cooling."',!1,"An opinion, not a requirement.","Subjective.")],explain:Ee("Commissioning can only prove requirements that are measurable.","Verifiability is the core quality attribute of OPR statements.")},{id:"Q-S0-2",level:"S0",testId:"S0-CXPLAN",prompt:Ee(`A contractor says "Level 3 doesn't include sensor checks — everybody knows that." What is the best response?`,"A contractor disputes that point-to-point checks belong in L3. Best response?"),options:[Pe("a","Check the project's commissioning plan — it defines the levels for this job.","Refer to the project Cx plan level definitions.",!0,"Correct. L1–L5 is a convention; the plan governs.","Correct: no universal standard; the contractually referenced plan governs."),Pe("b","Look up the official ASHRAE definition of Level 3.","Cite ASHRAE's Level 3 definition.",!1,'ASHRAE does not define "Level 3" — the levels are an industry convention.',"ASHRAE Guideline 0/Std 202 do not define L1–L5."),Pe("c","Agree with the contractor to avoid conflict.","Concede.",!1,"Scope should follow the agreed plan, not whoever argues hardest.","Scope must follow contract documents.")],explain:Ee("Level boundaries vary between organizations.","Terminology variation is documented in the Library.")},{id:"Q-S0-3",level:"S0",testId:"S0-TESTPLAN",prompt:Ee("When should pass/fail limits for a test be agreed?","When are acceptance criteria established?"),options:[Pe("a","Before the test, in the approved script.","Prior to execution, in the approved script.",!0,"Right — otherwise results can be argued after the fact.","Correct."),Pe("b","After the test, once we see what the equipment can do.","Post-test, based on observed capability.",!1,"That turns the test into a description, not a verification.","Post-hoc criteria defeat verification.")],explain:Ee("Criteria agreed in advance make tests objective.","Pre-approved criteria are fundamental to Cx evidence.")},{id:"Q-L1-1",level:"L1",testId:"GEN-L1-FAT",prompt:Ee("The factory test report has a blank section for the sudden-load (transient) test. What should you record?","FAT report transient-response section is blank. Disposition?"),options:[Pe("a","Cannot verify — ask for the data or a retest before shipment.","Cannot verify; request data/retest prior to ship release.",!0,"Correct: missing evidence is not the same as a pass.","Correct: absence of evidence ≠ evidence of conformance."),Pe("b","Acceptable — the manufacturer is reputable.","Accept on manufacturer reputation.",!1,"Reputation is not evidence.","Not an acceptable basis."),Pe("c","Acceptable — we will test it on site anyway.","Accept; defer to site testing.",!1,"Finding a problem on site is far more expensive; resolve it before shipment if possible.","Shifts risk to field; should be dispositioned formally if deferred.")],explain:Ee("Insufficient evidence is a finding.","Evidence sufficiency is part of acceptance.")},{id:"Q-L2-1",level:"L2",testId:"GEN-L2-INST",prompt:Ee("During installation checks you find the generator fuel valve closed and untagged. Why is this rated critical?","Why is a closed, untagged generator fuel supply valve critical?"),options:[Pe("a","The generator would not run during an outage — a single point of failure.","Fuel starvation on demand defeats the standby source.",!0,"Correct.","Correct."),Pe("b","It is only cosmetic.","Cosmetic labeling issue.",!1,"It directly stops the generator from running.","Functional failure mode.")],explain:Ee("Some small installation mistakes have huge consequences.","Severity reflects consequence, not effort to fix.")},{id:"Q-L2-2",level:"L2",prompt:Ee("Is it OK to start up equipment while a critical installation deficiency is still open?","Should start-up proceed with an open critical installation deficiency?"),options:[Pe("a","No — critical items must be resolved (or formally dispositioned) before start-up.","No; critical PFC items gate start-up.",!0,"Correct: start-up readiness depends on it.","Correct."),Pe("b","Yes — start-up will reveal whether it matters.","Yes; start-up will reveal impact.",!1,"Starting with a known critical defect can damage equipment or injure people.","Unacceptable risk.")],explain:Ee("Each level has entry criteria.","Gate criteria protect people and equipment.")},{id:"Q-L3-1",level:"L3",testId:"GEN-L3-START",prompt:Ee('The generator controller shows "LOW COOLANT TEMP" before start-up. What does it most likely mean?',"Pre-start LOW COOLANT TEMP alarm indicates?"),options:[Pe("a","The engine heater is not working.","Jacket-water heater failure.",!0,"Correct — the heater keeps the engine warm for quick starts.","Correct."),Pe("b","The engine is overheating.","Overheating.",!1,"That would be HIGH coolant temperature.","Opposite condition."),Pe("c","The fuel is too cold.","Fuel temperature.",!1,"This alarm measures engine coolant, not fuel.","Different parameter.")],explain:Ee("Read alarms carefully — the words matter.","Alarm semantics drive correct diagnosis.")},{id:"Q-L3-2",level:"L3",prompt:Ee("A pump runs and the motor amps look normal, but the pressure rise is far lower than the pump curve. What is a classic start-up finding?","Pump runs with normal current but very low head. Common L3 finding?"),options:[Pe("a","Reverse rotation (two motor phases swapped).","Reverse rotation from phase sequence.",!0,"Correct — a centrifugal pump running backwards still moves some water but much less pressure.","Correct: reversed impeller produces substantially reduced head."),Pe("b","The chiller is off.","Chiller off.",!1,"Pump pressure does not depend on whether the chiller runs.","Independent.")],explain:Ee("Rotation checks are a basic start-up step.","Bump-test rotation verification precedes start-up.")},{id:"Q-L4-1",level:"L4",prompt:Ee("A test result is exactly on the limit (e.g., required ≤ 10 s, measured 10.0 s). What is the right call?","Measured value equals the limit (≤10 s; 10.0 s). Disposition?"),options:[Pe("a","It passes as written, but note the lack of margin and check instrument accuracy.","Passes per criterion; note zero margin and measurement uncertainty.",!0,"Correct — follow the criterion, but flag the risk.","Correct: conforms; document margin/uncertainty."),Pe("b","Fail it — it should be better.","Fail.",!1,"The criterion says ≤ 10 s; 10.0 s meets it. Raise concerns separately.","Inconsistent with stated criterion.")],explain:Ee("Judgments must follow the agreed criteria.","Objective disposition with documented observations.")},{id:"Q-L4-2",level:"L4",prompt:Ee("After a failed test, the contractor says the problem is fixed. What closes the deficiency?","What closes a failed-test deficiency?"),options:[Pe("a","A successful retest, recorded and referenced in the issues log.","Successful documented retest referenced in the issues log.",!0,"Correct.","Correct."),Pe("b","The contractor's written statement.","Contractor statement.",!1,"A statement is not verification.","Insufficient evidence.")],explain:Ee("Fixes must be proven.","Verification-based closure.")},{id:"Q-L4-3",level:"L4",prompt:Ee("Why do functional tests often use load banks instead of real servers?","Why use load banks for FPT/IST?"),options:[Pe("a","They create realistic electrical and heat load without risking production computers.","Representative load without exposing production IT.",!0,"Correct.","Correct."),Pe("b","Servers are not allowed in data centers until turnover by law.","Legal prohibition.",!1,"It is about risk and control, not law.","Not a legal requirement.")],explain:Ee("Tests should be realistic but safe.","Representative loading with controlled risk.")},{id:"Q-L5-1",level:"L5",testId:"IST-UTILITY",prompt:Ee("During a utility-outage test, what order of events is expected?","Expected sequence after loss of normal source?"),context:{type:"list",items:[Ee("A: generators come on line","A: emergency source available"),Ee("B: UPS goes to battery","B: UPS transfers to stored energy"),Ee("C: transfer switches move to emergency","C: ATS transfers"),Ee("D: chillers restart","D: mechanical restart")]},options:[Pe("a","B → A → C → D","B, A, C, D",!0,"Correct: battery bridges the gap, generators start, ATS transfers, then mechanical loads restart.","Correct sequence."),Pe("b","A → B → C → D","A, B, C, D",!1,"The UPS is on battery immediately — the generators take several seconds.","UPS response precedes generator availability."),Pe("c","C → A → B → D","C, A, B, D",!1,"A transfer switch cannot transfer before the generator is ready.","ATS requires an acceptable emergency source.")],explain:Ee("Integrated tests verify the sequence, not just the end state.","Chronology is an IST acceptance dimension.")},{id:"Q-L5-2",level:"L5",prompt:Ee('In an integrated test, the servers never lost power but the "UPS on battery" alarm never reached the monitoring system. Did the test pass?',"Critical load maintained but UPS on-battery alarm not received at EPMS. Disposition?"),options:[Pe("a","No — operator awareness is an acceptance criterion; log a deficiency.","Fail the alarm checkpoint; log deficiency.",!0,"Correct: operators must know the facility is on batteries.","Correct."),Pe("b","Yes — keeping power on is all that matters.","Pass; continuity is sufficient.",!1,"Without the alarm, operators would not know to act if generators failed.","Monitoring/awareness failures are IST deficiencies.")],explain:Ee("Integrated tests check people's awareness too.","Alarm propagation is part of integrated acceptance.")},{id:"Q-L5-3",level:"L5",prompt:Ee("Why is integrated testing done only after every system has passed its own functional test?","Why is L4 acceptance a prerequisite for L5?"),options:[Pe("a","So that any failure can be traced to how systems work together, not to an untested component.","To attribute IST failures to integration rather than component deficiencies.",!0,"Correct.","Correct."),Pe("b","Because integrated tests are cheaper.","Cost.",!1,"Integrated tests are among the most expensive activities.","IST is resource-intensive.")],explain:Ee("Testing order follows dependencies.","Dependency-driven sequencing.")},{id:"Q-L5-4",level:"L5",prompt:Ee("In a dedicated-generator design without an STS, the A-side generator fails and UPS-A eventually runs out. Which servers go down?","Dedicated gens, no STS, GEN-A fails, UPS-A depletes. Which load is lost?"),options:[Pe("a","Single-corded servers fed from the A side.","Single-corded loads on path A.",!0,"Correct — dual-corded servers continue on B.","Correct."),Pe("b","All servers.","All loads.",!1,"Dual-corded servers have a B supply.","Path B remains."),Pe("c","None.","No load.",!1,"Single-corded servers on A have no other supply without an STS.","Single-corded loads lack redundancy.")],explain:Ee("Topology decides what survives.","Redundancy depends on topology and load cording.")},{id:"Q-POST-1",level:"POST",testId:"POST-ISSUES",prompt:Ee("A critical issue is still open at acceptance. What is required to proceed?","Open critical issue at acceptance. Requirement?"),options:[Pe("a","Fix and retest it, or obtain a documented owner decision with risk assessment.","Resolve with retest or documented owner-approved deviation.",!0,"Correct.","Correct."),Pe("b","Nothing — it can be handled during operations.","Defer informally.",!1,"Untracked critical risks are handed to operators silently.","Unacceptable.")],explain:Ee("Turnover transfers risk; it must be explicit.","Residual risk must be documented and accepted.")},{id:"Q-POST-2",level:"POST",testId:"POST-WARRANTY",prompt:Ee("Why review trends before the warranty ends?","Purpose of the warranty-phase (≈10-month) review?"),options:[Pe("a","To find problems that only appear over time while the contractor still must fix them.","Identify latent issues for warranty correction.",!0,"Correct.","Correct."),Pe("b","To repeat every functional test.","Repeat all FPT.",!1,"It focuses on operating data and specific issues, not repeating everything.","Targeted review, not full re-test.")],explain:Ee("Commissioning continues after opening day.","Warranty-phase verification is part of the Cx process.")},{id:"Q-POST-3",level:"POST",testId:"POST-ONGOING",prompt:Ee("Which describes retrocommissioning?","Retrocommissioning is…"),options:[Pe("a","Commissioning an existing building that was never commissioned.","Cx applied to an existing, never-commissioned facility.",!0,"Correct.","Correct."),Pe("b","Repeating commissioning on a building that was commissioned before.","Repeat Cx of a commissioned facility.",!1,"That is recommissioning.","That is recommissioning.")],explain:Ee("Words matter.","Terminology distinction.")}];var Ct=[{id:"S0",short:"Pre-Cx",name:"Planning & precommissioning",tag:null,summary:{p:"Before anything is built, the owner writes down what the facility must do, the designers explain how they will do it, and the commissioning team plans how every requirement will later be proven.",t:"Owner's Project Requirements (OPR) and Basis of Design (BOD) are established and reviewed; the Commissioning Authority (CxA) develops the Cx plan, specification sections, test scope, acceptance criteria, witness requirements and schedule, and performs design and submittal reviews against the OPR."},activities:["Owner's Project Requirements (OPR)","Basis of Design (BOD) and design-intent review","Commissioning scope, specification sections and Cx plan","Design-phase commissioning reviews","Submittal review against OPR/BOD","Risk and criticality assessment","Commissioning schedule and test plans","Acceptance criteria and witness requirements","Documentation control and issues-log setup","Safety planning and method-of-procedure (MOP) concepts","System boundaries and dependencies"],deliverables:["OPR document","BOD document","Commissioning plan","Cx specification sections","Design review comments","Submittal review log","Draft test scripts and checklists"],who:"Owner and CxA lead; designers respond; contractors join once procured.",exit:{p:'Everyone agrees what "done" means and how it will be proven.',t:"OPR/BOD accepted, Cx plan issued, test scope and acceptance criteria agreed, submittal reviews complete for commissioned equipment."}},{id:"L1",short:"L1",name:"Factory & manufacturing verification",tag:'Often "red tag"',summary:{p:"Equipment is checked where it is built — before it ships — so problems are fixed at the factory instead of on site.",t:"Verification of manufacturer quality records and witnessed or reviewed Factory Acceptance Testing (FAT) against approved submittals and specifications; configuration, protective settings and test reports are reviewed before shipment release."},activities:["Quality-assurance record review","Manufacturing inspections","Factory Acceptance Testing (FAT), witnessed or record-reviewed","Configuration verification against approved submittal","Manufacturer documentation and test reports","Factory deficiency logging","Shipping readiness and release"],deliverables:["FAT procedure and signed FAT report","Factory deficiency list","Ship-release approval"],who:"Manufacturer performs; owner/CxA/engineer witness or review records.",exit:{p:"The equipment worked properly at the factory and matches what was ordered.",t:"FAT complete with results inside approved criteria; factory deficiencies closed or formally carried forward; equipment released for shipment."},note:{p:'Some projects treat design and submittal review as "Level 1" instead, and some skip factory witnessing for standard catalog equipment.',t:"Where FAT is not witnessed (catalog products), L1 may consist only of reviewing certified test reports; other frameworks place design/submittal review in L1 and fold FAT into L2."}},{id:"L2",short:"L2",name:"Installation verification",tag:'Often "yellow tag"',summary:{p:"When the equipment arrives and is installed, the team checks that it was delivered undamaged, put in the right place and connected correctly — before anyone turns it on.",t:"Receiving inspection, storage protection, installation verification and pre-functional checklists (PFCs) confirm placement, anchorage, clearances, terminations, labeling and nameplate data against drawings and submittals, establishing mechanical/electrical completion and start-up readiness."},activities:["Receiving inspection and storage requirements","Installation quality and placement","Electrical and mechanical connections","Nameplate and documentation verification","Pre-functional checklists (PFCs)","Pre-energization electrical acceptance tests by qualified testing agency (where specified)","Mechanical completion / flushing / pressure testing (by contractor)","Installation deficiencies","Readiness for start-up"],deliverables:["Receiving reports","Completed pre-functional checklists","Installation deficiency log entries","Start-up readiness sign-off"],who:"Installing contractor completes checklists; CxA spot-verifies; testing agencies perform specialist electrical tests.",exit:{p:"It is installed correctly and safe to start up for the first time.",t:"PFCs complete, critical installation issues closed, required pre-energization tests passed, start-up readiness confirmed."},note:{p:"Some specifications include pre-energization electrical testing (insulation resistance, torque checks) in L2; others treat it as part of L3.",t:"NETA-type acceptance testing of de-energized equipment is commonly scheduled at the end of L2, but some owners classify it with start-up (L3)."}},{id:"L3",short:"L3",name:"Start-up & initial operation",tag:'Often "green tag"',summary:{p:"The equipment is turned on for the first time, usually by the manufacturer's technician, to confirm it runs and that its basic controls and safety devices work.",t:"Manufacturer start-up per the start-up procedure: first energization/start, rotation and sensor checks, control and safety verification, initial alarms, setpoints and initial operating measurements, documented in start-up reports."},activities:["Manufacturer start-up","First energization / start readiness","Initial operation","Local control verification","Initial alarms and safeties","Sensor checks and point verification","Start-up documentation and initial measurements","Outstanding deficiencies"],deliverables:["Manufacturer start-up reports","Point-to-point verification records","Updated issues log"],who:"Manufacturer/vendor technicians perform; contractor supports; CxA witnesses selected items.",exit:{p:"It runs on its own, its safety devices work, and it is ready for performance testing.",t:"Start-up reports accepted, safeties and alarms verified at the device level, controls calibrated and point-to-point complete, open items not blocking FPT."},note:{p:'Some projects call start-up "Level 2" and push sensor/point checks into Level 3.',t:'Boundary between start-up (L3) and pre-functional (L2) varies; some frameworks combine them as "L2/L3 installation & start-up".'}},{id:"L4",short:"L4",name:"Functional performance testing (FPT)",tag:'Often "blue tag"',summary:{p:"Each system is tested on its own against approved test scripts to prove it performs every required function — normal operation, changes in mode, failures and alarms.",t:"Execution of approved functional performance test scripts per equipment/system: sequences of operation, mode transitions, setpoint response, protective functions, redundancy and failover, alarm/monitoring response and performance at representative (often load-bank) conditions, with documented results, deficiencies and retests."},activities:["Approved functional test scripts","Normal operation","Operating mode transitions","Setpoint response","Control sequences","Equipment protection","Alarm and monitoring response","Representative load conditions (load banks / heat loads)","Redundancy checks","Failures, retesting and acceptance"],deliverables:["Executed FPT scripts","Trend data","Deficiency and retest records","System acceptance per script"],who:"Contractor/vendor operates equipment; CxA directs and documents; owner witnesses.",exit:{p:"Each system has proven, on its own, that it does everything it is supposed to do.",t:"All FPT scripts passed or deviations accepted by the owner; deficiencies closed; systems ready for integrated testing."},note:{p:'Some owners call this "site acceptance testing".',t:'Terminology varies: FPT, SAT and "Level 4 system testing" are used interchangeably on many projects.'}},{id:"L5",short:"L5",name:"Integrated systems testing (IST)",tag:'Often "white tag"',summary:{p:"All the systems are tested together, the way they would face a real emergency — for example, the utility power is removed and the team watches the whole building respond.",t:"Integrated Systems Testing exercises cross-system dependencies under simulated real-world events (utility failure, equipment failure, redundancy loss, controls failure) with representative IT load, verifying sequencing, continuity of critical load and cooling, alarm propagation through BMS/EPMS and recovery to normal."},activities:["Cross-system dependencies",'Utility interruption ("pull-the-plug")',"Generator and emergency power operation","UPS-supported continuity","Transfer-system behavior","Cooling power dependencies and recovery","BMS and EPMS alarm sequences","A/B distribution and redundancy loss","Failure containment and cascading events","Operator and monitoring awareness"],deliverables:["IST script and MOP-style test sequence","Synchronized trend and alarm records","IST report","Final deficiency log"],who:"CxA leads; all trades, vendors, controls and operations staff participate; owner witnesses.",exit:{p:"The whole facility has shown it can ride through emergencies and recover without losing the servers.",t:"IST scenarios passed against acceptance criteria (no unplanned loss of critical load, cooling and alarms within limits); operations staff familiarized; residual issues accepted or scheduled."}},{id:"POST",short:"Turnover",name:"Turnover & post-commissioning",tag:null,summary:{p:"The finished facility is handed to the people who will run it, with the documents and training they need, and its performance keeps being checked over time.",t:"Issues-log closeout, final Cx report, systems manual, as-built and O&M documentation, operator training, acceptance and handover, warranty-phase review, seasonal/deferred testing, trend review, and recommissioning / ongoing commissioning over the facility life cycle."},activities:["Open-issue resolution","Final commissioning report","As-built documentation","O&M documentation and systems manual","Training","System acceptance and operational readiness","Facility handover","Warranty-phase verification","Seasonal and deferred testing","Trend review","Recommissioning and ongoing (continuous) commissioning"],deliverables:["Final Cx report","Systems manual","Training records","Turnover package","Warranty review report","Seasonal test reports"],who:"Owner operations team receives; CxA reports; contractors close issues and train.",exit:{p:"The operations team owns the facility, knows how it works and has the records to prove it was built right.",t:"Acceptance and turnover documented; ongoing commissioning and warranty review scheduled."}}],Ca=Object.fromEntries(Ct.map(e=>[e.id,e])),qr=[{id:"fat",name:"Factory Acceptance Testing (FAT)",typical:["L1"],varies:{p:"Usually before shipping. For catalog items it may be replaced by a review of the factory test report.",t:"Typically L1; some owners place FAT under L2 when L1 is reserved for design/submittal review."}},{id:"sat",name:"Site Acceptance Testing / Inspection (SAT)",typical:["L2"],varies:{p:"Most published frameworks use SAT for checking equipment when it arrives on site. Some projects use the same term for vendor tests after installation or even for performance testing — so check the plan.",t:"Most sources place SAT at L2 as receipt inspection (condition, completeness, documentation, asset data) — one splits L2 into 2A site acceptance and 2B installation/pre-energization. Some owners use SAT for vendor on-site testing (L3) or as a synonym for FPT (L4)."}},{id:"iv",name:"Installation verification",typical:["L2"],varies:{p:"Always before start-up.",t:'L2 in most frameworks; may be merged with start-up as "L2/L3".'}},{id:"pfc",name:"Pre-functional checklists",typical:["L2"],varies:{p:"Filled in by installers before start-up.",t:"L2 normally; some specifications extend PFCs into start-up (L3)."}},{id:"startup",name:"Start-up",typical:["L3"],varies:{p:"First time the equipment runs.",t:"L3 normally; certain frameworks fold start-up into L2."}},{id:"fpt",name:"Functional Performance Testing (FPT)",typical:["L4"],varies:{p:"Each system tested by itself.",t:'L4; sometimes called SAT or "system-level testing".'}},{id:"ist",name:"Integrated Systems Testing (IST)",typical:["L5"],varies:{p:"Everything tested together.",t:'L5; some providers split IST into L5 (integrated) and a separate "pull-the-plug" or "black building" test.'}},{id:"demo",name:"Owner demonstrations / training",typical:["L5","POST"],varies:{p:"Owner staff watch systems operate and learn them.",t:"Often runs alongside L4–L5 and continues into turnover."}},{id:"turnover",name:"Turnover",typical:["POST"],varies:{p:"Handing the facility to operations.",t:"May occur per-system (phased turnover) before full-facility IST on multi-phase builds."}},{id:"seasonal",name:"Seasonal / deferred testing",typical:["POST"],varies:{p:"Tests that need a particular season (for example, very hot or cold weather).",t:"Economizer and peak-load heat-rejection tests deferred until suitable ambient conditions."}},{id:"rcx",name:"Retrocommissioning / recommissioning",typical:["POST"],varies:{p:"Commissioning repeated on an existing building later in its life.",t:"Recommissioning repeats Cx on a previously commissioned facility; retrocommissioning applies the process to one never commissioned."}}],Nr={columns:["L0","L1","L2","L3","L4","L5","After L5"],rows:[{source:"Uptime Institute Journal (2015)",ledger:"FW-12",cells:["—","Factory acceptance testing","Post-installation verification checklists","OEM start-up and functional checklists with the CxA","Component/system tests incl. generator, UPS and battery load-bank tests","Full integrated testing simulating operations and faults","Tier certification demonstrations (FW-13)"]},{source:"ACHR News, Feyler & Peterson (2011)",ledger:"FW-19",cells:["—","Design and submittal review","Factory witness testing","Installation observation, start-ups and pre-functional sign-off","Independent electrical and mechanical system FPT","IST with load banks and failure scenarios","—"]},{source:"GAI Consultants (2026)",ledger:"FW-24",cells:["—","Pre-construction: Cx plan plus factory witness tests","Installation verification","Energization and start-up, point-to-point",'"Acceptance phase" FPT including failure modes',"IST","—"]},{source:"JLL (2025)",ledger:"FW-20",cells:["Programming and design","FAT","SAT","Start-up and pre-functional tests","FPT","IST","L6: transition to operations"]},{source:"IPS (undated)",ledger:"FW-22",cells:["Planning and design review","Pre-delivery inspection and factory testing","Pre-installation verification","Pre-functional, then manufacturer start-up","Functional testing","IST","L6 close-out; L7 operations"]},{source:"FMJ / Fleet Data Centers (2026)",ledger:"FW-23",cells:["Design planning and review","Factory witness testing","2A site acceptance; 2B installation and pre-energization","Start-up, point-to-point, TAB","FPT with instrumented measurement","IST under failure scenarios","L6 turnover and occupancy"]},{source:"CxPlanner colour tags (2026)",ledger:"FW-25",cells:["—","Red: factory testing","Yellow: delivery / pre-installation","Green: pre-commissioning and start-up","Blue: FPT",'White: integrated ("blackout") test',"—"]},{source:"DataKnox (undated)",ledger:"FW-26",cells:["Stage 1 design (no colour)","Red: factory","Yellow: delivery","Green: pre-Cx and start-up","Blue: system FPT","White: IST","Handover; final report"]},{source:"Archdesk (2026)",ledger:"FW-28",cells:["—","FAT","SAT","Pre-functional (point-to-point)","Functional under load, without failure injection","IST with failure injection","—"]},{source:"HIOKI (undated)",ledger:"FW-27",cells:["—","FAT","Installation check before power-on","Individual equipment test","System test without cross-system interaction","IST","—"]},{source:"INAP / HorizonIQ (2015)",ledger:"FW-29",cells:["—","Factory witness testing","Site acceptance inspection","Pre-functional tests and start-up","FPT","IST","—"]}],observations:[{p:`Nobody owns the "L1–L5" labels. ASHRAE's commissioning documents describe the process and its documents, but not these five levels.`,t:"ASHRAE Guideline 0-2019 and Standard 202 define process requirements and deliverables but not the L1–L5 taxonomy; it is an industry convention used in specifications and by Cx providers."},{p:"Most sources put factory testing in L1, but some use L1 for design review and move factory testing to L2.",t:"L1 is usually FAT; at least one published framework assigns design/submittal review to L1 and shifts factory witness testing to L2."},{p:"Some firms add a Level 0 (design) and Levels 6–7 (turnover and operations).",t:"Extended schemes add L0 (programming/design) and L6/L7 (turnover, operations)."},{p:"Sources disagree about whether Level 4 includes deliberate failures; all agree Level 5 does.",t:"Failure injection is placed in L4 by some (e.g., failure modes in FPT) and reserved for L5 by others; L5/IST consistently includes it."},{p:'Colour "tags" usually go red, yellow, green, blue, white for L1–L5, but some organizations shift them.',t:"Colour-tag mapping (red→white) is common but not uniform; at least one source offsets it by one stage."}]},qs=[{role:"Owner",p:"Defines requirements, makes final acceptance decisions and receives the facility.",t:"Authors/approves OPR, approves deviations, witnesses key tests, accepts turnover."},{role:"Commissioning Authority / Provider (CxA)",p:"Plans and leads commissioning, directs tests and records what happens.",t:"Develops Cx plan, reviews design/submittals, writes checklists/scripts, directs and witnesses testing, maintains the issues log, issues reports."},{role:"Design team (engineer of record)",p:"Explains the design and decides how design problems are fixed.",t:"Maintains BOD, responds to issues, approves settings/sequences and corrective designs."},{role:"Contractors",p:"Install the equipment, fill in checklists and operate it during tests.",t:"Complete PFCs, correct deficiencies, operate systems during FPT/IST, provide training and O&M documentation."},{role:"Manufacturer / vendor technicians",p:"Perform factory tests and first start-up of their equipment.",t:"Perform FAT and start-up per their procedures; tune controls and settings."},{role:"Electrical testing agency (e.g., NETA-certified)",p:"Specialists who test switchgear, breakers, relays and cables before energization.",t:"Perform acceptance tests (insulation resistance, contact resistance, primary/secondary injection, relay testing) per ANSI/NETA ATS and the specification."},{role:"TAB contractor",p:"Measures and adjusts air and water flows.",t:"NEBB/AABC-certified testing, adjusting and balancing."},{role:"Licensed fire alarm / suppression specialists and the AHJ",p:"Only licensed specialists test fire systems, and the authority having jurisdiction must accept them.",t:"Fire alarm/suppression acceptance testing by qualified/licensed personnel; integrated fire-protection testing (NFPA 4) witnessed and accepted by the AHJ."},{role:"Operations staff",p:"The people who will run the facility; they learn it during testing.",t:"Participate in FPT/IST, receive training and systems manual, develop SOP/EOP/MOP library."}];function Ns(e){let a=new Map(e.map(f=>[f.id,f])),t=new Map(e.map(f=>[f.id,[]])),r=new Map(e.map(f=>[f.id,[]])),i=[];for(let f of e)for(let g of f.prerequisites||[])if(g.test){if(!a.has(g.test)){i.push({from:g.test,to:f.id});continue}t.get(f.id).push(g.test),r.get(g.test).push(f.id)}let n=new Map(e.map(f=>[f.id,t.get(f.id).length])),o=e.filter(f=>n.get(f.id)===0).map(f=>f.id),c=[];for(;o.length;){let f=o.shift();c.push(f);for(let g of r.get(f))n.set(g,n.get(g)-1),n.get(g)===0&&o.push(g)}let d=e.map(f=>f.id).filter(f=>!c.includes(f)),u=(f,g)=>{let v=new Set,T=[...g.get(f)||[]];for(;T.length;){let y=T.pop();v.has(y)||(v.add(y),T.push(...g.get(y)||[]))}return[...v]};return{byId:a,order:c,cyclic:d,dangling:i,direct:f=>t.get(f)||[],dependents:f=>r.get(f)||[],upstream:f=>u(f,t),downstream:f=>u(f,r),missing(f,g){return(a.get(f)?.prerequisites||[]).filter(v=>v.test&&!g(v.test))}}}var dr=[Ti,Ai,$i,Pi,Ei,Li,Ri],qt=[{id:"electrical",name:"Electrical power",icon:"⚡"},{id:"mechanical",name:"Mechanical & cooling",icon:"❄"},{id:"controls",name:"Controls & monitoring",icon:"⌁"},{id:"lifesafety",name:"Life safety & facility support",icon:"⚠"},{id:"process",name:"Commissioning process",icon:"☰"}],pr={...Os,...Object.assign({},...dr.map(e=>e.sources||{}))},_t=dr.flatMap(e=>e.equipment||[]),et=[...dr.flatMap(e=>e.tests||[]),...Vt],Na=[...Is,...dr.flatMap(e=>e.glossary||[])],ur=[...Fs,...dr.flatMap(e=>e.questions||[]),...Vt.flatMap(e=>e.questions||[])];var Ke=Object.fromEntries(_t.map(e=>[e.id,e])),Ye=Object.fromEntries(et.map(e=>[e.id,e]));var la=e=>et.filter(a=>a.level===e),At=Ns(et);var b=e=>String(e??"").replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;").replace(/"/g,"&quot;");function Lt(e){return e==null?"":typeof e=="string"?e:je.explain==="t"?e.t:e.p}var Ii=new Map(Na.map(e=>[e.term,e])),rd=e=>e.replace(/[.*+?^${}()|[\]\\]/g,"\\$&"),Mi=null;function id(){if(!Mi){let e=[...Ii.keys()].sort((a,t)=>t.length-a.length).map(rd);Mi=new RegExp(`(?<![\\w/&-])(${e.join("|")})(?![\\w/&-])`,"g")}return Mi}function Oi(e){let a=String(e??""),t=new Set,r="",i=0;for(let n of a.matchAll(id())){let o=n[1];t.has(o)||(t.add(o),r+=b(a.slice(i,n.index)),r+=`<button type="button" class="term" data-term="${b(o)}" aria-label="${b(o)}: show definition">${b(o)}</button>`,i=n.index+o.length)}return r+b(a.slice(i))}var V=e=>Oi(Lt(e));var Fi=[];function Rt(e,a){Fi.push({pattern:e,view:a})}var Dr=null,ca="lifecycle";function Bs(){let e=location.hash.replace(/^#\/?/,""),[a,t=""]=e.split("?"),r=a.split("/").filter(Boolean).map(decodeURIComponent),i=Object.fromEntries(new URLSearchParams(t));return{parts:r,params:i,path:a}}function ga(e){location.hash!==e?location.hash=e:gr()}function gr(){let{parts:e,params:a}=Bs(),t=document.getElementById("main");if(Dr){try{Dr()}catch{}Dr=null}let r=e[0]||"home",i=Fi.find(o=>o.pattern===r)||Fi.find(o=>o.pattern==="notfound");t.innerHTML="",Dr=i.view(t,e.slice(1),a)||null,Vs(),document.body.classList.remove("nav-open","controls-open");let n=t.querySelector("h1");document.title=n?`${n.textContent} — Data Center Commissioning`:"Data Center Commissioning"}function Hs(){let e=window.scrollY;gr(),window.scrollTo(0,e)}function Us(){document.body.insertAdjacentHTML("afterbegin",`
  <a class="skip-link" href="#main">Skip to main content</a>
  <header class="topbar">
    <button type="button" class="btn ghost icon-btn menu-toggle" aria-label="Open navigation" aria-expanded="false" aria-controls="sidebar">☰</button>
    <a class="brand" href="#/"><span class="brand-mark" aria-hidden="true">Cx</span><span class="brand-text">Data Center Commissioning</span></a>
    <form class="search" role="search" onsubmit="return false"><label class="sr-only" for="q">Search the curriculum</label><input id="q" type="search" placeholder="Search equipment, tests, terms…" autocomplete="off"></form>
    <button type="button" class="btn ghost icon-btn settings-toggle" aria-label="Display settings" aria-expanded="false">⚙</button>
    <div class="topbar-controls">
      <div><span class="seg-label" id="lbl-mode">Mode</span><div class="seg" role="group" aria-labelledby="lbl-mode" data-setting="mode">
        <button type="button" data-v="explore" title="Explore: open any test freely">Explore</button><button type="button" data-v="structured" title="Structured: progression follows prerequisites">Structured</button></div></div>
      <div><span class="seg-label" id="lbl-explain">Explanations</span><div class="seg" role="group" aria-labelledby="lbl-explain" data-setting="explain">
        <button type="button" data-v="p">Plain English</button><button type="button" data-v="t">Technical</button></div></div>
      <div><span class="seg-label" id="lbl-layout">Layout</span><div class="seg" role="group" aria-labelledby="lbl-layout" data-setting="layout">
        <button type="button" data-v="visual" title="Visual focus (≈75% drawing)">Visual</button><button type="button" data-v="balanced" title="Balanced (≈50/50)">Balanced</button><button type="button" data-v="study" title="Study focus (≈75% information)">Study</button></div></div>
      <div><span class="seg-label" id="lbl-more">Display</span><div class="seg" role="group" aria-labelledby="lbl-more">
        <button type="button" data-action="theme" title="Cycle colour theme">Theme: <span class="theme-name"></span></button><button type="button" data-action="motion" aria-pressed="false" title="Reduce motion">Reduce motion</button></div></div>
    </div>
  </header>
  <div class="shell">
    <nav class="sidebar" id="sidebar" aria-label="Curriculum navigation">
      <div class="side-tabs" role="tablist" aria-label="Navigation sections">
        ${[["lifecycle","Lifecycle"],["equipment","Equipment"],["scenarios","L5 Scenarios"],["library","Library"],["progress","Progress"]].map(([n,o])=>`<button type="button" role="tab" id="tab-${n}" data-tab="${n}" aria-selected="false" aria-controls="side-body">${o}</button>`).join("")}
      </div>
      <div class="side-body" id="side-body" role="tabpanel"></div>
    </nav>
    <main id="main" tabindex="-1"></main>
  </div>
  <div id="tooltip" class="tooltip" role="tooltip" hidden></div>
  <div id="popover" class="popover" role="dialog" aria-modal="false" aria-labelledby="pop-title" hidden></div>
  <div id="live" class="sr-only" aria-live="polite"></div>`),document.querySelectorAll(".seg[data-setting]").forEach(n=>{n.addEventListener("click",o=>{let c=o.target.closest("button[data-v]");c&&(zt(n.dataset.setting,c.dataset.v),Kt(`${n.previousElementSibling.textContent}: ${c.textContent}`))})}),document.querySelector('[data-action="theme"]').addEventListener("click",()=>{let n=["auto","light","dark"];zt("theme",n[(n.indexOf(je.theme)+1)%n.length])}),document.querySelector('[data-action="motion"]').addEventListener("click",()=>zt("motion",je.motion==="reduced"?"auto":"reduced")),Ds();let e=document.querySelector(".menu-toggle");e.addEventListener("click",()=>{let n=document.body.classList.toggle("nav-open");e.setAttribute("aria-expanded",String(n))});let a=document.querySelector(".settings-toggle");a.addEventListener("click",()=>{let n=document.body.classList.toggle("controls-open");a.setAttribute("aria-expanded",String(n))});let t=document.querySelector(".side-tabs");t.addEventListener("click",n=>{let o=n.target.closest("[data-tab]");o&&(ca=o.dataset.tab,hr())}),t.addEventListener("keydown",n=>{let o=[...t.querySelectorAll("[data-tab]")],c=o.indexOf(document.activeElement);if(c<0)return;let d=n.key==="ArrowRight"?c+1:n.key==="ArrowLeft"?c-1:null;if(d===null)return;n.preventDefault();let u=o[(d+o.length)%o.length];ca=u.dataset.tab,hr(),u.focus()}),document.getElementById("side-body").addEventListener("click",n=>{n.target.closest(".nav-link")&&window.innerWidth<=980&&document.body.classList.remove("nav-open");let o=n.target.closest("[data-famfilter]");o&&(mr=o.dataset.famfilter,hr())});let r=document.getElementById("q"),i;r.addEventListener("input",()=>{clearTimeout(i),i=setTimeout(()=>{r.value.trim().length>=2&&ga(`#/search?q=${encodeURIComponent(r.value.trim())}`)},250)}),r.addEventListener("keydown",n=>{n.key==="Enter"&&r.value.trim()&&ga(`#/search?q=${encodeURIComponent(r.value.trim())}`)}),document.addEventListener("click",n=>{let o=n.target.closest("button.term"),c=document.getElementById("popover");if(o){n.preventDefault(),nd(o);return}!c.hidden&&!n.target.closest("#popover")&&Ni()}),document.addEventListener("keydown",n=>{n.key==="Escape"&&Ni(!0)}),xs(n=>{n.type==="settings"&&(Ds(),(n.key==="explain"||n.key==="mode")&&Hs(),n.key==="layout"&&window.dispatchEvent(new Event("resize"))),n.type==="progress"&&hr()}),window.addEventListener("hashchange",gr),hr()}function Ds(){document.querySelectorAll(".seg[data-setting]").forEach(a=>{a.querySelectorAll("button[data-v]").forEach(t=>t.setAttribute("aria-pressed",String(je[a.dataset.setting]===t.dataset.v)))});let e=document.querySelector(".theme-name");e&&(e.textContent={auto:"Auto",light:"Light",dark:"Dark"}[je.theme]),document.querySelector('[data-action="motion"]')?.setAttribute("aria-pressed",String(je.motion==="reduced"))}function Kt(e){let a=document.getElementById("live");a&&(a.textContent="",setTimeout(()=>{a.textContent=e},30))}var qi=null;function nd(e){let a=Ii.get(e.dataset.term);if(!a)return;let t=document.getElementById("popover");qi=e,t.innerHTML=`<h3 id="pop-title" style="margin-bottom:.2rem">${b(a.term)}</h3><p class="muted small" style="margin-bottom:.4rem">${b(a.name)}</p>
    <p><strong>Plain English:</strong> ${b(a.def.p)}</p><p><strong>Technical:</strong> ${b(a.def.t)}</p>
    <div class="row"><a class="btn small" href="#/library/glossary?term=${encodeURIComponent(a.term)}">Open glossary</a><button type="button" class="btn small" data-close>Close</button></div>`,t.hidden=!1;let r=e.getBoundingClientRect(),i=t.getBoundingClientRect();t.style.left=`${Math.max(8,Math.min(window.innerWidth-i.width-8,r.left))}px`,t.style.top=`${r.bottom+6+i.height>window.innerHeight?Math.max(8,r.top-i.height-6):r.bottom+6}px`,t.querySelector("[data-close]").addEventListener("click",()=>Ni(!0)),t.querySelector("[data-close]").focus()}function Ni(e){let a=document.getElementById("popover");a.hidden||(a.hidden=!0,e&&qi&&qi.focus())}var mr="all";function Da(e){let a=Cs(e),t=a.attempts[a.attempts.length-1];return a.accepted?'<span class="dot done" role="img" aria-label="Accepted"></span>':t&&t.outcome==="fail"?'<span class="dot failed" role="img" aria-label="Failed — retest needed"></span>':a.viewed?'<span class="dot seen" role="img" aria-label="Viewed"></span>':'<span class="dot" role="img" aria-label="Not started"></span>'}var Aa=(e,a,t="")=>`<a class="nav-link" href="${e}">${t}<span>${b(a)}</span></a>`;function hr(){document.querySelectorAll(".side-tabs [data-tab]").forEach(t=>{t.setAttribute("aria-selected",String(t.dataset.tab===ca)),t.tabIndex=t.dataset.tab===ca?0:-1});let e=document.getElementById("side-body");e.setAttribute("aria-labelledby",`tab-${ca}`);let a="";if(ca==="lifecycle")a=Ct.map(t=>{let r=la(t.id),i=r.filter(n=>ft(n.id)).length;return`<details class="nav-group" ${t.id===sd()?"open":""}><summary><span class="badge lvl lvl-${t.id}">${t.short}</span> ${b(t.name)} <span class="muted small" style="margin-left:auto">${i}/${r.length}</span></summary>
        ${Aa(`#/stage/${t.id}`,"Stage overview")}
        ${r.map(n=>Aa(`#/${n.kind==="scenario"?"scenario":"test"}/${n.id}`,`${Ke[n.equipment]?.abbr?Ke[n.equipment].abbr+" · ":""}${n.title}`,Da(n.id))).join("")}
      </details>`}).join("");else if(ca==="equipment"){let t=qt.filter(r=>_t.some(i=>i.family===r.id));a=`<div class="side-filter" role="group" aria-label="Filter by family"><button type="button" class="btn small" data-famfilter="all" aria-pressed="${mr==="all"}">All</button>${t.map(r=>`<button type="button" class="btn small" data-famfilter="${r.id}" aria-pressed="${mr===r.id}">${b(r.name.split(" ")[0])}</button>`).join("")}</div>`+t.filter(r=>mr==="all"||mr===r.id).map(r=>{let i=_t.filter(o=>o.family===r.id),n=[...new Set(i.map(o=>o.subfamily||r.name))];return`<details class="nav-group" open><summary><span aria-hidden="true">${r.icon}</span> ${b(r.name)} <span class="muted small" style="margin-left:auto">${i.length}</span></summary>
          ${n.map(o=>`<div class="muted small" style="padding:.3rem .5rem .1rem 1.4rem;font-weight:600">${b(o)}</div>`+i.filter(c=>(c.subfamily||r.name)===o).map(c=>Aa(`#/equipment/${c.id}`,c.name,`<span class="badge st-neutral" style="min-width:3.2em;justify-content:center">${b(c.abbr)}</span>`)).join("")).join("")}
        </details>`}).join("")}else if(ca==="scenarios")a='<p class="small muted" style="padding:.25rem .5rem">Integrated Systems Tests (L5) exercise several systems together.</p>'+Vt.map(t=>Aa(`#/scenario/${t.id}`,t.title,Da(t.id))).join("");else if(ca==="library")a=[["#/library/framework","Commissioning framework & terminology"],["#/library/matrix","Commissioning test matrix"],["#/library/dependencies","Dependency map"],["#/library/documents","Commissioning documentation"],["#/records","My test records & deficiency log"],["#/assess","Assessments"],["#/library/glossary","Glossary & abbreviations"],["#/library/sources","Sources & research ledger"],["#/library/assumptions","Engineering assumptions & limits"],["#/library/about","About & safety boundaries"]].map(([t,r])=>Aa(t,r)).join("");else{let t=et.length,r=et.filter(n=>ft(n.id)).length,i=$e.deficiencies.filter(n=>n.status==="open").length;a=`<div style="padding:.5rem"><p><strong>${r}</strong> of ${t} items accepted</p><div class="progress-bar" role="progressbar" aria-valuemin="0" aria-valuemax="${t}" aria-valuenow="${r}" aria-label="Curriculum progress"><i style="width:${r/Math.max(1,t)*100}%"></i></div>
      <p class="small" style="margin-top:.5rem">${i} open simulated deficiencies</p></div>${Aa("#/progress","Full progress report")}${Aa("#/records","Records & deficiency log")}`}e.innerHTML=a,Vs()}function sd(){let{parts:e}=Bs();return e[0]==="stage"?e[1]:e[0]==="test"||e[0]==="scenario"?et.find(a=>a.id===e[1])?.level:null}function Vs(){let e=location.hash.split("?")[0]||"#/";document.querySelectorAll("#side-body .nav-link").forEach(a=>{let t=a.getAttribute("href");t===e||e.startsWith(t+"/")&&!t.startsWith("#/stage")?a.setAttribute("aria-current","page"):a.removeAttribute("aria-current")})}function js(){window.confirm("Reset all learning progress, records and simulated deficiencies stored in this browser? Settings are kept.")&&(Ps(),Kt("Progress reset"),Hs())}var fr=["S0","L1","L2","L3","L4","L5","POST"];var Br={conceptual:"Universal conceptual expectation",standard:"Code / standard requirement (cited)",manufacturer:"Manufacturer-specific limit (illustrative of a typical data sheet)",project:"Project-specified requirement (typical specification practice)",illustrative:"Illustrative simulation assumption (configurable, not a universal limit)"};var Di={"<=":(e,a)=>e<=a,">=":(e,a)=>e>=a,"<":(e,a)=>e<a,">":(e,a)=>e>a,"==":(e,a)=>e===a,between:(e,[a,t])=>e>=a&&e<=t,event:e=>e===!0,noEvent:e=>e===!1},pu=Object.keys(Di);function od(e,a){if(!a)return{t0:0,t1:1/0};let t=[].concat(a).map(r=>e.windows[r]).filter(Boolean);return t.length?{t0:Math.min(...t.map(r=>r.t0)),t1:Math.max(...t.map(r=>r.t1))}:null}function ld(e,a){let t=od(a,e.step);if(!t)return{value:null,note:"step not executed"};let r=o=>o>=t.t0&&o<=t.t1;if(e.agg==="event"||e.agg==="count"){let o=[].concat(e.event),c=a.events.filter(d=>o.includes(d.code)&&d.kind!=="clear"&&r(d.t));return{value:e.agg==="count"?c.length:c.length>0,at:c[0]?.t}}let i=a.samples.filter(o=>r(o.t));if(!i.length)return{value:null,note:"no samples in window"};let n=i.map(o=>o.r[e.reading]);switch(e.agg){case"final":return{value:n[n.length-1],at:i[i.length-1].t};case"initial":return{value:n[0],at:i[0].t};case"min":{let o=Math.min(...n);return{value:o,at:i[n.indexOf(o)].t}}case"max":{let o=Math.max(...n);return{value:o,at:i[n.indexOf(o)].t}}case"avg":return{value:n.reduce((o,c)=>o+c,0)/n.length};case"span":return{value:Math.max(...n)-Math.min(...n)};case"peakDeviation":{let o=0,c=i[0].t;return n.forEach((d,u)=>{let f=Math.abs(d-e.nominal);f>o&&(o=f,c=i[u].t)}),{value:o,at:c}}case"timeTo":{let o=Di[e.cond.op],c=n.findIndex(d=>o(d,e.cond.value));return c<0?{value:1/0,note:"condition never reached"}:{value:i[c].t-t.t0,at:i[c].t}}case"recoveryTime":{let[o,c]=e.band,d=-1;if(n.forEach((f,g)=>{(f<o||f>c)&&(d=g)}),d===n.length-1)return{value:1/0,note:"never recovered"};let u=d<0?i[0].t:i[d+1].t;return{value:u-t.t0,at:u}}default:throw new Error(`Unknown aggregation ${e.agg}`)}}function cd(e,a){let t=ld(e.metric,a);if(t.value===null||t.value===void 0)return{id:e.id,measured:null,pass:!1,note:t.note||"not measured"};let r=Di[e.op](t.value,e.value);return{id:e.id,measured:t.value,at:t.at,pass:r,note:t.note}}function zs(e,a){let t=e.map(r=>cd(r,a));return{results:t,pass:t.every(r=>r.pass)}}function Nt(e){let a=e.unit?` ${e.unit}`:"";switch(e.op){case"between":return`${e.value[0]} – ${e.value[1]}${a}`;case"event":return"Must occur";case"noEvent":return"Must not occur";case"==":return`= ${e.value}${a}`;default:return`${e.op.replace("<=","≤").replace(">=","≥")} ${e.value}${a}`}}var Ue=e=>`<span class="badge lvl lvl-${e}" title="${b(Ca[e]?.name||e)}">${b(Ca[e]?.short||e)}</span>`,Mt=e=>({interactive:'<span class="badge st-info" title="Fully interactive simulation">Interactive</span>',guided:'<span class="badge st-neutral" title="Guided with limited interaction">Guided</span>',reference:'<span class="badge st-neutral" title="Technical reference module (no simulation)">Reference</span>'})[e]||"",da=e=>`<span class="basis basis-${e}" title="${b(Br[e]||e)}">${b({conceptual:"Conceptual",standard:"Standard",manufacturer:"Manufacturer",project:"Project spec",illustrative:"Illustrative"}[e]||e)}</span>`;function mt(e){return`<nav class="crumbs" aria-label="Breadcrumb">${e.map(([a,t],r)=>r<e.length-1?`<a href="${a}">${b(t)}</a><span aria-hidden="true">›</span>`:`<span aria-current="page">${b(t)}</span>`).join("")}</nav>`}function It(e){return`#/${e.kind==="scenario"?"scenario":"test"}/${e.id}`}function Hr(e){return e.prerequisites?.length?`<ul class="plain stack">${e.prerequisites.map(a=>{let t=a.test&&Ye[a.test],r=a.test?ft(a.test):!0,i=t?`<a href="${It(t)}">${Ue(t.level)} ${b(t.title)}</a> <span class="muted small">(${b(Ke[t.equipment]?.name||t.equipment)})</span>`:`<strong>${b(aa(a.item||a.test))}</strong> <span class="muted small">(outside the simulator — assumed complete)</span>`;return`<li>${a.test?r?'<span class="badge st-pass">✓ Accepted</span>':'<span class="badge st-warn">○ Not yet accepted</span>':'<span class="badge st-neutral">Assumed</span>'} ${i}<div class="small" style="margin-top:.2rem">${V(a.why)}</div></li>`}).join("")}</ul>`:'<p class="muted small">No prerequisites within the simulator.</p>'}var dd={"submittal-approved":"Approved submittal & specification","opr-approved":"Approved OPR","design-docs":"Issued design documents","cx-plan":"Commissioning plan issued","coordination-study":"Short-circuit / coordination / arc-flash study","settings-approved":"Approved protective device settings","tab-complete":"Test, adjust & balance complete","flushing-complete":"Piping flushed, cleaned & pressure tested","water-treatment":"Water treatment program in place","ahj-acceptance":"AHJ acceptance tests scheduled","load-banks":"Temporary load banks & heat loads available","mop-approved":"Approved IST script / MOP-style sequence"},aa=e=>dd[e]||String(e).replace(/-/g," ");function Ur(e,a=null){let t=a?Object.fromEntries(a.map(r=>[r.id,r])):{};return`<div class="table-wrap"><table class="data"><thead><tr><th scope="col">Acceptance criterion</th><th scope="col">Requirement</th><th scope="col">Basis</th>${a?'<th scope="col">Measured</th><th scope="col">Result</th>':""}</tr></thead><tbody>
  ${e.criteria.map(r=>`<tr><td>${b(r.label)}<details class="small"><summary class="muted">Why</summary>${V(r.explain)}${r.sources?.length?` <span class="muted">[${r.sources.map(i=>`<a href="#/library/sources?key=${i}">${b(i)}</a>`).join(", ")}]</span>`:""}</details></td>
    <td class="mono">${b(Nt(r))}</td><td>${da(r.basis)}</td>
    ${a?`<td class="mono">${b(Bi(r,t[r.id]?.measured))}</td><td>${t[r.id]?.pass?'<span class="badge st-pass">✓ Pass</span>':'<span class="badge st-fail">✗ Fail</span>'}</td>`:""}</tr>`).join("")}
  </tbody></table></div>`}function Bi(e,a){return a==null?"—":a===!0?"Occurred":a===!1?"Did not occur":a===1/0?"Not reached":`${Number(a).toFixed(e.digits??2)}${e.unit?" "+e.unit:""}`}function Ba(e=[]){return`<ul class="small">${e.map(a=>{let t=pr[a];return t?`<li><a href="#/library/sources?key=${a}">${b(t.org)} — ${b(t.title)}</a> <span class="muted">(${b(t.type)}${t.access!=="full"?", "+b(t.access):""})</span></li>`:`<li>${b(a)}</li>`}).join("")}</ul>`}function Vr(e){let a=At.direct(e.id).map(i=>Ye[i]),t=At.dependents(e.id).map(i=>Ye[i]),r=i=>`<a class="btn small" href="${It(i)}">${Ue(i.level)} ${b(Ke[i.equipment]?.abbr||"")} ${b(i.title)}${ft(i.id)?" ✓":""}</a>`;return`<div class="stack small"><div><strong>Depends on:</strong> <div class="row">${a.length?a.map(r).join(""):'<span class="muted">—</span>'}</div></div>
    <div><strong>Enables:</strong> <div class="row">${t.length?t.map(r).join(""):'<span class="muted">—</span>'}</div></div></div>`}var gt=()=>'<p class="disclaimer">Educational simulation only. It does not connect to or command real equipment, and simulated steps are not an approved field procedure or method of procedure. Real commissioning activities must follow procedures approved by qualified parties for the specific facility, equipment and applicable codes.</p>';function Yt(e){if(!e||typeof e=="string")return"";let a=je.explain==="t"?e.p:e.t;return`<details class="small"><summary class="muted">${je.explain==="t"?"Plain-English version":"Technical version"}</summary>${Oi(a)}</details>`}function Hi(e){let a=qt.map(r=>({...r,n:_t.filter(i=>i.family===r.id).length})).filter(r=>r.n),t=et.filter(r=>r.status==="interactive").length;e.innerHTML=`<div class="page stack">
  <section class="card">
    <h1>Data Center Commissioning</h1>
    <p style="font-size:1.05rem;max-width:72ch">${V({p:"Commissioning is how a data center team proves — with evidence — that every piece of equipment, and the facility as a whole, does what the owner needs before real servers depend on it. This simulator lets you explore that process stage by stage, run realistic (simulated) tests, find problems, document them and retest.",t:"Commissioning (Cx) is the quality-focused process of verifying and documenting that facility systems meet the Owner's Project Requirements, progressing from design review and factory testing through installation verification, start-up, functional performance testing and integrated systems testing to turnover. This simulator models each level with deterministic equipment models, acceptance criteria and evidence capture."})}</p>
    <div class="row">
      <a class="btn primary" href="#/stage/S0">Start at the beginning</a>
      <a class="btn" href="#/library/framework">How the L1–L5 levels work</a>
      <span class="muted small">Explanations: <strong>${je.explain==="t"?"Technical":"Plain English"}</strong> (change in the top bar)</span>
    </div>
  </section>

  <section aria-labelledby="lc-h"><h2 id="lc-h">The commissioning lifecycle</h2>
    <p class="muted small">Each stage builds on the evidence from the one before it. Level names (L1–L5) are a common industry convention; their exact boundaries vary between projects — see <a href="#/library/framework">framework & terminology</a>.</p>
    <div class="lifecycle">${Ct.map(r=>{let i=la(r.id),n=i.filter(o=>ft(o.id)).length;return`<a href="#/stage/${r.id}" class="lvl-${r.id}" style="--lvl:var(--lvl-${r.id})"><strong>${b(r.short)}</strong><span>${b(r.name)}</span>${r.tag?`<span class="small muted">${b(r.tag)}</span>`:""}<span class="lc-meter" role="img" aria-label="${n} of ${i.length} accepted"><i style="width:${i.length?n/i.length*100:0}%"></i></span></a>`}).join("")}</div>
  </section>

  <section aria-labelledby="j-h"><h2 id="j-h">Suggested learning journeys</h2>
    <div class="grid-cards">
      <a class="tile" href="#/test/GEN-L3-START/guided"><h3>Beginner: start a generator</h3><p class="small">Follow a guided walkthrough of a generator's first start, then see how it fits the whole lifecycle.</p><span class="badge st-info">Guided walkthrough</span></a>
      <a class="tile" href="#/equipment/chiller"><h3>Intermediate: chiller start-up & performance</h3><p class="small">Explore L3 and L4 chiller tests, interpret readings and log a deficiency when a test fails.</p><span class="badge st-info">Interactive test</span></a>
      <a class="tile" href="#/scenario/IST-UTILITY"><h3>Advanced: utility outage IST</h3><p class="small">Pull the (simulated) plug and watch UPS, generators, transfer switches and cooling respond together.</p><span class="badge st-info">L5 integrated</span></a>
      <a class="tile" href="#/library/documents"><h3>Documentation</h3><p class="small">See what a test record, deficiency log and turnover package contain — generated from your own test results.</p><span class="badge st-neutral">Records</span></a>
      <a class="tile" href="#/assess"><h3>Check your understanding</h3><p class="small">Readiness decisions, reading interpretation and failure diagnosis with detailed feedback.</p><span class="badge st-neutral">Assessment</span></a>
    </div>
  </section>

  <section aria-labelledby="c-h"><h2 id="c-h">What's inside</h2>
    <div class="grid-cards">
      ${a.map(r=>`<a class="tile" href="#/family/${r.id}"><h3><span aria-hidden="true">${r.icon}</span> ${b(r.name)}</h3><p class="small">${r.n} equipment types · ${et.filter(i=>_t.find(n=>n.id===i.equipment)?.family===r.id).length} tests and modules</p></a>`).join("")}
      <a class="tile" href="#/scenarios"><h3>${Ue("L5")} Integrated scenarios</h3><p class="small">${Vt.length} interactive multi-system scenarios with timelines and replay.</p></a>
    </div>
    <p class="small muted" style="margin-top:.5rem">${et.length} curriculum items, ${t} fully interactive.</p>
  </section>
  <section class="card flat"><h2>Two ways to learn</h2>
    <p><strong>Explore mode</strong> opens every test so you can learn in any order. <strong>Structured mode</strong> follows real commissioning logic: an interactive test can only be executed once its prerequisites have been accepted — but you can always read about it and use the guided walkthrough.</p>
  </section>
  ${gt()}
  </div>`}function Ws(e,[a]){let t=Ca[a];if(!t){e.innerHTML="<p>Unknown stage.</p>";return}As(a);let r=la(a),i=qt.map(c=>({f:c,list:r.filter(d=>(Ke[d.equipment]?.family||(d.kind==="scenario"?"scenario":"process"))===c.id)})).filter(c=>c.list.length),n=r.filter(c=>c.kind==="scenario"),o=qr.filter(c=>c.typical.includes(a));e.innerHTML=`<div class="page stack">
    ${mt([["#/","Home"],["#/stage/"+a,t.name]])}
    <section class="card"><div class="row">${Ue(a)}${t.tag?`<span class="muted small">${b(t.tag)} — colour-tag names vary by organization</span>`:""}</div>
      <h1 style="margin-top:.4rem">${b(t.name)}</h1>
      <p style="font-size:1.03rem">${V(t.summary)}</p>${Yt(t.summary)}
      ${t.note?`<div class="callout warn small"><strong>Terminology varies:</strong> ${V(t.note)}</div>`:""}
    </section>
    <div class="workspace" style="--viz-frac:1fr;--panel-frac:1fr">
      <section class="card"><h2>Key activities</h2><ul>${t.activities.map(c=>`<li>${V(c)}</li>`).join("")}</ul>
        <h3>Typical deliverables</h3><ul>${t.deliverables.map(c=>`<li>${V(c)}</li>`).join("")}</ul></section>
      <section class="card stack"><div><h2>Who is involved</h2><p>${V(t.who)}</p></div>
        <div><h3>Exit criteria (ready to move on when…)</h3><p>${V(t.exit)}</p></div>
        ${o.length?`<div><h3>Activities commonly placed here</h3><ul class="small">${o.map(c=>`<li><strong>${b(c.name)}:</strong> ${V(c.varies)}</li>`).join("")}</ul></div>`:""}
        <a class="btn" href="#/assess/${a}">Assessment for this stage</a>
      </section>
    </div>
    <section><h2>Exercises at this stage (${r.length})</h2>
      ${i.map(({f:c,list:d})=>`<h3 style="margin-top:1rem"><span aria-hidden="true">${c.icon}</span> ${b(c.name)}</h3><div class="grid-cards">${d.map(Ui).join("")}</div>`).join("")}
      ${n.length?`<h3 style="margin-top:1rem">Integrated scenarios</h3><div class="grid-cards">${n.map(Ui).join("")}</div>`:""}
      ${r.length?"":'<p class="muted">No exercises yet.</p>'}
    </section>
    ${gt()}</div>`}function Ui(e){let a=Ke[e.equipment];return`<a class="tile" href="${It(e)}"><div class="row">${Ue(e.level)}${Mt(e.status)}<span class="spacer"></span>${Da(e.id)}</div>
    <h3 style="margin-top:.4rem">${b(e.title)}</h3><p class="small muted">${b(a?.name||(e.kind==="scenario"?"Integrated systems":""))}</p><p class="small">${b(Gs(e.purpose.p))}</p></a>`}var Gs=(e,a=150)=>e.length>a?e.slice(0,a-1)+"…":e;function _s(e,[a]){let t=qt.find(n=>n.id===a);if(!t){e.innerHTML="<p>Unknown family.</p>";return}let r=_t.filter(n=>n.family===a),i=[...new Set(r.map(n=>n.subfamily||t.name))];e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/family/"+a,t.name]])}
    <h1><span aria-hidden="true">${t.icon}</span> ${b(t.name)}</h1>
    ${i.map(n=>`<section><h2>${b(n)}</h2><div class="grid-cards">${r.filter(o=>(o.subfamily||t.name)===n).map(o=>{let c=et.filter(u=>u.equipment===o.id),d=[...new Set(c.map(u=>u.level))];return`<a class="tile" href="#/equipment/${o.id}"><div class="row"><span class="badge st-neutral">${b(o.abbr)}</span>${d.map(Ue).join("")}</div><h3 style="margin-top:.4rem">${b(o.name)}</h3><p class="small">${b(Gs(o.role.p,130))}</p><p class="small muted">${c.length} tests/modules</p></a>`}).join("")}</div></section>`).join("")}
    ${gt()}</div>`}function Ks(e){e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/scenarios","Integrated scenarios"]])}
    <h1>${Ue("L5")} Integrated systems testing scenarios</h1>
    <p>${V({p:"These scenarios test many systems together, the way a real emergency would. Choose a facility design, run the event, then pause, step and replay to see exactly how each system responded.",t:"Deterministic multi-system simulations of IST events with configurable reference architectures, synchronized timelines, alarm propagation, acceptance checkpoints and replay."})}</p>
