    <div class="grid-cards">${Vt.map(Ui).join("")}</div>${gt()}</div>`}function _(e,a,t,r){return t<=0?a:e+(a-e)*(1-Math.exp(-r/t))}function le(e,a,t,r){let i=a-e,n=t*r;return Math.abs(i)<=n?a:e+Math.sign(i)*n}var H=(e,a,t)=>Math.min(t,Math.max(a,e));var k={run:(e,a)=>({cls:e?"is-running":"is-stopped",label:a??(e?"Running":"Stopped")}),alarm:(e,a)=>({cls:e?"is-alarm":"is-normal",label:a??(e?"Alarm":"Normal")}),text:e=>({text:String(e)}),flow:(e,a=!1,t)=>({cls:e?a?"is-flowing is-reverse":"is-flowing":"is-noflow",label:t??(e?a?"Flow (reverse)":"Flowing":"No flow")}),breaker:(e,a=!1)=>({cls:a?"is-tripped":e?"is-closed":"is-open",label:a?"Tripped":e?"Closed":"Open"}),level:(e,a)=>({attr:{"data-level":H(e,0,1).toFixed(3)},label:a}),valve:(e,a)=>({attr:{"data-pos":H(e,0,1).toFixed(3)},label:a??`${Math.round(H(e,0,1)*100)}% open`})};var vr=1800,Qs={id:"generator",title:"Standby generator set",dt:.1,sample:.25,params:{ratedKw:2e3,ratedV:480,crankTime:6,restTime:6,maxAttempts:3,heaterSetC:38,ambientC:12,dipHzPerPu:4,govTau:1.2,dipVPctPerPu:9,avrTau:.6,preAlarmCoolC:99,shutdownCoolC:104,preAlarmOilPsi:30,shutdownOilPsi:20,cooldownS:20},readings:{rpm:{label:"Engine speed",unit:"rpm",digits:0},freq:{label:"Frequency",unit:"Hz",digits:2},volts:{label:"Output voltage (L-L)",unit:"V",digits:0},kw:{label:"Output power",unit:"kW",digits:0},loadPct:{label:"Load (of rating)",unit:"%",digits:0},oilP:{label:"Oil pressure",unit:"psi",digits:0},coolT:{label:"Coolant temperature",unit:"°C",digits:1},battV:{label:"Starting battery",unit:"V DC",digits:1}},init({params:e,faults:a}){return{p:e,f:a,inputs:{start:!1,loadPct:0,simLowOil:!1,simHighTemp:!1,reset:!1},phase:"off",phaseT:0,attempts:0,rpm:0,df:0,dv:0,volts:0,lastLoad:0,coolT:a.jacketHeaterFailed?e.ambientC:e.heaterSetC,oilP:0,battV:27.2,runT:0,alarms:{},bmsQueue:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.phaseT+=a;let o=C=>{e.phase=C,e.phaseT=0};if(n.reset&&e.phase==="locked-out"&&!n.start){o("off"),e.attempts=0;for(let C of Object.keys(e.alarms))t.clear(C);n.reset=!1}switch(e.phase){case"off":n.start&&(e.attempts=1,o("cranking"),t.event("CRANK","Crank attempt 1"));break;case"cranking":{let C=i.weakBattery?70:160;e.rpm=le(e.rpm,C,300,a),!i.weakBattery&&e.phaseT>=(e.coolT<20?3.5:1.4)?(o("accelerating"),t.event("FIRE","Engine fired; accelerating to rated speed")):e.phaseT>=r.crankTime&&(e.attempts>=r.maxAttempts?(o("locked-out"),t.alarm("OVERCRANK","Overcrank shutdown (failed to start)","shutdown"),Js(e,"Generator common shutdown alarm")):o("rest"));break}case"rest":e.rpm=le(e.rpm,0,200,a),e.phaseT>=r.restTime&&(e.attempts+=1,o("cranking"),t.event("CRANK",`Crank attempt ${e.attempts}`));break;case"accelerating":e.rpm=le(e.rpm,vr,i.governorSluggish?260:420,a),e.rpm>=vr-1&&(o("running"),e.runT=0,t.event("RATED","Rated speed reached"));break;case"running":e.runT+=a,n.start||(o("cooldown"),n.loadPct=0,t.event("COOLDOWN","Stop requested; unloaded cooldown"));break;case"cooldown":e.phaseT>=r.cooldownS&&(o("off"),t.event("STOPPED","Engine stopped after cooldown"));break;case"shutdown":case"locked-out":e.rpm=le(e.rpm,0,250,a);break}e.phase==="off"&&(e.rpm=le(e.rpm,0,250,a));let c=e.phase==="running"||e.phase==="cooldown",d=c?H(n.loadPct,0,110)/100:0,u=d-e.lastLoad;if(Math.abs(u)>1e-6){let C=r.dipHzPerPu*(i.governorSluggish?2.3:1);e.df-=u*C,e.dv-=u*r.dipVPctPerPu*(i.avrUnstable?1.6:1),e.lastLoad=d}e.df=_(e.df,0,r.govTau*(i.governorSluggish?4:1),a),e.dv=_(e.dv,0,r.avrTau,a),c&&(e.rpm=vr*(1+e.df/60));let f=e.rpm>1500?r.ratedV*(1+e.dv/100):0;i.avrUnstable&&c&&(f+=r.ratedV*.035*Math.sin(e.runT*2.4)),e.volts=_(e.volts,f,.25,a);let g=e.rpm>300,v=62*H(e.rpm/vr,0,1),T=n.simLowOil?8:i.lowOilPressure?v*.29:v;e.oilP=_(e.oilP,T,.8,a);let y=i.jacketHeaterFailed?r.ambientC:r.heaterSetC,S=g?80+9*d+(i.radiatorBlocked?30*d:0):y;e.coolT=_(e.coolT,n.simHighTemp?110:S,g?25:300,a);let D=e.phase==="cranking";e.battV=_(e.battV,D?i.weakBattery?15.8:20.5:g?27.6:27.2,.3,a),e.phase==="off"&&e.coolT<21?t.alarm("LOW_COOL_T","Low coolant temperature (jacket heater)","warning"):e.coolT>=24&&t.clear("LOW_COOL_T");let A=(e.phase==="running"||e.phase==="cooldown")&&e.runT>3;A&&e.oilP<r.preAlarmOilPsi&&t.alarm("LOP_PRE","Low oil pressure pre-alarm","warning"),A&&e.oilP<r.shutdownOilPsi&&!i.lopShutdownDisabled&&Xs(e,t,"LOP_SD","Low oil pressure shutdown"),e.coolT>=r.preAlarmCoolC&&t.alarm("HCT_PRE","High coolant temperature pre-alarm","warning"),A&&e.coolT>=r.shutdownCoolC&&Xs(e,t,"HCT_SD","High coolant temperature shutdown");for(let C of e.bmsQueue)C.t-=a;for(;e.bmsQueue.length&&e.bmsQueue[0].t<=0;){let C=e.bmsQueue.shift();i.bmsPointUnmapped||t.event("BMS_ALARM",`BMS received: ${C.text}`)}},read(e,a){let t=o=>a.noise(o),r=e.phase==="running"||e.phase==="cooldown",i=r?H(e.inputs.loadPct,0,110):0,n=e.rpm/vr*60;return{rpm:Math.max(0,e.rpm+(e.rpm>0?t(2):0)),freq:Math.max(0,n+(n>1?t(.02):0)),volts:Math.max(0,e.volts+(e.volts>5?t(1):0)),kw:r?i/100*e.p.ratedKw*H(e.volts/e.p.ratedV,0,1.1)**2:0,loadPct:i,oilP:Math.max(0,e.oilP+(e.oilP>1?t(.4):0)),coolT:e.coolT+t(.1),battV:e.battV+t(.05)}},view(e){let a=e.rpm>300,t=e.phase==="running"||e.phase==="cooldown",r=e.phase==="shutdown"||e.phase==="locked-out",i=t&&e.inputs.loadPct>0;return{engine:k.run(a,a?`Running ${Math.round(e.rpm)} rpm`:e.phase==="cranking"?"Cranking":"Stopped"),"radiator-fan":k.run(a),exhaust:{cls:a?"is-running":"is-stopped",label:a?"Exhaust flow":"No exhaust"},alternator:{cls:e.volts>400?"is-energized":"is-deenergized",label:e.volts>400?"Energized":"De-energized"},"gen-breaker":k.breaker(i),"output-cable":k.flow(i,!1,i?"Power to load bank":"No power flow"),loadbank:{cls:i?"is-running":"is-stopped",label:`${Math.round(t?e.inputs.loadPct:0)}% load`,style:{"--load":String(t?e.inputs.loadPct/100:0)}},starter:{cls:e.phase==="cranking"?"is-active":"",label:e.phase==="cranking"?"Starter engaged":"Starter idle"},battery:{cls:e.battV<18?"is-alarm":"is-normal",label:`${e.battV.toFixed(1)} V DC`},heater:{cls:e.f.jacketHeaterFailed?"is-alarm":e.phase==="off"?"is-active":"",label:e.f.jacketHeaterFailed?"Heater not heating":e.phase==="off"?"Heating":"Idle (engine warm)"},controller:{cls:r?"is-alarm":Object.keys(e.alarms).length?"is-warning":"is-normal",label:Ys(e)},"ctl-display":{text:Ys(e)},"ctl-alarm":k.alarm(r||Object.keys(e.alarms).length>0,r?"Shutdown":Object.keys(e.alarms).length?"Alarm":"Normal"),"oil-gauge":{style:{"--needle":String(H(e.oilP/100,0,1))},label:`${e.oilP.toFixed(0)} psi`},"temp-gauge":{style:{"--needle":String(H((e.coolT-0)/120,0,1))},label:`${e.coolT.toFixed(0)} °C`}}},status(e){let a={off:"Off / ready",cranking:`Cranking (attempt ${e.attempts})`,rest:"Crank rest",accelerating:"Accelerating",running:"Running",cooldown:"Cooldown",shutdown:"Shutdown (alarm)","locked-out":"Locked out (alarm)"};return{mode:e.phase,label:a[e.phase]}}};function Ys(e){let a=Object.values(e.alarms);return a.length?a[a.length-1].text.toUpperCase():{off:"AUTO - READY",cranking:"CRANKING",rest:"CRANK REST",accelerating:"STARTING",running:"RUNNING",cooldown:"COOLDOWN",shutdown:"SHUTDOWN","locked-out":"LOCKOUT"}[e.phase]}function Xs(e,a,t,r){e.phase!=="locked-out"&&(a.alarm(t,r,"shutdown"),e.phase="locked-out",e.phaseT=0,e.inputs.loadPct=0,e.lastLoad=0,Js(e,r))}function Js(e,a){e.bmsQueue.push({t:2,text:a})}var xt={none:0,inverter:1,bypass:2,maint:3},Zs={id:"ups",title:"Static double-conversion UPS",dt:.05,sample:.25,params:{start:"online",initialLoad:0,ratedKw:500,vNom:480,cells:240,floatVpc:2.25,eodVpc:1.75,lowVpc:1.83,autonomyS:300,walkInS:10,chargeLimitPct:10,retransferS:5,ovl125S:600,ovl150S:12,windowHz:.5,syncDeg:3,remoteLatency:2},readings:{inV:{label:"Rectifier input voltage (L-L)",unit:"V",digits:0},rectPct:{label:"Rectifier input power (of UPS rating)",unit:"%",digits:0},dcV:{label:"DC link / battery voltage",unit:"V DC",digits:0},battA:{label:"Battery current (+ discharge, − charge)",unit:"A",digits:0},soc:{label:"Battery state of charge (estimated)",unit:"%",digits:1},invV:{label:"Inverter output voltage (L-L)",unit:"V",digits:0},outV:{label:"Critical bus voltage (L-L)",unit:"V",digits:0},outDev:{label:"Output voltage deviation (recorder, 1 s peak-hold)",unit:"%",digits:2},loadPct:{label:"Load on critical bus (of UPS rating)",unit:"%",digits:0},syncDeg:{label:"Inverter-to-bypass phase difference",unit:"°",digits:1},bypHz:{label:"Bypass source frequency",unit:"Hz",digits:2},src:{label:"Critical bus source (0 none · 1 inverter · 2 static bypass · 3 maintenance bypass)",unit:"",digits:0}},init({params:e,faults:a}){let t=e,r=t.start!=="dark",i=t.cells*(a.floatHigh?2.35:t.floatVpc);return{p:t,f:a,inputs:{mains:!0,bypassSrc:!0,rectBrk:r,bypBrk:r,batBrk:r,outBrk:r,mbbReq:!1,rectOn:r,invOn:r,toBypass:!1,loadPct:t.initialLoad,simInvFault:!1,reset:!1},rect:r?"on":"off",rectFrac:r?1:0,dcV:r?i:0,soc:r?1:.97,pBat:0,invKw:0,inv:r?"on":"off",invT:0,invV:r?t.vNom:0,path:r?"inverter":"off",mbbClosed:!1,phaseErr:0,pk:0,pkHold:0,lastLoad:r?t.initialLoad:0,lastLive:r,ovlUse:0,retxT:0,busLive:r,rectKw:0,syncDeg:0,src:r?xt.inverter:xt.none,once:{},queue:[],alarms:{},t:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=r.cells*(i.floatHigh?2.35:r.floatVpc),c=r.cells*r.eodVpc,d=L=>{e.pk=Math.max(e.pk,L),e.pkHold=1},u=(L,$,E,U)=>{e.alarms[L]||(t.alarm(L,$,E),U&&e.queue.push({t:r.remoteLatency,text:$}))},f=(L,$)=>{e.once[L]||(e.once[L]=!0,t.event(L,$))},g=i.bypassOutOfSync?60.8:60,v=n.bypassSrc&&n.bypBrk,T=!i.bypassRotation,y=Math.abs(g-60)<=r.windowHz,S=v&&T&&y;v&&!T&&u("BYP_ROT","Bypass input phase rotation incorrect - static transfer inhibited","alarm"),v&&T&&!y&&u("BYP_TOL","Bypass source frequency out of tolerance - static transfer inhibited","alarm"),n.bypBrk&&!n.bypassSrc?u("BYP_NA","Bypass source not available","warning"):t.clear("BYP_NA");let D=n.mains&&n.rectBrk&&n.rectOn;if(D?(e.rect==="off"&&(e.rect=i.walkInDisabled?"on":"walkin",e.rectFrac=i.walkInDisabled?1:.02,t.event("RECT_START",i.walkInDisabled?"Rectifier started - full current immediately (no walk-in ramp)":"Rectifier started - walk-in ramp in progress")),e.rect==="walkin"&&(e.rectFrac=Math.min(1,e.rectFrac+a/r.walkInS),e.rectFrac>=1&&(e.rect="on",t.event("RECT_ON","Rectifier walk-in complete")))):e.rect!=="off"&&(e.rect="off",e.rectFrac=0,t.event("RECT_OFF",n.mains?"Rectifier stopped":"Rectifier input power lost"),e.path==="inverter"&&e.inv==="on"&&e.busLive&&d(i.invTuning?2.5:.2)),D&&e.rect!=="off"&&e.wasOnBattery&&(e.wasOnBattery=!1,e.busLive&&d(.2)),n.reset){if(e.inv==="fault"){e.inv="off";for(let L of["INV_FAULT","INV_BACKFEED","INV_OVL_SD"])t.clear(L);t.event("RESET","Inverter fault reset")}n.reset=!1}switch(n.simInvFault&&(e.inv==="on"||e.inv==="starting")&&Vi(e,t,"INV_FAULT","Inverter fault (simulated by service software) - inverter off",u),e.inv){case"off":n.invOn&&!n.simInvFault&&e.dcV>c+(e.rect==="on"?5:30)&&(!e.alarms.DC_UV||e.rect==="on")&&(e.inv="starting",e.invT=0,e.phaseErr=40,t.clear("DC_UV"),t.event("INV_START","Inverter starting"));break;case"starting":e.invT+=a,e.invT>=2&&(e.inv="on",t.event("INV_ON","Inverter running at rated voltage"));break;case"on":n.invOn||(e.inv="off",t.event("INV_OFF","Inverter stopped"));break;default:break}(e.inv==="on"||e.inv==="starting")&&e.dcV<c&&(e.inv="off",u("DC_UV","DC undervoltage (battery end of discharge) - inverter shut down","shutdown",!0));let A=e.inv==="on"?r.vNom*1.001:e.inv==="starting"?r.vNom*Math.min(1,e.invT/1.6):0;e.invV=_(e.invV,A,.1,a),v&&!T?e.phaseErr=120:v&&!y?e.phaseErr=(e.phaseErr+Math.abs(g-60)*360*a)%360:S&&e.inv!=="off"&&(e.phaseErr=_(e.phaseErr,0,.8,a));let C=e.phaseErr>180?360-e.phaseErr:e.phaseErr,N=S&&C<=r.syncDeg;e.syncDeg=C,n.mbbReq&&!e.mbbClosed&&(e.path==="bypass"||e.path==="off"||i.interlockDefeated?(e.mbbClosed=!0,t.event("MBB_CLOSED","Maintenance bypass breaker closed"),e.path==="inverter"&&e.inv==="on"&&n.outBrk&&(d(9),Vi(e,t,"INV_BACKFEED","Inverter overcurrent - inverter paralleled with bypass source through maintenance bypass",u))):(t.event("INTERLOCK_BLOCK","Key interlock held: maintenance bypass breaker cannot be closed while the UPS is on inverter"),n.mbbReq=!1)),!n.mbbReq&&e.mbbClosed&&(e.mbbClosed=!1,t.event("MBB_OPEN","Maintenance bypass breaker opened"));let R=H(n.loadPct,0,200),j=e.inv==="on",W=L=>{e.ovlUse=0,e.retxT=0,delete e.once.XFER_INHIBIT_MBB,S?(e.path="bypass",i.staticSwitchOpen||d(.4),t.event("XFER_BYP",`Load transferred to static bypass (${L})`),u("ON_BYP","Load on static bypass","warning",!0)):(e.path="off",t.event("XFER_INHIBIT","Transfer to static bypass inhibited - bypass source not acceptable"))};if(e.path==="off")j?(e.path="inverter",t.event("INV_ON_LOAD","Inverter supplying the UPS output")):S&&n.outBrk&&!i.staticSwitchOpen&&e.alarms.DC_UV&&(e.path="bypass",t.event("XFER_BYP","Output restored on static bypass (inverter off after end of discharge)"),u("ON_BYP","Load on static bypass","warning",!0));else if(e.path==="inverter")if(!j)W("inverter not available");else if(n.toBypass)N?W("manual command"):f("XFER_INHIBIT_SYNC","Manual transfer to bypass refused - inverter not synchronised to bypass");else if(R>105){u("OVERLOAD","Inverter overload","warning");let L=i.invOverloadLow&&R>110?.3:R<=125?r.ovl125S:R<=150?r.ovl150S:.3;e.ovlUse+=a/L,e.ovlUse>=1&&(t.event("OVL_TIMEOUT","Inverter overload time limit reached"),S?W("overload"):(e.inv="fault",e.path="off",u("INV_OVL_SD","Inverter shut down on overload - bypass not available","shutdown",!0)))}else e.ovlUse=Math.max(0,e.ovlUse-a/60);else e.path==="bypass"&&(!S&&j?(e.path="inverter",d(1.5),t.event("XFER_INV","Bypass lost - load retransferred to inverter"),t.clear("ON_BYP")):j&&N&&!n.toBypass&&R<=100?(e.retxT+=a,e.retxT>=r.retransferS&&(e.mbbClosed&&!i.mbbAuxMissing?(f("XFER_INHIBIT_MBB","Retransfer to inverter inhibited - maintenance bypass breaker is closed"),e.retxT=0):e.mbbClosed?(e.retxT=0,d(9),t.event("XFER_INV","Load retransferred to inverter (maintenance bypass still closed)"),Vi(e,t,"INV_BACKFEED","Inverter overcurrent - inverter paralleled with bypass source through maintenance bypass",u),e.path="bypass"):(e.retxT=0,e.path="inverter",d(1.5),t.event("XFER_INV","Load retransferred to inverter"),t.clear("ON_BYP")))):e.retxT=0);R<=100&&t.clear("OVERLOAD"),e.path==="bypass"&&S&&i.staticSwitchOpen&&u("SS_FAIL","Static bypass switch failed to conduct","alarm",!0);let Z=n.outBrk&&(e.path==="inverter"&&e.inv==="on"||e.path==="bypass"&&S&&!i.staticSwitchOpen),ee=e.mbbClosed&&n.bypassSrc,ae=Z||ee;e.busLive&&!ae&&R>0&&u("LOAD_DROP","CRITICAL LOAD LOST - output de-energized","shutdown",!0),ae&&t.clear("LOAD_DROP");let F=ee?xt.maint:Z?e.path==="inverter"?xt.inverter:xt.bypass:xt.none,G=ae?R:0;if(Math.abs(G-e.lastLoad)>1e-6){let L=Math.abs(G-e.lastLoad)/100;ae&&d(F===xt.inverter?3*L*(i.invTuning?2.6:1):.8*L),e.lastLoad=G}e.busLive=ae,e.src=F;let ve=r.ratedKw*G/100,Ie=F===xt.inverter;e.invKw=e.inv==="on"||e.inv==="starting"?(Ie?ve/.96:0)+r.ratedKw*.01:0;let Oe=e.rect!=="off"?e.rectFrac*r.ratedKw*1.15:0,me=0;if(n.batBrk){let L=e.invKw-Oe;L>0?me=L:e.rect!=="off"&&(me=-Math.min(-L,r.ratedKw*r.chargeLimitPct/100*H((1-e.soc)*20,.02,1)))}let re=r.ratedKw*r.autonomyS*(i.weakBattery?.12:1);e.soc=H(e.soc-(me>0?me:me*.9)*a/re,0,1),e.pBat=me;let Me,tt;if(n.batBrk&&me>.5){let L=me/r.ratedKw,$=2.05-.1*L-.25*(1-e.soc)**2-(i.weakBattery?.06*L:0);Me=r.cells*$,tt=.15}else e.rect!=="off"?n.batBrk?(Me=o-140*(1-e.soc),tt=1):Oe>=e.invKw?(Me=o*e.rectFrac,tt=.3):(Me=0,tt=.1):n.batBrk?(Me=r.cells*(2+.12*e.soc),tt=.5):(Me=0,tt=e.inv==="off"?2:.1);e.dcV=_(e.dcV,Me,tt,a),e.rectKw=e.rect!=="off"?Math.max(0,e.invKw-me):0,n.batBrk&&e.rect==="off"&&me>r.ratedKw*.02&&e.inv==="on"?(u("ON_BAT","UPS on battery - input power lost","warning",!0),e.wasOnBattery=!0):e.rect!=="off"&&t.clear("ON_BAT"),me>.5&&e.dcV<r.cells*r.lowVpc?u("LOW_BATT","Low battery warning - end of discharge approaching","alarm",!0):me<=0&&t.clear("LOW_BATT"),e.pkHold>0?e.pkHold-=a:e.pk=_(e.pk,0,.3,a);for(let L of e.queue)L.t-=a;for(;e.queue.length&&e.queue[0].t<=0;){let L=e.queue.shift();i.remoteUnmapped||t.event("EPMS_ALARM",`Monitoring system received: ${L.text}`)}},read(e,a){let{p:t,inputs:r}=e,i=u=>a.noise(u),n=e.busLive,o=e.src===xt.inverter?-.2*(r.loadPct/100):e.src>=xt.bypass?.4:0,c=n?t.vNom*(1+o/100)*(1-e.pk/100)+i(.3):0,d=n?Math.max(e.pk,Math.abs(o))+Math.abs(i(.02)):100;return{inV:r.mains?t.vNom+2+i(.6):0,rectPct:e.rect!=="off"?e.rectKw/.97/t.ratedKw*100+Math.abs(i(.1)):0,dcV:Math.max(0,e.dcV+(e.dcV>5?i(.3):0)),battA:r.batBrk?e.pBat*1e3/Math.max(e.dcV,50)+i(.4):0,soc:e.soc*100,invV:Math.max(0,e.invV+(e.invV>5?i(.3):0)),outV:Math.max(0,c),outDev:d,loadPct:n?H(r.loadPct,0,200):0,syncDeg:e.syncDeg??0,bypHz:r.bypassSrc?(e.f.bypassOutOfSync?60.8:60)+i(.005):0,src:e.src??0}},view(e){let{p:a,f:t,inputs:r}=e,i=e.rect!=="off",n=e.inv==="on",o=e.pBat>.5,c=e.pBat<-.5,d=Object.keys(e.alarms),u=["LOAD_DROP","DC_UV","INV_FAULT","INV_BACKFEED","INV_OVL_SD","SS_FAIL","BYP_ROT","BYP_TOL"].some(v=>e.alarms[v]),f=e.mbbClosed?"KEY IN MBB LOCK":e.path==="bypass"||e.path==="off"||t.interlockDefeated?"KEY RELEASED":"KEY TRAPPED IN UPS",g=e.path==="bypass"&&e.busLive&&!t.staticSwitchOpen&&r.outBrk;return{"mode-flag":{text:`MODE: ${ji(e)}`},"rect-brk":k.breaker(r.rectBrk),"byp-brk":k.breaker(r.bypBrk),"bat-brk":k.breaker(r.batBrk),"out-brk":k.breaker(r.outBrk),"mbb-brk":k.breaker(e.mbbClosed),rectifier:{cls:i?"is-energized":"is-deenergized",label:i?e.rect==="walkin"?`Walk-in ${Math.round(e.rectFrac*100)} %`:"Running":"Off",text:i?e.rect==="walkin"?`WALK-IN ${Math.round(e.rectFrac*100)}%`:"ON":"OFF"},"dc-link":{cls:e.dcV>100?"is-energized":"is-deenergized",label:`${Math.round(e.dcV)} V DC`,text:`${Math.round(e.dcV)} V DC`},inverter:{cls:e.inv==="fault"?"is-alarm":n?"is-energized":"is-deenergized",label:e.inv==="fault"?"Faulted / tripped":n?"Running":e.inv==="starting"?"Starting":"Off",text:e.inv==="fault"?"FAULT":n?"ON":e.inv==="starting"?"START":"OFF"},"static-bypass":{cls:t.staticSwitchOpen&&e.path==="bypass"?"is-alarm":g?"is-energized":"is-deenergized",label:g?"Conducting - load on static bypass":t.staticSwitchOpen&&e.path==="bypass"?"Commanded on but NOT conducting":"Off (standby)",text:g?"CONDUCTING":t.staticSwitchOpen&&e.path==="bypass"?"FAILED":"STANDBY"},"pf-in":k.flow(i&&e.rectKw>1,!1,i?"Power to rectifier":r.mains?"Input available - no flow":"Input lost"),"pf-dc":k.flow(i&&e.rectKw>1,!1,i?"Rectifier feeding DC link":"No flow"),"pf-dcinv":k.flow(n&&e.invKw>.5,!1,n?"DC link feeding inverter":"No flow"),"pf-bat":k.flow(r.batBrk&&(o||c),c,o?"Battery discharging to DC link":c?"Battery charging":"Battery floating / no flow"),"pf-inv":k.flow(e.src===xt.inverter,!1,e.src===xt.inverter?"Inverter feeding load":"No flow"),"pf-bypin":k.flow(g,!1,r.bypassSrc?g?"Bypass feed carrying load":"Bypass feed available":"Bypass feed lost"),"pf-byp":k.flow(g,!1,g?"Static bypass carrying load":"No flow"),"pf-mbb":k.flow(e.mbbClosed&&r.bypassSrc,!1,e.mbbClosed?"Maintenance bypass carrying load":"Open - no flow"),"pf-out":k.flow(r.outBrk&&e.busLive&&e.src!==xt.none&&(e.src!==xt.maint||g),!1,r.outBrk?"UPS output":"UPS output isolated"),"pf-load":k.flow(e.busLive&&r.loadPct>0,!1,e.busLive?"Critical bus energized":"Critical bus DE-ENERGIZED"),"batt-level":{cls:e.alarms.LOW_BATT||e.alarms.DC_UV?"is-alarm":o?"is-warning":"is-normal",style:{"--frac":H(e.soc,0,1).toFixed(3)},label:`${(e.soc*100).toFixed(0)} % ${o?"discharging":c?"charging":"float"}`,text:`SOC ${(e.soc*100).toFixed(0)}% ${o?"▼ DISCHARGE":c?"▲ CHARGE":"FLOAT"}`},"battery-cabinets":{cls:e.alarms.LOW_BATT?"is-alarm":"",label:o?"Discharging":c?"Charging":"Floating"},"ups-display":{text:ud(e),cls:u?"is-alarm":""},"ups-alarm":k.alarm(d.length>0,u?"Alarm":d.length?"Warning":"Normal"),"key-state":{text:f,label:f},loadbank:{cls:e.busLive&&r.loadPct>0?"is-running":"is-stopped",label:e.busLive?`${Math.round(r.loadPct)} % load`:"De-energized",style:{"--load":String(e.busLive?H(r.loadPct/150,0,1):0)},text:e.busLive?`${Math.round(r.loadPct)}% LOAD`:"NO POWER"}}},status(e){return{mode:e.path,label:pd(e)}}};function Vi(e,a,t,r,i){e.inv="fault",i(t,r,"alarm",!0)}function ji(e){return e.busLive?e.src===xt.maint?"MAINTENANCE BYPASS":e.src===xt.bypass?"STATIC BYPASS":e.pBat>.5?"ON BATTERY":"NORMAL (DOUBLE CONVERSION)":e.inputs.outBrk||e.mbbClosed?"OUTPUT DE-ENERGIZED":"OUTPUT OFF"}function pd(e){let a=ji(e),t=e.rect==="walkin"?" · rectifier walk-in":"";return{"OUTPUT OFF":"Output off","OUTPUT DE-ENERGIZED":"Critical bus de-energized","MAINTENANCE BYPASS":"Load on maintenance bypass","STATIC BYPASS":"Load on static bypass","ON BATTERY":"On battery (inverter fed from battery)","NORMAL (DOUBLE CONVERSION)":"Normal - double conversion"}[a]+t}function ud(e){let a=Object.values(e.alarms);return a.length?a[a.length-1].text.toUpperCase().slice(0,34):e.rect==="walkin"?`RECTIFIER WALK-IN ${Math.round(e.rectFrac*100)}%`:ji(e)}var Xt=40,eo=23,hd=17,md=21,to={id:"ups-battery",title:"UPS battery string with monitoring",dt:.1,sample:.5,params:{ratedMin:15,testA:280,cellsPerJar:6,floatVpc:2.25,endVpc:1.67,timeScale:6,ambientC:24,tempCompMvPerC:3,remoteLatency:2},readings:{stringV:{label:"String voltage",unit:"V DC",digits:1},amps:{label:"String current (+ discharge, − charge)",unit:"A",digits:0},minJar:{label:"Lowest monoblock voltage",unit:"V",digits:2},maxJar:{label:"Highest monoblock voltage",unit:"V",digits:2},spread:{label:"Monoblock voltage spread (max − min)",unit:"V",digits:2},elapsedMin:{label:"Discharge time (equivalent real minutes)",unit:"min",digits:1},capPct:{label:"Capacity delivered (of rated)",unit:"%",digits:1},hotConnT:{label:"Hottest inter-unit connection (thermal scan)",unit:"°C",digits:1},pilotT:{label:"Battery temperature (monitor pilot sensor)",unit:"°C",digits:1},floatPerCell:{label:"Charger float voltage per cell",unit:"V/cell",digits:3},ohmDev:{label:"Largest internal ohmic deviation from string average",unit:"%",digits:1},connR:{label:"Highest inter-unit connection resistance",unit:"µΩ",digits:0},alarmJar:{label:"Monoblock number reported by the monitor alarm (0 = none)",unit:"",digits:0}},init({params:e,faults:a,rng:t}){let r=e,i=Array.from({length:Xt},()=>(a.storedTooLong?.85:1.02)*(1+t.noise(.004)));a.weakJar&&(i[eo]*=.68);let n=Array.from({length:Xt},()=>1+t.noise(.03));a.weakJar&&(n[eo]=1.45);let o=Array.from({length:Xt-1},()=>140+Math.abs(t.noise(15)));return a.highResConn&&(o[hd-1]=2600),{p:r,f:a,inputs:{load:!1,charge:!0,ohmicTest:!1,simJarLow:!1,simTemp:!1},dod:new Array(Xt).fill(0),cap:i,ohm:n,conn:o,amps:0,elapsed:0,ended:!1,endMin:0,connT:r.ambientC,pilotT:r.ambientC,ohmMeasured:!1,alarmJar:0,queue:[],alarms:{},t:0,jarV:new Array(Xt).fill(r.floatVpc*r.cellsPerJar),stringV:r.floatVpc*r.cellsPerJar*Xt,floatVpc:r.floatVpc}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=r.testA,c=o*r.ratedMin/60,d=(R,j,W,Z)=>{e.alarms[R]||(t.alarm(R,j,W),Z&&e.queue.push({t:r.remoteLatency,text:j}))},u=n.simTemp?40:r.ambientC,f=i.tempCompOff?0:-r.tempCompMvPerC/1e3*(u-25);e.floatVpc=r.floatVpc+f,e.pilotT=_(e.pilotT,u,.6,a);let g=r.endVpc*r.cellsPerJar*Xt,v=0;n.load&&!e.ended?v=o:n.charge&&(v=e.dod.some(R=>R>.002)?-.1*o:-.4),e.amps=_(e.amps,v,.3,a);let T=a*r.timeScale;e.amps>1&&(e.elapsed+=T/60);for(let R=0;R<Xt;R++){let j=e.amps*T/3600;e.dod[R]=Math.max(0,e.dod[R]+(e.amps>0?j:j*.92)/(c*e.cap[R]))}let y=e.amps/o;for(let R=0;R<Xt;R++){let j=e.dod[R],W;e.amps>1?(W=2.03-.12*y*e.ohm[R]-.1*j-3.5*Math.max(0,j-.8)**2-2*Math.max(0,j-1),W=Math.max(W,.05)):e.amps<-1?W=Math.min(e.floatVpc,2.12-.1*j+.12):W=e.floatVpc-.15*Math.min(1,j*5),e.jarV[R]=_(e.jarV[R],W*r.cellsPerJar,.4,a)}let S=e.jarV.reduce((R,j)=>R+j,0)-Math.max(0,e.amps)*e.conn.reduce((R,j)=>R+j,0)*1e-6;e.stringV=S,n.load&&!e.ended&&e.amps>o*.9&&S<=g&&(e.ended=!0,e.endMin=e.elapsed,t.event("END_V",`String reached end voltage (${g.toFixed(1)} V) at ${e.elapsed.toFixed(1)} min - load bank stopped`));let D=Math.max(...e.conn)*1e-6,A=e.amps>0?e.amps**2*D:0;e.connT=_(e.connT,r.ambientC+A*.2,25,a);let C=Math.min(...e.jarV),N=1.75*r.cellsPerJar;if(n.simJarLow?(e.alarmJar=i.sensorMiswired?12:md,d("JAR_LOW",`Monoblock ${e.alarmJar} low voltage (test signal)`,"alarm",!0)):n.load||(e.alarms.JAR_LOW&&t.clear("JAR_LOW"),e.alarmJar=0),n.load&&C<N&&!e.ended){let R=e.jarV.indexOf(C)+1;e.alarmJar=R,d("JAR_LOW",`Monoblock ${R} below low-voltage threshold during discharge`,"warning",!1)}e.pilotT>35?d("TEMP_HIGH","Battery temperature high","alarm",!0):e.pilotT<32&&t.clear("TEMP_HIGH"),n.ohmicTest&&!e.ohmMeasured&&(e.ohmMeasured=!0,t.event("OHMIC","Internal ohmic and connection resistance baseline recorded")),e.ohmMeasured&&Math.max(...e.ohm.map(R=>Math.abs(R-1)))>.2&&d("OHMIC_DEV","Monoblock ohmic value deviates > 20 % from string average","warning",!0);for(let R of e.queue)R.t-=a;for(;e.queue.length&&e.queue[0].t<=0;){let R=e.queue.shift();i.remoteUnmapped||t.event("EPMS_ALARM",`Monitoring system received: ${R.text}`)}},read(e,a){let t=d=>a.noise(d),r=Math.min(...e.jarV),i=Math.max(...e.jarV),n=e.ohm.reduce((d,u)=>d+u,0)/e.ohm.length,o=e.ohmMeasured?Math.max(...e.ohm.map(d=>Math.abs(d/n-1)*100)):0,c=e.ended?e.endMin:e.elapsed;return{stringV:e.stringV+t(.05),amps:e.amps+(Math.abs(e.amps)>1?t(.3):0),minJar:r+t(.003),maxJar:i+t(.003),spread:Math.max(0,i-r+Math.abs(t(.002))),elapsedMin:c,capPct:c/e.p.ratedMin*100,hotConnT:e.connT+t(.1),pilotT:e.pilotT+t(.05),floatPerCell:e.floatVpc+t(5e-4),ohmDev:o,connR:e.ohmMeasured?Math.max(...e.conn)+t(2):0,alarmJar:e.alarmJar}},view(e){let{p:a,inputs:t}=e,r={},i=e.dod.reduce((d,u)=>d+u,0)/Xt,n=Math.min(...e.jarV);for(let d=0;d<Xt;d++){let u=e.jarV[d]<1.75*a.cellsPerJar&&e.amps>1,f=e.alarmJar===d+1;r[`jar-${d+1}`]={cls:f||u?"is-alarm":"",style:{"--frac":H(1-e.dod[d],0,1).toFixed(3)},label:`${e.jarV[d].toFixed(2)} V${f?" - ALARM":""}`}}let o=e.amps>1,c=e.amps<-1;return r["dc-cable"]=k.flow(o||c,c,o?"Discharging into load bank":c?"Charging from UPS rectifier":"Floating"),r["ups-cable"]=k.flow(c,!0,c?"UPS rectifier charging the string":"No charging current"),r["lb-cable"]=k.flow(o,!1,o?`${Math.round(e.amps)} A to load bank`:"Load bank off"),r["dc-loadbank"]={cls:o?"is-running":"is-stopped",label:o?`${Math.round(e.amps)} A constant current`:e.ended?"Stopped at end voltage":"Off",style:{"--load":String(o?1:0)},text:o?`${Math.round(e.amps)} A`:e.ended?"END V":"OFF"},r["string-bar"]={style:{"--frac":H(1-i,0,1).toFixed(3)},cls:n<1.75*a.cellsPerJar&&o?"is-alarm":o?"is-warning":"is-normal",text:`STRING ${e.stringV.toFixed(1)} V  ${o?"▼":c?"▲":"="} ${Math.round(Math.abs(e.amps))} A`},r["mon-display"]={text:gd(e),cls:Object.keys(e.alarms).length?"is-alarm":""},r["mon-alarm"]=k.alarm(Object.keys(e.alarms).length>0),r["conn-hot"]={cls:e.connT>a.ambientC+10?"is-alarm":"",label:`${e.connT.toFixed(1)} °C`,text:e.connT>a.ambientC+10?`HOT ${e.connT.toFixed(0)}°C`:""},r["bat-brk"]=k.breaker(t.load||t.charge),r.elapsed={text:`t = ${(e.ended?e.endMin:e.elapsed).toFixed(1)} min${e.ended?" (END)":""}`},r},status(e){let a=e.inputs;return e.ended&&a.charge&&e.amps<-1?{mode:"recharge",label:"Recharging after capacity test"}:e.ended?{mode:"ended",label:`Discharge ended at end voltage (${e.endMin.toFixed(1)} min)`}:a.load?{mode:"discharge",label:`Constant-current discharge (${e.elapsed.toFixed(1)} min)`}:a.simJarLow||a.simTemp?{mode:"alarm-test",label:"Monitoring alarm simulation"}:{mode:"float",label:"Float charge"}}};function gd(e){let a=Object.values(e.alarms);return a.length?a[a.length-1].text.toUpperCase().slice(0,30):e.inputs.load?`DISCHARGE ${e.amps.toFixed(0)} A`:`FLOAT ${e.floatVpc.toFixed(3)} V/CELL`}var ao={id:"sts",title:"Static transfer switch",dt:.05,sample:.25,params:{start:"online",initialLoad:0,ratedA:800,vNom:480,detectMs:1.8,switchMs:1.4,syncWindowDeg:15,deadTimeMs:60,retransferS:5,remoteLatency:2},readings:{s1Pct:{label:"Source 1 (preferred) voltage",unit:"% of nominal",digits:1},s2Pct:{label:"Source 2 (alternate) voltage",unit:"% of nominal",digits:1},phaseDeg:{label:"Phase difference between sources",unit:"°",digits:1},active:{label:"Source feeding the load (0 none · 1 source 1 · 2 source 2)",unit:"",digits:0},xferMs:{label:"Last transfer time (detection + switching)",unit:"ms",digits:1},gapMs:{label:"Last output voltage interruption (recorder)",unit:"ms",digits:1},outPct:{label:"Output voltage",unit:"% of nominal",digits:1},loadPct:{label:"Load (of rating)",unit:"%",digits:0},xferCount:{label:"Transfers completed",unit:"",digits:0}},init({params:e,faults:a}){let t=e.start!=="dark";return{p:e,f:a,inputs:{s1:!0,s2:!0,s1Brk:t,s2Brk:t,outBrk:t,manualTo:0,loadPct:e.initialLoad},active:t?1:0,xferMs:0,gapMs:0,xferCount:0,retxT:0,outPct:t?100:0,queue:[],alarms:{},wasLive:t,t:0,once:{},phase:a.rotS2?120:a.outOfPhase?25:2}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=(D,A,C,N)=>{e.alarms[D]||(t.alarm(D,A,C),N&&e.queue.push({t:r.remoteLatency,text:A}))},c=n.s1&&n.s1Brk,d=n.s2&&n.s2Brk,u=d&&!i.rotS2;d&&i.rotS2&&o("S2_ROT","Source 2 phase rotation incorrect - transfers to source 2 inhibited","alarm",!0);let f=i.rotS2?120:i.outOfPhase?25:2;e.phase=f;let g=f<=r.syncWindowDeg;c&&d&&!g?o("SYNC","Sources out of synchronism","alarm",!0):g&&t.clear("SYNC"),n.s1Brk&&!n.s1?o("S1_FAIL","Source 1 failure","alarm",!0):n.s1&&t.clear("S1_FAIL");let v=()=>Math.abs(t.rng.noise(.25)),T=(D,A)=>{let C=A?(i.detectSlow?11:r.detectMs)+v():0,N;g?N=C+r.switchMs+v()*.5:(N=C+r.deadTimeMs+r.switchMs,t.event("XFER_DELAYED","Sources out of phase - delayed (break-before-make) transfer with dead time")),e.active=D,e.xferMs=N,e.gapMs=N,e.xferCount+=1,e.retxT=0,t.event("XFER",`Transferred to source ${D} in ${N.toFixed(1)} ms${A?" (automatic)":" (manual)"}`)};if(e.active===0&&n.outBrk&&(c?e.active=1:u&&(e.active=2)),n.manualTo&&n.manualTo!==e.active){let D=n.manualTo===1?c:u;D&&g?T(n.manualTo,!1):t.event("XFER_INHIBIT",`Manual transfer to source ${n.manualTo} inhibited - ${D?"sources out of synchronism":"source not acceptable"}`),e.hold=n.manualTo===2,n.manualTo=0}else n.manualTo&&(n.manualTo=0);e.active===1&&!c?u?T(2,!0):(e.active=0,t.event("XFER_INHIBIT","Automatic transfer inhibited - alternate source not acceptable")):e.active===2&&!u&&(c?T(1,!0):e.active=0),e.active===2&&c&&!e.hold&&g?(e.retxT+=a,e.retxT>=r.retransferS&&T(1,!1)):e.retxT=0,e.active===1&&(e.hold=!1);let y=n.outBrk&&e.active>0,S=i.scrFail&&e.active===2;S&&o("SCR_FAIL","Source 2 SCR open circuit (phase missing) - output voltage low","alarm",!0),e.outPct=y?S?57.7:100-.4*n.loadPct/100:0,e.wasLive&&!y&&n.loadPct>0&&o("LOAD_DROP","Load lost - STS output de-energized","shutdown",!0),y&&t.clear("LOAD_DROP"),e.wasLive=y;for(let D of e.queue)D.t-=a;for(;e.queue.length&&e.queue[0].t<=0;){let D=e.queue.shift();i.remoteUnmapped||t.event("EPMS_ALARM",`Monitoring system received: ${D.text}`)}},read(e,a){let t=e.inputs,r=i=>a.noise(i);return{s1Pct:t.s1&&t.s1Brk?100.2+r(.1):0,s2Pct:t.s2&&t.s2Brk?99.9+r(.1):0,phaseDeg:t.s1&&t.s2&&t.s1Brk&&t.s2Brk?e.phase+r(.3):0,active:t.outBrk?e.active:0,xferMs:e.xferMs,gapMs:e.gapMs,outPct:Math.max(0,e.outPct+(e.outPct>1?r(.08):0)),loadPct:e.outPct>1?H(t.loadPct,0,150):0,xferCount:e.xferCount}},view(e){let{f:a,inputs:t}=e,r=t.outBrk&&e.active>0,i=Object.keys(e.alarms),n=r&&e.active===1,o=r&&e.active===2;return{"mode-flag":{text:`OUTPUT FROM: ${r?e.active===1?"SOURCE 1 (PREFERRED)":"SOURCE 2 (ALTERNATE)":"NONE (DE-ENERGIZED)"}`},"s1-brk":k.breaker(t.s1Brk),"s2-brk":k.breaker(t.s2Brk),"out-brk":k.breaker(t.outBrk),scr1:{cls:n?"is-energized":"is-deenergized",label:n?"Gated - conducting":"Blocked",text:n?"ON":"OFF"},scr2:{cls:o&&a.scrFail?"is-alarm":o?"is-energized":"is-deenergized",label:o?a.scrFail?"Gated - one phase NOT conducting":"Gated - conducting":"Blocked",text:o?a.scrFail?"FAIL":"ON":"OFF"},"pf-s1":k.flow(n,!1,t.s1?n?"Source 1 carrying load":"Source 1 available":"Source 1 lost"),"pf-s2":k.flow(o,!1,t.s2?o?"Source 2 carrying load":"Source 2 available":"Source 2 lost"),"pf-out":k.flow(r&&t.loadPct>0,!1,r?"Output energized":"Output de-energized"),"src1-tag":{text:t.s1?"S1 LIVE":"S1 LOST",cls:t.s1?"":"is-alarm"},"src2-tag":{text:t.s2?"S2 LIVE":"S2 LOST",cls:t.s2?"":"is-alarm"},"sts-display":{text:i.length?Object.values(e.alarms).at(-1).text.toUpperCase().slice(0,30):`ON S${e.active||"-"} | Δφ ${e.phase?.toFixed(0)??0}°`,cls:i.length?"is-alarm":""},"sts-alarm":k.alarm(i.length>0),"sync-meter":{style:{"--needle":String(H(.5+(e.phase||0)/360,0,1))},label:`Δφ ${(e.phase||0).toFixed(0)}°`},"xfer-readout":{text:`${e.xferCount?`LAST TRANSFER ${e.xferMs.toFixed(1)} ms`:"NO TRANSFER YET"} | OUT ${Math.round(e.outPct)} %`},loadbank:{cls:r&&t.loadPct>0?"is-running":"is-stopped",label:r?`${Math.round(t.loadPct)} % load`:"De-energized",style:{"--load":String(r?H(t.loadPct/100,0,1):0)}}}},status(e){let a=e.inputs.outBrk&&e.active>0;return{mode:a?`s${e.active}`:"off",label:a?`Load on source ${e.active}${e.active===1?" (preferred)":" (alternate)"}`:"Output de-energized"}}};var ro={id:"pdu",title:"Power distribution unit with branch circuit monitoring",dt:.1,sample:.5,params:{start:"online",kva:150,vin:480,vout:208,pf:.95,ambientC:30,riseC:80,thermalTau:18,branchA:20,branchAlarmPct:80,hotAlarmC:150,remoteLatency:2},readings:{inV:{label:"Input voltage (L-L)",unit:"V",digits:0},outV:{label:"Output voltage (L-L, average)",unit:"V",digits:1},ngV:{label:"Neutral-to-ground voltage at output",unit:"V",digits:2},ia:{label:"Output current phase A",unit:"A",digits:0},ib:{label:"Output current phase B",unit:"A",digits:0},ic:{label:"Output current phase C",unit:"A",digits:0},imbalance:{label:"Phase current imbalance (max deviation from average)",unit:"%",digits:1},kw:{label:"Output power (PDU meter)",unit:"kW",digits:1},xfmrT:{label:"Transformer winding temperature",unit:"°C",digits:1},branchRef:{label:"Test branch current (reference clamp meter)",unit:"A",digits:2},branchBcm:{label:"Test branch current (branch monitoring)",unit:"A",digits:2},bcmErr:{label:"Branch monitoring error vs reference",unit:"%",digits:2}},init({params:e,faults:a}){let t=e.start!=="dark";return{p:e,f:a,inputs:{mainBrk:t,loadPct:0,branchPct:0,simOverTemp:!1},winding:e.ambientC,outV:t?e.vout:0,queue:[],alarms:{},t:0,wasOn:t}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=(y,S,D,A)=>{e.alarms[y]||(t.alarm(y,S,D),A&&e.queue.push({t:r.remoteLatency,text:S}))},c=n.mainBrk;c&&!e.wasOn&&t.event("ENERGIZE","Transformer energized (magnetizing inrush observed and decayed)"),e.wasOn=c;let d=c?H(n.loadPct,0,120)/100:0,u=i.wrongTap?1.025:1;e.outV=c?_(e.outV,r.vout*u*(1-.03*d),.3,a):_(e.outV,0,.2,a);let f=r.ambientC+r.riseC*d**1.6;e.winding=_(e.winding,f,r.thermalTau,a);let g=n.simOverTemp?160:e.winding;e.shownT=g,g>=r.hotAlarmC?o("XFMR_HOT","Transformer over-temperature alarm","alarm",!0):g<r.hotAlarmC-10&&t.clear("XFMR_HOT");let v=c?H(n.branchPct,0,120):0,T=i.alarmThresholdWrong?100:r.branchAlarmPct;v>=T?o("BR_HI",`Branch circuit 12 load ${v.toFixed(0)} % of breaker rating - high alarm`,"warning",!0):v<T-5&&t.clear("BR_HI");for(let y of e.queue)y.t-=a;for(;e.queue.length&&e.queue[0].t<=0;){let y=e.queue.shift();i.remoteUnmapped||t.event("EPMS_ALARM",`Monitoring system received: ${y.text}`)}},read(e,a){let{p:t,f:r,inputs:i}=e,n=N=>a.noise(N),o=i.mainBrk,c=o?H(i.loadPct,0,120)/100:0,d=t.kva*1e3/(Math.sqrt(3)*t.vout),u=r.phaseMislanded?[1.3,.85,.85]:[1.02,.99,.99],[f,g,v]=u.map(N=>c*d*N*(1+n(.004))),T=(f+g+v)/3,y=T>1?Math.max(...[f,g,v].map(N=>Math.abs(N-T)))/T*100:0,S=Math.abs(f-T)+Math.abs(g-T)+Math.abs(v-T),D=o?r.ngBondMissing?18+n(.5):.08+S*.002+Math.abs(n(.02)):0,A=o?t.branchA*H(i.branchPct,0,120)/100:0,C=r.bcmMismapped?0:A*(1+n(.004));return{inV:o?t.vin+n(.8):0,outV:Math.max(0,e.outV+(e.outV>5?n(.15):0)),ngV:Math.max(0,D),ia:f,ib:g,ic:v,imbalance:y,kw:c*t.kva*t.pf*(1+n(.003)),xfmrT:e.shownT??e.winding,branchRef:A+(A>0?n(.01):0),branchBcm:C,bcmErr:A>.5?Math.abs(C-A)/A*100:0}},view(e){let{p:a,f:t,inputs:r}=e,i=r.mainBrk,n=i?H(r.loadPct,0,120):0,o=Object.keys(e.alarms),c=(e.shownT??e.winding)>=a.hotAlarmC;return{"main-brk":k.breaker(i),"pf-in":k.flow(i&&n>0,!1,i?n>0?"Input carrying load":"Energized, no load":"De-energized"),"pf-xfmr":k.flow(i&&n>0,!1,i?"Transformer secondary energized":"De-energized"),"pf-out":k.flow(i&&n>0,!1,i&&n>0?"Branch circuits feeding load banks":"No load"),transformer:{cls:c?"is-alarm":i?"is-energized":"is-deenergized",label:`${(e.shownT??e.winding).toFixed(0)} °C winding`,text:`${(e.shownT??e.winding).toFixed(0)}°C`},"xfmr-fans":k.run(i&&(e.winding>70||c)),"panel-a":{cls:i?"is-energized":"is-deenergized",label:i?"Energized":"De-energized"},"panel-b":{cls:i?"is-energized":"is-deenergized",label:i?"Energized":"De-energized"},"test-branch":{cls:e.alarms.BR_HI?"is-alarm":r.branchPct>0&&i?"is-active":"",label:`Circuit 12: ${(i?a.branchA*r.branchPct/100:0).toFixed(1)} A`,text:i&&r.branchPct>0?`CKT 12 ${(a.branchA*r.branchPct/100).toFixed(1)} A${t.bcmMismapped?" / BCM 0.0":""}`:"CKT 12"},"pdu-display":{text:o.length?Object.values(e.alarms).at(-1).text.toUpperCase().slice(0,30):i?`OUT ${e.outV.toFixed(0)} V  ${(n/100*a.kva*a.pf).toFixed(0)} kW`:"PDU OFF",cls:o.length?"is-alarm":""},"pdu-alarm":k.alarm(o.length>0),"phase-a":{style:{"--frac":(n/100*(t.phaseMislanded?1.3:1.02)/1.4).toFixed(3)}},"phase-b":{style:{"--frac":(n/100*(t.phaseMislanded?.85:.99)/1.4).toFixed(3)}},"phase-c":{style:{"--frac":(n/100*(t.phaseMislanded?.85:.99)/1.4).toFixed(3)}},loadbank:{cls:i&&n>0?"is-running":"is-stopped",label:`${Math.round(n)} % load`,style:{"--load":String(n/100)}}}},status(e){return e.inputs.mainBrk?e.inputs.simOverTemp?{mode:"alarm-test",label:"Simulated over-temperature signal"}:{mode:"on",label:`Energized - ${Math.round(e.inputs.loadPct)} % load`}:{mode:"off",label:"PDU de-energized"}}};var zi=7,io={id:"rpp",title:"Remote power panel",dt:.1,sample:.5,params:{start:"dark",ckA:30,alarmPct:80,backgroundA:40,vout:208,remoteLatency:2},readings:{panelV:{label:"Panel voltage (L-L)",unit:"V",digits:1},mainA:{label:"Panel main current (highest phase)",unit:"A",digits:1},refA:{label:"Circuit 7 current (reference clamp meter)",unit:"A",digits:2},cktA:{label:"Circuit 7 current (branch monitoring channel 7)",unit:"A",digits:2},mapCkt:{label:"Circuit where the monitor shows the test load (0 = none)",unit:"",digits:0},errPct:{label:"Branch monitoring error vs reference",unit:"%",digits:2},cktPct:{label:"Circuit 7 load (of breaker rating)",unit:"%",digits:0}},init({params:e,faults:a}){let t=e.start!=="dark";return{p:e,f:a,inputs:{mainBrk:t,ckt7Brk:!0,testA:0},cur:0,v:t?e.vout:0,queue:[],alarms:{},t:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=(u,f,g,v)=>{e.alarms[u]||(t.alarm(u,f,g),v&&e.queue.push({t:r.remoteLatency,text:f}))},c=n.mainBrk&&n.ckt7Brk;e.cur=_(e.cur,c?H(n.testA,0,40):0,.2,a),e.v=_(e.v,n.mainBrk?r.vout*(1-4e-4*(r.backgroundA+e.cur)):0,.2,a);let d=e.cur/r.ckA*100;!i.alarmDisabled&&d>=r.alarmPct?o("CKT_HI",`Circuit ${i.mapWrong?9:zi} current ${d.toFixed(0)} % of breaker rating - high alarm`,"warning",!0):d<r.alarmPct-5&&t.clear("CKT_HI"),n.mainBrk&&!n.ckt7Brk&&!e.openLogged&&(e.openLogged=!0,t.event("CKT_OPEN","Circuit 7 breaker opened"));for(let u of e.queue)u.t-=a;for(;e.queue.length&&e.queue[0].t<=0;){let u=e.queue.shift();t.event("EPMS_ALARM",`Monitoring system received: ${u.text}`)}},read(e,a){let{p:t,f:r,inputs:i}=e,n=u=>a.noise(u),o=e.cur>.05?e.cur+n(.01):0,c=r.scaling?2:1,d=r.mapWrong?0:o*c*(1+n(.003));return{panelV:Math.max(0,e.v+(e.v>5?n(.1):0)),mainA:i.mainBrk?t.backgroundA+e.cur+n(.2):0,refA:o,cktA:d,mapCkt:o>1?r.mapWrong?9:zi:0,errPct:o>.5?Math.abs(d-o)/o*100:0,cktPct:e.cur/t.ckA*100}},view(e){let{p:a,f:t,inputs:r}=e,i=Object.keys(e.alarms),n=t.mapWrong?9:zi,o=t.mapWrong?0:e.cur*(t.scaling?2:1);return{"main-brk":k.breaker(r.mainBrk),"ckt7-brk":k.breaker(r.ckt7Brk),"pf-feed":k.flow(r.mainBrk,!1,r.mainBrk?"Sub-feed from PDU energized":"De-energized"),"pf-ckt7":k.flow(r.mainBrk&&r.ckt7Brk&&e.cur>.5,!1,e.cur>.5?`${e.cur.toFixed(1)} A to load bank`:"No load"),"panel-left":{cls:r.mainBrk?"is-energized":"is-deenergized",label:r.mainBrk?"Energized":"De-energized"},"panel-right":{cls:r.mainBrk?"is-energized":"is-deenergized",label:r.mainBrk?"Energized":"De-energized"},"bcm-display":{text:i.length?Object.values(e.alarms).at(-1).text.toUpperCase().slice(0,30):r.mainBrk?`CH7 ${o.toFixed(1)} A${t.mapWrong&&e.cur>1?` | CH${n} ${e.cur.toFixed(1)} A`:""}`:"NO POWER",cls:i.length?"is-alarm":""},"bcm-alarm":k.alarm(i.length>0),"ckt-tag":{text:`CKT 7: ${e.cur.toFixed(1)} A (${(e.cur/a.ckA*100).toFixed(0)}%)`,cls:e.alarms.CKT_HI?"is-alarm":""},loadbank:{cls:e.cur>.5?"is-running":"is-stopped",label:`${e.cur.toFixed(1)} A`,style:{"--load":String(H(e.cur/a.ckA,0,1))}}}},status(e){let a=e.inputs;return a.mainBrk?{mode:"on",label:`Energized - circuit 7 ${a.ckt7Brk?`${e.cur.toFixed(1)} A`:"breaker OPEN"}`}:{mode:"off",label:"Panel de-energized"}}};var pa=12,no={id:"rack-pdu",title:"Rack power distribution (A/B)",dt:.1,sample:.5,params:{serverW:450,vLL:208,bankA:20,tripPct:125,tripS:2},readings:{aKw:{label:"A-side rack PDU load",unit:"kW",digits:2},bKw:{label:"B-side rack PDU load",unit:"kW",digits:2},rackKw:{label:"Total rack load",unit:"kW",digits:2},serversUp:{label:"Servers powered",unit:`of ${pa}`,digits:0},aBankMax:{label:"Highest A-side bank load (of 20 A breaker)",unit:"%",digits:0},bBankMax:{label:"Highest B-side bank load (of 20 A breaker)",unit:"%",digits:0},imbalance:{label:"A-side bank imbalance (max deviation from average)",unit:"%",digits:1}},init({params:e,faults:a}){let t=Array.from({length:pa},(i,n)=>a.phaseImbalanced?0:n%3),r=Array.from({length:pa},(i,n)=>a.singleCorded&&n===6?["A","A"]:["A","B"]);return{p:e,f:a,inputs:{feedA:!0,feedB:!0},banks:t,cords:r,tripped:{A:[!1,!1,!1],B:[!1,!1,!1]},over:{A:[0,0,0],B:[0,0,0]},alarms:{},t:0,calc:null}},step(e,a,t){e.t+=a,e.calc=br(e);for(let i of["A","B"])for(let n=0;n<3;n++){let o=e.calc.bankPct[i][n];o>e.p.tripPct?(e.over[i][n]+=a,e.over[i][n]>=e.p.tripS&&!e.tripped[i][n]&&(e.tripped[i][n]=!0,t.alarm(`TRIP_${i}${n+1}`,`Rack PDU ${i} bank ${n+1} breaker tripped on overload`,"shutdown"))):e.over[i][n]=0,o>80&&!e.tripped[i][n]?t.alarm(`HI_${i}${n+1}`,`Rack PDU ${i} bank ${n+1} above 80 % of breaker rating`,"warning"):o<75&&t.clear(`HI_${i}${n+1}`)}e.calc=br(e);let r=pa-e.calc.up;r>0?t.alarm("SERVER_DOWN",`${r} server(s) lost power`,"shutdown"):t.clear("SERVER_DOWN");for(let i of["A","B"]){let n=i==="A"?"feedA":"feedB";e.inputs[n]?t.clear(`FEED_${i}`):t.alarm(`FEED_${i}`,`${i}-side feed lost`,"warning")}},read(e,a){let t=e.calc||br(e),r=c=>a.noise(c),i=t.bankPct.A,n=t.bankPct.B,o=(i[0]+i[1]+i[2])/3;return{aKw:t.kw.A/1e3+r(.005),bKw:t.kw.B/1e3+r(.005),rackKw:(t.kw.A+t.kw.B)/1e3+r(.005),serversUp:t.up,aBankMax:Math.max(...i),bBankMax:Math.max(...n),imbalance:o>1?Math.max(...i.map(c=>Math.abs(c-o)))/o*100:0}},view(e){let a=e.calc||br(e),t=e.inputs,r={"feed-a":k.flow(t.feedA&&a.kw.A>1,!1,t.feedA?`A feed ${(a.kw.A/1e3).toFixed(2)} kW`:"A feed LOST"),"feed-b":k.flow(t.feedB&&a.kw.B>1,!1,t.feedB?`B feed ${(a.kw.B/1e3).toFixed(2)} kW`:"B feed LOST"),"brk-a":k.breaker(t.feedA),"brk-b":k.breaker(t.feedB),"pdu-a-disp":{text:t.feedA?`A ${(a.kw.A/1e3).toFixed(2)} kW`:"A  NO POWER",cls:t.feedA?"":"is-alarm"},"pdu-b-disp":{text:t.feedB?`B ${(a.kw.B/1e3).toFixed(2)} kW`:"B  NO POWER",cls:t.feedB?"":"is-alarm"},"rack-flag":{text:`${a.up} OF ${pa} SERVERS POWERED`,cls:a.up<pa?"is-alarm":""}};for(let i of["A","B"])for(let n=0;n<3;n++){let o=a.bankPct[i][n];r[`bank-${i.toLowerCase()}${n+1}`]={style:{"--frac":H(o/100,0,1).toFixed(3)},cls:e.tripped[i][n]?"is-alarm":o>80?"is-warning":"is-normal",label:e.tripped[i][n]?"TRIPPED":`${o.toFixed(0)} %`,text:e.tripped[i][n]?"TRIP":`${o.toFixed(0)}%`}}for(let i=0;i<pa;i++){let n=a.server[i],o=n.onA&&n.onB?"A+B":n.onA?"A":n.onB?"B":"";r[`srv-${i+1}`]={cls:n.up?"is-running":"is-alarm",label:n.up?`Up (${o}${o.length===1?" only":""})`:"DOWN - no power",text:n.up?o:"DOWN"};let c=e.cords[i][1]==="A";r[`cord-${i+1}a`]=k.flow(n.a,!1,n.a?"Cord live":"Cord dead"),r[`cord-${i+1}b`]=k.flow(n.b,!1,n.b?c?"Cord live - actually plugged into the A PDU":"Cord live":c?"Cord dead - actually plugged into the A PDU":"Cord dead")}return r},status(e){let a=e.calc||br(e),t=e.inputs,r=t.feedA&&t.feedB?"A and B feeds live":t.feedA?"B feed OFF":t.feedB?"A feed OFF":"both feeds OFF";return{mode:r,label:`${r} - ${a.up}/${pa} servers powered`}}};function br(e){let{p:a,f:t,inputs:r}=e,i=t.overloadRisk?a.serverW*2:a.serverW,n={A:[0,0,0],B:[0,0,0]},o={A:0,B:0},c=[],d=0;for(let f=0;f<pa;f++){let g=e.banks[f],v=e.cords[f].map(S=>(S==="A"?r.feedA:r.feedB)&&!e.tripped[S][g]),T=v.filter(Boolean).length,y={up:T>0,a:!1,b:!1};T&&(d+=1,e.cords[f].forEach((S,D)=>{if(!v[D])return;let A=i/T*(T===2?D===0?1.03:.97:1);n[S][g]+=A,o[S]+=A,D===0?y.a=!0:y.b=!0,S==="A"?y.onA=!0:y.onB=!0})),c.push(y)}return{bankPct:{A:n.A.map(f=>f/a.vLL/a.bankA*100),B:n.B.map(f=>f/a.vLL/a.bankA*100)},kw:o,up:d,server:c}}var so={ups:Zs,"ups-battery":to,sts:ao,pdu:ro,rpp:io,"rack-pdu":no};var fd={normal:"On normal source","start-delay":"Normal failed — start delay timing","wait-emer":"Engine-start signal on — waiting for emergency source","xfer-delay":"Emergency acceptable — transfer delay","to-emer":"Transferring to emergency","on-emer":"On emergency source","rt-delay":"Normal restored — retransfer delay timing",inphase:"In-phase monitor — waiting for sources to align","to-norm":"Retransferring to normal",cooldown:"On normal — engine cooldown timing",failed:"Failed to transfer (alarm)"},oo={id:"ep-ats",title:"Automatic transfer switch",dt:.05,sample:.25,params:{dropoutPct:85,pickupPct:90,startDelay:1,xferDelay:0,retransferReal:600,cooldownReal:300,compress:20,transit:.15,emerOkV:90,emerOkHz:57,genReady:6.4,genHz:60.2,genEnabled:!0,xferInhibit:!1},readings:{normV:{label:"Normal source voltage (lowest phase)",unit:"%",digits:1},emerV:{label:"Emergency source voltage",unit:"%",digits:1},emerHz:{label:"Emergency source frequency",unit:"Hz",digits:2},loadV:{label:"Load-terminal voltage",unit:"%",digits:1},pos:{label:"Switch position (0 normal · 0.5 neutral · 1 emergency)",unit:"pos",digits:1},startSig:{label:"Engine-start contact (1 = closed, start)",unit:"",digits:0},phase:{label:"Phase angle between sources",unit:"°",digits:0},deadT:{label:"Load interruption time (running while dead, then last value)",unit:"s",digits:2},xferAngle:{label:"Phase angle when retransfer completed",unit:"°",digits:0},rtRemain:{label:"Retransfer timer remaining (real-time equivalent)",unit:"min",digits:1},cdRemain:{label:"Cooldown timer remaining (real-time equivalent)",unit:"min",digits:1},dropoutAt:{label:"Voltage at which sensing dropped out",unit:"%",digits:1},pickupAt:{label:"Voltage at which sensing picked up",unit:"%",digits:1},startDelayMeas:{label:"Measured start delay (dropout → start contact)",unit:"s",digits:2},rtMeas:{label:"Measured retransfer delay (real-time equivalent)",unit:"min",digits:2},cdMeas:{label:"Measured engine cooldown delay (real-time equivalent)",unit:"min",digits:2}},init({params:e,faults:a,rng:t}){let r={...e};return a.transferTimerMisSet&&(r.xferDelay=5),a.noRetransferDelay&&(r.retransferReal=0),a.dropoutMisSet&&(r.dropoutPct=70),a.startDelayMisSet&&(r.startDelay=6),{p:r,f:a,inputs:{utility:!0,normTarget:100,normRate:0,phaseLoss:!1},normPct:100,normalOk:!0,phase:"normal",phaseT:0,pos:0,transitT:0,startSig:!1,gen:{on:!1,t:0,v:0,hz:0},genReady:r.genReady+t.range(-.25,.25),angle:t.range(40,300),deadStart:null,deadT:0,xferAngle:0,dropoutAt:0,pickupAt:0,dropT:null,startDelayMeas:0,rtMeas:0,cdMeas:0,timer:0,alarms:{}}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.phaseT+=a;let o=A=>{e.phase=A,e.phaseT=0},c=n.utility?n.normTarget:0;e.normPct=n.normRate>0&&n.utility?le(e.normPct,c,n.normRate,a):_(e.normPct,c,.05,a);let d=e.normPct,u=n.phaseLoss?0:e.normPct,f=i.singlePhaseSensing?d:Math.min(d,u);e.normLow=Math.min(d,u),e.normalOk&&f<r.dropoutPct?(e.normalOk=!1,e.dropoutAt=f,e.dropT=0,t.event("NORM_FAIL",`Normal source sensing dropped out at ${f.toFixed(1)} %`)):!e.normalOk&&f>=r.pickupPct&&(e.normalOk=!0,e.pickupAt=f,t.event("NORM_OK",`Normal source sensing picked up at ${f.toFixed(1)} %`)),e.dropT!==null&&(e.dropT+=a);let g=e.startSig&&!i.startNotWired&&r.genEnabled,v=e.gen;g?(v.t+=a,v.on||(v.on=!0,t.event("GEN_CRANK","Generator received start signal and is cranking"))):v.on&&(v.on=!1,v.t=0,t.event("GEN_STOP","Generator stopping (start signal removed)"));let T=v.on&&v.t>=e.genReady;v.v=T?le(v.v,100,120,a):le(v.v,0,60,a),v.hz=T?le(v.hz,r.genHz,70,a):v.on?le(v.hz,20,6,a):le(v.hz,0,25,a);let y=v.v>=r.emerOkV&&v.hz>=r.emerOkHz;e.normPct>50&&v.v>50&&(e.angle=(e.angle+(v.hz-60)*360*a+360)%360);let S=e.angle>180?360-e.angle:e.angle,D=()=>!i.mechanismFail;switch(e.phase){case"normal":e.normalOk||o("start-delay");break;case"start-delay":if(e.normalOk){o("normal");break}e.phaseT>=r.startDelay&&(e.startSig=!0,e.startDelayMeas=e.dropT??e.phaseT,t.event("START_SIG","Engine-start contact closed"),o("wait-emer"));break;case"wait-emer":if(e.normalOk&&e.pos===0){o("cooldown"),e.timer=r.cooldownReal/r.compress;break}y&&!r.xferInhibit&&(t.event("EMER_OK","Emergency source within acceptable voltage and frequency"),o("xfer-delay"));break;case"xfer-delay":e.phaseT>=r.xferDelay&&(t.event("XFER_CMD","Transfer to emergency commanded"),D()?(o("to-emer"),e.pos=.5):o("failed"));break;case"to-emer":e.phaseT>=r.transit&&(e.pos=1,t.event("ON_EMER","Switch closed on emergency source"),o("on-emer"));break;case"on-emer":e.normalOk&&(e.timer=r.retransferReal/r.compress,t.event("RT_TIMER","Retransfer time delay started"),o("rt-delay"));break;case"rt-delay":if(!e.normalOk){o("on-emer");break}e.timer=Math.max(0,e.timer-a),e.timer<=0&&(e.rtMeas=e.phaseT*r.compress/60,t.event("RT_EXPIRED","Retransfer delay expired — in-phase monitor armed"),o("inphase"));break;case"inphase":S<=5&&(e.pos=.5,o("to-norm"),t.event("IN_PHASE",`Sources within ${S.toFixed(1)}° — retransfer initiated`));break;case"to-norm":e.phaseT>=r.transit&&(e.pos=0,e.xferAngle=S,t.event("ON_NORM","Switch closed on normal source"),e.timer=r.cooldownReal/r.compress,o("cooldown"));break;case"cooldown":if(!e.normalOk){o("start-delay");break}e.timer=Math.max(0,e.timer-a),e.timer<=0&&(e.cdMeas=e.phaseT*r.compress/60,e.startSig=!1,t.event("START_OFF","Engine-start contact opened (cooldown complete)"),o("normal"),e.dropT=null);break;case"failed":e.phaseT>=2&&!e.alarms.FAIL_XFER&&t.alarm("FAIL_XFER","Transfer switch failed to transfer","alarm");break}e.loadV=e.pos===0?e.normLow:e.pos===1?v.v:0,e.loadV<10&&e.deadStart===null&&(e.deadStart=0),e.deadStart!==null&&(e.deadStart+=a,e.loadV>=90&&(e.deadT=e.deadStart,e.deadStart=null,t.event("LOAD_ON",`Load re-energized after ${e.deadT.toFixed(2)} s`)))},read(e,a){let t=d=>a.noise(d),r=d=>d>1?d+t(.15):0,i=e.angle>180?360-e.angle:e.angle,n=e.normPct>50&&e.gen.v>50,o=e.phase==="rt-delay"?e.timer*e.p.compress/60:0,c=e.phase==="cooldown"?e.timer*e.p.compress/60:0;return{normV:r(e.normLow),emerV:r(e.gen.v),emerHz:e.gen.hz>1?e.gen.hz+t(.01):0,loadV:r(e.loadV),pos:e.pos,startSig:e.startSig?1:0,phase:n?i:0,deadT:e.deadStart!==null?e.deadStart:e.deadT,xferAngle:e.xferAngle,rtRemain:o,cdRemain:c,dropoutAt:e.dropoutAt,pickupAt:e.pickupAt,startDelayMeas:e.startDelayMeas,rtMeas:e.rtMeas,cdMeas:e.cdMeas}},view(e){let a=e.normLow>50,t=e.gen.v>50,r=e.loadV>50,i=e.phase==="failed",n=e.angle>180?360-e.angle:e.angle;return{"norm-feed":{...k.flow(a&&e.pos===0,!1,a?e.pos===0?"Normal source supplying load":"Normal source available":"Normal source dead"),cls:a?e.pos===0?"is-flowing":"is-noflow is-energized":"is-noflow is-deenergized"},"emer-feed":{...k.flow(t&&e.pos===1,!1),cls:t?e.pos===1?"is-flowing":"is-noflow is-energized":"is-noflow is-deenergized",label:t?e.pos===1?"Emergency source supplying load":"Emergency source available":"Emergency source dead"},"load-feed":k.flow(r,!1,r?"Load energized":"Load de-energized"),"contact-n":k.breaker(e.pos===0),"contact-e":k.breaker(e.pos===1),"lamp-norm":{cls:e.normalOk?"is-normal":"is-off",label:e.normalOk?"Normal available":"Normal not available"},"lamp-emer":{cls:e.gen.v>=e.p.emerOkV?"is-normal":"is-off",label:e.gen.v>=e.p.emerOkV?"Emergency available":"Emergency not available"},"ats-display":{text:vd(e)},"ats-alarm":k.alarm(i,i?"Fail to transfer":"Normal"),operator:{cls:i?"is-alarm":e.phase==="to-emer"||e.phase==="to-norm"?"is-active":"",label:i?"Motor operator did not move":e.phase==="to-emer"||e.phase==="to-norm"?"Operating":"Idle"},"start-wire":{...k.flow(e.startSig&&!e.f.startNotWired,!1),cls:e.startSig?e.f.startNotWired?"is-noflow is-alarm":"is-flowing":"is-noflow",label:e.startSig?e.f.startNotWired?"Start contact closed — no signal reaches generator":"Start signal to generator":"No start signal"},"gen-set":k.run(e.gen.on&&e.gen.t>=e.genReady*.4,e.gen.v>90?"Generator running at rated voltage":e.gen.on?"Generator cranking/accelerating":"Generator stopped"),"sync-ptr":{style:{"--ang":String(Math.round(e.normPct>50&&e.gen.v>50?e.angle:0))},label:e.normPct>50&&e.gen.v>50?`${n.toFixed(0)}° apart`:"One source dead"},"utility-src":{cls:e.inputs.utility?"is-energized":"is-deenergized",label:e.inputs.utility?"Utility available":"Utility lost"}}},status(e){return{mode:e.phase,label:fd[e.phase]||e.phase}}};function vd(e){switch(e.phase){case"normal":return"NORMAL - READY";case"start-delay":return`START DELAY ${Math.max(0,e.p.startDelay-e.phaseT).toFixed(1)}s`;case"wait-emer":return"WAIT EMERGENCY";case"xfer-delay":return"TRANSFER DELAY";case"to-emer":case"to-norm":return"TRANSFERRING";case"on-emer":return"ON EMERGENCY";case"rt-delay":return`RETRANSFER ${(e.timer*e.p.compress/60).toFixed(1)}m`;case"inphase":return"IN-PHASE WAIT";case"cooldown":return`COOLDOWN ${(e.timer*e.p.compress/60).toFixed(1)}m`;case"failed":return"FAIL TO TRANSFER";default:return""}}var bd=["g1","g2","g3"],co={id:"ep-paralleling",title:"Generator paralleling switchgear",dt:.1,sample:.25,params:{ratedKw:2e3,loads:[1800,1500,1200],pf:.8,ready:[6,6.7,7.3],slipSet:.12,winHz:.2,winV:3,winDeg:10,syncTimeout:25,loadAddDelay:1,shedDelay:.3,dipHzPerPu:3,govTau:1,autoLoad:!0},readings:{busHz:{label:"Paralleling bus frequency",unit:"Hz",digits:2},busV:{label:"Paralleling bus voltage (L-L)",unit:"V",digits:0},onlineN:{label:"Generators on the bus",unit:"sets",digits:0},loadsOn:{label:"Priority load blocks connected",unit:"blocks",digits:0},loadKw:{label:"Total bus load",unit:"kW",digits:0},g1Kw:{label:"Generator 1 output",unit:"kW",digits:0},g2Kw:{label:"Generator 2 output",unit:"kW",digits:0},g3Kw:{label:"Generator 3 output",unit:"kW",digits:0},shareErr:{label:"Worst real-power sharing error (of rating)",unit:"%",digits:1},kvarErr:{label:"Worst reactive-power sharing error (of rating)",unit:"%",digits:1},slip:{label:"Incoming set slip vs. bus",unit:"Hz",digits:2},syncAngle:{label:"Incoming set phase angle (sync scope)",unit:"°",digits:0},dV:{label:"Incoming set voltage difference",unit:"%",digits:1},closeAngle:{label:"Phase angle at last breaker closure",unit:"°",digits:1}},init({params:e,faults:a,rng:t}){let r={...e};a.syncWindowTight&&(r.winHz=.02,r.winDeg=.5);let i=bd.map((n,o)=>({id:n,i:o,state:"off",t:0,v:0,hz:0,angle:t.range(60,300),syncT:0,ready:r.ready[o]+t.range(-.2,.2),bias:n==="g2"&&a.shareImbalance?.24:0,vBias:n==="g2"&&a.avrMismatch?-6:0}));return{p:r,f:a,inputs:{start:!1,run:[!0,!0,!0],autoSync:[!0,!0,!0],tripG3:!1,resetG3:!1,manualCloseG3:!1},units:i,df:0,loads:[!1,!1,!1],addT:0,shedT:0,lastLoadPu:0,closeAngle:0,alarms:{},oop:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e,c=e.units.filter(y=>y.state==="online").length>0,d=c?60+e.df:0;for(let y of e.units){let S=n.start&&n.run[y.i]&&!(y.id==="g3"&&n.tripG3);switch(y.id==="g3"&&n.tripG3&&y.state!=="tripped"&&y.state!=="off"&&(y.state="tripped",y.t=0,y.angle=170,t.alarm("G3_TRIP","Generator 3 tripped (simulated protective trip)","alarm"),t.event("G3_OPEN","Generator 3 breaker opened")),y.state==="tripped"&&n.resetG3&&!n.tripG3&&(y.state="off",t.clear("G3_TRIP"),t.event("G3_RESET","Generator 3 reset")),y.state==="off"&&S&&(y.state="starting",y.t=0,t.event(`${y.id.toUpperCase()}_START`,`Generator ${y.i+1} starting`)),!S&&(y.state==="starting"||y.state==="ready"||y.state==="syncing")&&(y.state="off"),y.t+=a,y.state){case"starting":y.t>=y.ready&&(y.state="ready",y.t=0,t.event(`${y.id.toUpperCase()}_READY`,`Generator ${y.i+1} at rated voltage and frequency`));break;case"ready":c?n.autoSync[y.i]?(y.state="syncing",y.syncT=0):y.id==="g3"&&n.manualCloseG3&&(y.state="syncing"):!e.units.some(D=>D.state==="online")&&e.units.filter(D=>D.state==="ready").sort((D,A)=>D.i-A.i)[0]===y&&y.t>=.3&&(y.state="online",y.angle=0,e.closeAngle=0,t.event("DEADBUS_CLOSE",`Generator ${y.i+1} closed to the dead bus (first-on arbitration)`));break;case"syncing":{y.syncT+=a;let D=n.autoSync[y.i],A=D?d+r.slipSet:d+.35;y.hz=_(y.hz,A,1,a),y.v=_(y.v,100+y.vBias,.8,a),y.angle=(y.angle+(y.hz-d)*360*a+360)%360;let C=y.angle>180?360-y.angle:y.angle,N=Math.abs(y.v-100),R=Math.abs(y.hz-d)<=r.winHz&&N<=r.winV&&C<=r.winDeg;D&&R?lo(e,y,C,t):!D&&n.manualCloseG3&&C>=60&&(n.manualCloseG3=!1,i.syncCheckJumpered?(e.oop=!0,t.alarm("OOP_CLOSE",`Out-of-phase closure at ${C.toFixed(0)}° — severe torque and current transient`,"alarm"),lo(e,y,C,t)):t.event("SYNC_BLOCK",`Sync-check (25) blocked manual close: ${C.toFixed(0)}° outside window`)),D&&y.syncT>r.syncTimeout&&!e.alarms[`FTS_${y.id}`]&&t.alarm(`FTS_${y.id}`,`Generator ${y.i+1} fail to synchronize`,"alarm");break}case"online":y.angle=0;break}y.state==="starting"&&(y.v=le(y.v,y.t>y.ready-1?100:0,120,a),y.hz=le(y.hz,y.t>y.ready-1?60.05:25,70,a)),y.state==="ready"&&(y.v=_(y.v,100+y.vBias,.3,a),y.hz=_(y.hz,60.05,.5,a)),y.state==="online"&&(y.v=_(y.v,100,.3,a),y.hz=d),(y.state==="off"||y.state==="tripped")&&(y.v=le(y.v,0,80,a),y.hz=le(y.hz,0,25,a))}let u=e.units.filter(y=>y.state==="online"),f=u.length*r.ratedKw,g=e.loads.reduce((y,S,D)=>y+(S?r.loads[D]:0),0);if(n.autoLoad??r.autoLoad){let y=e.loads.indexOf(!1);if(u.length&&y>=0&&y<u.length&&g+r.loads[y]<=f?(e.addT+=a,e.addT>=r.loadAddDelay&&(e.loads[y]=!0,e.addT=0,t.event(`ADD_P${y+1}`,`Priority ${y+1} load block added (${r.loads[y]} kW)`))):e.addT=0,g>f&&u.length){if(e.shedT+=a,e.shedT>=r.shedDelay&&!i.shedFails){let S=e.loads.lastIndexOf(!0);S>=0&&(e.loads[S]=!1,t.event(`SHED_P${S+1}`,`Priority ${S+1} load block shed to protect the bus`)),e.shedT=0}}else e.shedT=0}u.length||(e.loads=[!1,!1,!1]);let v=e.loads.reduce((y,S,D)=>y+(S?r.loads[D]:0),0),T=f?v/f:0;if(u.length){let y=T-e.lastLoadPu;Math.abs(y)>1e-6&&(e.df-=y*r.dipHzPerPu,e.lastLoadPu=T);let S=T>1?-(T-1)*20:0;e.df=_(e.df,S,r.govTau,a),T>1.02?t.alarm("OVERLOAD","Paralleling bus overloaded — generators beyond rating","alarm"):t.clear("OVERLOAD")}else e.df=0,e.lastLoadPu=0},read(e,a){let t=y=>a.noise(y),{p:r}=e,i=e.units.filter(y=>y.state==="online"),n=e.loads.reduce((y,S,D)=>y+(S?r.loads[D]:0),0),o=i.reduce((y,S)=>y+1+S.bias,0)||1,c=Object.fromEntries(e.units.map(y=>[y.id,y.state==="online"?n*(1+y.bias)/o:0])),d=i.length?n/i.length:0,u=0,f=0;for(let y of i)u=Math.max(u,Math.abs(c[y.id]-d)/r.ratedKw*100),f=Math.max(f,Math.abs(t(.4)));let g=e.units.find(y=>y.state==="syncing"),v=i.length?60+e.df:0,T=g?g.angle>180?360-g.angle:g.angle:0;return{busHz:i.length?v+t(.01):0,busV:i.length?480+t(1):0,onlineN:i.length,loadsOn:e.loads.filter(Boolean).length,loadKw:n,g1Kw:c.g1+(c.g1?t(4):0),g2Kw:c.g2+(c.g2?t(4):0),g3Kw:c.g3+(c.g3?t(4):0),shareErr:u+(i.length>1?Math.abs(t(.3)):0),kvarErr:i.length>1?f:0,slip:g?g.hz-v:0,syncAngle:T,dV:g?g.v-100:0,closeAngle:e.closeAngle}},view(e){let{p:a}=e,t=e.units.filter(d=>d.state==="online"),r=t.length>0,i=e.units.find(d=>d.state==="syncing"),n={};for(let d of e.units){let u=d.state!=="off"&&d.state!=="tripped";n[`${d.id}-set`]={...k.run(u),label:{off:"Stopped",starting:"Starting",ready:"Running — ready to load",syncing:"Synchronizing",online:"On the bus",tripped:"Tripped"}[d.state]},d.state==="tripped"&&(n[`${d.id}-set`].cls="is-alarm"),n[`${d.id}-brk`]=k.breaker(d.state==="online",d.state==="tripped"),n[`${d.id}-feed`]={cls:d.state==="online"?"is-flowing":d.v>50?"is-noflow is-energized":"is-noflow is-deenergized",label:d.state==="online"?"Supplying the bus":d.v>50?"Energized, breaker open":"De-energized"}}e.loads.forEach((d,u)=>{n[`p${u+1}-brk`]=k.breaker(d),n[`p${u+1}-feed`]=k.flow(d,!1,d?`Priority ${u+1} load supplied`:`Priority ${u+1} load not supplied`)}),n.bus={cls:r?"is-energized":"is-deenergized",label:r?`Bus live (${t.length} set${t.length>1?"s":""})`:"Bus dead"};let o=i?i.angle:0;n["sync-ptr"]={style:{"--ang":String(Math.round(o))},label:i?`Generator ${i.i+1}: ${(o>180?360-o:o).toFixed(0)}° from bus`:"No set synchronizing"},n["sync-lamp"]={cls:i?(o>180?360-o:o)<=a.winDeg?"is-normal":"is-warning":"is-off",label:i?"Synchronizing":"Idle"},n["psg-display"]={text:yd(e,t.length,i)};let c=Object.keys(e.alarms).length>0;return n["psg-alarm"]=k.alarm(c,c?Object.values(e.alarms).at(-1).text:"Normal"),n["load-meter"]={style:{"--frac":String(H(e.loads.reduce((d,u,f)=>d+(u?a.loads[f]:0),0)/Math.max(1,t.length*a.ratedKw),0,1.2)/1.2)},label:"Bus loading"},n},status(e){let a=e.units.filter(i=>i.state==="online").length,t=e.units.find(i=>i.state==="syncing"),r=Object.keys(e.alarms).length?`Alarm: ${Object.values(e.alarms).at(-1).text}`:a===0?e.inputs.start?"Starting — bus dead":"Idle — bus dead":t?`${a} on bus — generator ${t.i+1} synchronizing`:`${a} generator(s) on bus, ${e.loads.filter(Boolean).length} load block(s)`;return{mode:a?"bus-live":"bus-dead",label:r}}};function lo(e,a,t,r){a.state="online",e.closeAngle=t,a.angle=0,r.event(`${a.id.toUpperCase()}_CLOSE`,`Generator ${a.i+1} breaker closed to bus at ${t.toFixed(1)}°`)}function yd(e,a,t){let r=Object.values(e.alarms);return r.length?r.at(-1).text.toUpperCase().slice(0,26):a?t?`SYNC GEN ${t.i+1}`:`${a} ON BUS  ${(60+e.df).toFixed(2)} HZ`:e.inputs.start?"STARTING - BUS DEAD":"AUTO - BUS DEAD"}var po={id:"ep-fuel",title:"Day tank & fuel transfer system",dt:.1,sample:.25,params:{start:75,stop:90,lowAlarm:30,critLow:5,highAlarm:95,pumpRate:3.2,burnPerPct:.02,proveS:3,level0:88,flowLpm:38},readings:{levelX:{label:"Level transmitter (indicated)",unit:"%",digits:1},levelSight:{label:"Sight-glass level (actual)",unit:"%",digits:1},levelErr:{label:"Transmitter error vs. sight glass",unit:"%",digits:1},pump1:{label:"Transfer pump 1 running",unit:"",digits:0},pump2:{label:"Transfer pump 2 running",unit:"",digits:0},flow:{label:"Fill flow (supply line)",unit:"L/min",digits:0},burn:{label:"Engine fuel draw (scaled)",unit:"%/s",digits:2},valve:{label:"Supply solenoid valve (1 = open)",unit:"",digits:0},alarmAtSight:{label:"Actual level when low-level alarm raised",unit:"%",digits:1}},init({params:e,faults:a}){return{p:e,f:a,inputs:{engineLoad:0,pumpsAuto:!0,failPump1:!1,hand1:!1,hand2:!1,simLeak:!1,reset:!1},level:e.level0,lead:1,call:!1,callT:0,p1:!1,p2:!1,p1Fail:!1,lag:!1,leak:!1,alarmAtSight:0,flowN:0,burn:0,valveOpen:!0,alarms:{}}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=i.sensorOffset?12:0,c=H(e.level+o,0,100);n.pumpsAuto&&!e.leak?(!e.call&&c<=r.start&&(e.call=!0,e.callT=0,t.event("PUMP_CALL",`Level ${c.toFixed(1)} % — pump start called`)),e.call&&c>=r.stop&&(e.call=!1,e.lag=!1,t.event("PUMP_STOP",`Level ${c.toFixed(1)} % — pump stop`))):e.call=!1,e.call&&(e.callT+=a);let d=e.call&&!i.pumpNoStart,u=e.lead===1&&!e.p1Fail,f=d&&u||n.hand1,g=d&&(!u||e.lag)||n.hand2;f&&n.failPump1&&!e.p1Fail&&(e.callT>=r.proveS||n.hand1)&&(e.p1Fail=!0,e.lag=!0,t.alarm("PUMP1_FAIL","Transfer pump 1 failed (no flow proven) — lag pump called","warning"),t.event("LAG_START","Lag transfer pump 2 started")),e.p1Fail&&(f=!1),n.failPump1&&(f=!1),e.level>=r.highAlarm?i.overfillNotWired||(t.alarm("HIGH_LEVEL","Day tank critical high level — pumps stopped (overfill float)","alarm"),f=!1,g=!1):e.level<r.highAlarm-3&&t.clear("HIGH_LEVEL"),n.simLeak&&!e.leak&&(e.leak=!0,t.alarm("LEAK","Rupture-basin leak detected — pumps stopped, supply solenoid closed","alarm")),e.leak&&!n.simLeak&&n.reset&&(e.leak=!1,t.clear("LEAK"));let v=!e.leak||i.leakNotInterlocked;e.valveOpen=v,v||(f=!1,g=!1),f!==e.p1&&t.event(f?"P1_ON":"P1_OFF",f?"Pump 1 running":"Pump 1 stopped"),g!==e.p2&&t.event(g?"P2_ON":"P2_OFF",g?"Pump 2 running":"Pump 2 stopped"),e.p1=f,e.p2=g;let T=(f?1:0)+(g&&!i.pumpReversed?1:0);e.burn=n.engineLoad*r.burnPerPct,e.level=H(e.level+(T*r.pumpRate-e.burn)*a,0,100),e.flowN=T,e.level>=99.9&&!e.alarms.OVERFLOW&&t.alarm("OVERFLOW","Tank overflowing to vent/overflow line — spill risk","alarm");let y=H(e.level+o,0,100);y<=r.lowAlarm&&!e.alarms.LOW_LEVEL?(t.alarm("LOW_LEVEL","Day tank low level alarm","warning"),e.alarmAtSight=e.level):y>r.lowAlarm+5&&t.clear("LOW_LEVEL"),y<=r.critLow&&t.alarm("CRIT_LOW","Day tank critical low level — engine shutdown","alarm")},read(e,a){let t=o=>a.noise(o),r=e.f.sensorOffset?12:0,i=H(e.level+r,0,100)+t(.15),n=e.level+t(.1);return{levelX:i,levelSight:n,levelErr:Math.abs(i-n),pump1:e.p1?1:0,pump2:e.p2?1:0,flow:e.flowN*e.p.flowLpm+(e.flowN?t(.5):0),burn:e.burn||0,valve:e.valveOpen===!1?0:1,alarmAtSight:e.alarmAtSight}},view(e){let a=e.level/100,t=Object.keys(e.alarms),r=e.flowN>0;return{"day-tank":{...k.level(a,`${e.level.toFixed(0)} % actual`),cls:e.alarms.HIGH_LEVEL||e.alarms.OVERFLOW?"is-alarm":e.alarms.LOW_LEVEL?"is-warning":""},"sight-glass":k.level(a,`${e.level.toFixed(0)} %`),pump1:e.p1Fail?{cls:"is-alarm",label:"Pump 1 failed"}:k.run(e.p1,e.p1?"Pump 1 running":"Pump 1 stopped"),pump2:k.run(e.p2,e.p2?e.f.pumpReversed?"Pump 2 running — no flow":"Pump 2 running":"Pump 2 stopped"),"supply-pipe":k.flow(r,!1,r?"Fuel flowing to day tank":"No fill flow"),"engine-pipe":k.flow(e.burn>0,!1,e.burn>0?"Fuel to engine":"No draw"),solenoid:k.valve(e.valveOpen===!1?0:1,e.valveOpen===!1?"Closed (leak)":e.leak?"Open — leak not interlocked":"Open"),"leak-sensor":k.alarm(e.leak,e.leak?"Leak detected":"Dry"),"fuel-display":{text:e.alarms.OVERFLOW?"OVERFLOW":t.length?e.alarms[t.at(-1)].text.toUpperCase().slice(0,22):`LEVEL ${H(e.level+(e.f.sensorOffset?12:0),0,100).toFixed(0)}%  AUTO`},"fuel-alarm":k.alarm(t.some(i=>e.alarms[i].sev==="alarm"),t.length?"Alarm":"Normal"),"hi-float":{cls:e.level>=e.p.highAlarm?e.f.overfillNotWired?"is-alarm":"is-active":"",label:e.level>=e.p.highAlarm?e.f.overfillNotWired?"Float lifted — not wired":"Float lifted — pumps stopped":"Float down"}}},status(e){let a=Object.values(e.alarms);return a.length?{mode:"alarm",label:a.at(-1).text}:{mode:e.p1||e.p2?"filling":"idle",label:e.p1||e.p2?`Filling (${e.p1?"pump 1":""}${e.p1&&e.p2?" + ":""}${e.p2?"pump 2":""})`:`Level ${e.level.toFixed(0)} % — pumps off`}}};var Wi={MI:{name:"IEEE moderately inverse",A:.0515,B:.114,p:.02},VI:{name:"IEEE very inverse",A:19.61,B:.491,p:2},EI:{name:"IEEE extremely inverse",A:28.2,B:.1217,p:2}},uo=(e,a,t)=>t<=1?1/0:a*(e.A/(t**e.p-1)+e.B),ho={id:"ep-relay",title:"Feeder overcurrent relay (secondary injection)",dt:.01,sample:.1,params:{ctPri:600,ctSec:5,pickupPri:480,curve:"VI",td:1,bkrOpenS:.05},readings:{inj:{label:"Injected secondary current",unit:"A",digits:2},primaryA:{label:"Relay-displayed primary current",unit:"A",digits:0},pickupFlag:{label:"Pickup flag (1 = element picked up)",unit:"",digits:0},pickupMeas:{label:"Measured pickup (secondary)",unit:"A",digits:2},tripT:{label:"Last measured operate time",unit:"s",digits:3},curveT:{label:"Expected operate time from approved settings",unit:"s",digits:3},bkr:{label:"Feeder breaker (1 = closed)",unit:"",digits:0}},init({params:e,faults:a,rng:t}){let r={...e};a.wrongCurve&&(r.curve="MI"),a.wrongTd&&(r.td=.5);let i=a.ctRatio?1200:e.ctPri;return{p:e,f:a,set:r,ctEntered:i,scatter:1+t.range(-.004,.004),inputs:{inj:0,rampTo:null,rampRate:0,shot:0,e2e:!1},inj:0,prog:0,picked:!1,pickupMeas:0,tripT:0,timing:null,lastShot:0,tripped:!1,bkrClosed:!0,bkrT:null,alarms:{}}},step(e,a,t){let{inputs:r,set:i}=e;r.shot!==e.lastShot&&(e.lastShot=r.shot,e.prog=0,e.timing=0,e.tripped=!1,e.tripT=0,e.inj=r.inj,e.bkrClosed||(e.bkrClosed=!0,t.event("BKR_CLOSE","Breaker reclosed (test position) for next shot"))),r.rampTo!==null&&r.rampRate>0&&!e.tripped?e.inj=Math.min(r.rampTo,e.inj+r.rampRate*a):e.timing===null&&r.rampTo===null&&(e.inj=r.inj);let o=e.inj*e.ctEntered/e.p.ctSec/e.p.pickupPri,c=Wi[i.curve],d=e.picked;e.picked=o>1,e.picked&&!d&&(r.rampTo!==null&&!e.pickupMeas&&(e.pickupMeas=e.inj),t.event("PICKUP",`51 element picked up at ${e.inj.toFixed(2)} A secondary`)),e.timing!==null&&!e.tripped&&e.inj>0&&(e.timing+=a,e.picked?e.prog+=a/(uo(c,i.td,o)*e.scatter):e.prog=0,e.prog>=1&&(e.tripped=!0,e.tripT=e.timing,t.event("RELAY_TRIP",`51 element operated in ${e.timing.toFixed(3)} s (trip output contact closed)`),r.e2e&&(e.f.tripNotWired?t.alarm("NO_BKR_TRIP","Relay trip output closed but breaker did not open","alarm"):e.bkrT=0),e.inj=0)),e.bkrT!==null&&(e.bkrT+=a,e.bkrT>=e.p.bkrOpenS&&(e.bkrClosed=!1,e.bkrT=null,t.event("BKR_TRIP","Breaker opened on relay trip (trip circuit proven)")))},read(e,a){let t=e.inj*e.ctEntered/e.p.ctSec,r=e.inputs.inj*e.p.ctPri/e.p.ctSec/e.p.pickupPri,i=uo(Wi[e.p.curve],e.p.td,r);return{inj:e.inj>0?e.inj+a.noise(.002):0,primaryA:t,pickupFlag:e.picked?1:0,pickupMeas:e.pickupMeas,tripT:e.tripT,curveT:Number.isFinite(i)?i:0,bkr:e.bkrClosed?1:0}},view(e){let a=Wi[e.set.curve],t=e.inj>0;return{"test-leads":k.flow(t,!1,t?`Injecting ${e.inj.toFixed(2)} A`:"No injection"),"relay-display":{text:e.tripped?"TRIP 51  A-B-C":e.picked?`PICKUP ${(e.inj*e.ctEntered/e.p.ctSec).toFixed(0)} A PRI`:`51 ${e.set.curve} TD${e.set.td.toFixed(2)}`},"relay-trip-led":{cls:e.tripped?"is-alarm":e.picked?"is-warning":"is-normal",label:e.tripped?"Trip target lit":e.picked?"Pickup":"Healthy"},"trip-wire":{cls:e.tripped&&e.inputs.e2e?e.f.tripNotWired?"is-noflow is-alarm":"is-flowing":"is-noflow",label:e.tripped&&e.inputs.e2e?e.f.tripNotWired?"Trip output closed — circuit open":"Trip signal to breaker":"Trip circuit idle"},"mv-bkr":k.breaker(e.bkrClosed),"test-set-display":{text:t?`${e.inj.toFixed(2)} A  ${e.timing!==null?e.timing.toFixed(2)+" s":"RAMP"}`:e.tripT?`STOP ${e.tripT.toFixed(3)} s`:"READY"},"test-switch":{cls:e.inputs.e2e?"is-closed":"is-open",label:e.inputs.e2e?"Test switches closed (trip circuit connected)":"Test switches open (trip isolated)"},"curve-dot":{style:{"--frac":String(H(Math.log10(Math.max(1,e.inj/4))/Math.log10(40),0,1))},label:`${a.name} — test point M = ${(e.inj/4).toFixed(1)}`}}},status(e){return Object.keys(e.alarms).length?{mode:"alarm",label:Object.values(e.alarms).at(-1).text}:e.tripped?{mode:"tripped",label:`Relay operated in ${e.tripT.toFixed(3)} s`}:e.inj>0?{mode:"inject",label:`Injecting ${e.inj.toFixed(2)} A secondary${e.picked?" — picked up, timing":""}`}:{mode:"idle",label:"Test set ready — no injection"}}};var Gi={0:"None",1:"Long-time",2:"Short-time",3:"Instantaneous",4:"Ground fault",5:"Maintenance (fast) instantaneous"},mo={id:"ep-breaker",title:"LV power circuit breaker & trip unit",dt:.002,sample:.1,params:{In:2e3,ir:1,ltBand:4,stPu:5,stDelay:.3,instPu:12,gfPu:.3,gfDelay:.2,ermsPu:2.5,clear:.028},readings:{inj:{label:"Simulated phase current (primary equivalent)",unit:"A",digits:0},gfInj:{label:"Simulated ground-fault current",unit:"A",digits:0},tripT:{label:"Last measured trip time",unit:"s",digits:3},tripType:{label:"Trip cause code (1 L · 2 S · 3 I · 4 G · 5 fast)",unit:"",digits:0},bkr:{label:"Breaker (1 = closed)",unit:"",digits:0},erms:{label:"Maintenance mode active (1 = on)",unit:"",digits:0}},init({params:e,faults:a,rng:t}){let r={...e,gfOn:!0};return a.factoryDefaults&&(r.ltBand=24,r.stDelay=.5),a.gfDisabled&&(r.gfOn=!1),{p:e,f:a,set:r,scatter:1+t.range(-.01,.01),inputs:{inj:0,gf:0,shot:0,ermsSwitch:!1},lastShot:0,t:null,lt:0,tripT:0,tripType:0,closed:!0,alarms:{}}},step(e,a,t){let{inputs:r,set:i,p:n}=e;r.shot!==e.lastShot&&(e.lastShot=r.shot,e.t=0,e.lt=0,e.closed=!0,e.active=!0,e.tripT=0,e.tripType=0,t.event("SHOT",`Test kit injecting ${r.inj?r.inj+" A phase":r.gf+" A ground-fault"} (breaker closed in test position)`));let o=r.ermsSwitch&&!e.f.ermsNotWired;if(!e.active||!e.closed)return;e.t+=a;let c=i.In*i.ir,d=r.inj,u=r.gf,f=0;if(o&&d>=i.ermsPu*c&&e.t>=i.clear*e.scatter)f=5;else if(d>=i.instPu*i.In&&e.t>=i.clear*e.scatter)f=3;else if(d>=i.stPu*c&&e.t>=i.stDelay*e.scatter)f=2;else if(i.gfOn&&u>=i.gfPu*i.In&&e.t>=i.gfDelay*e.scatter)f=4;else if(d>1.05*c){let g=i.ltBand*(6*c/d)**2*e.scatter;e.lt+=a/g,e.lt>=1&&(f=1)}f&&(e.closed=!1,e.active=!1,e.tripT=e.t,e.tripType=f,t.event("TRIP",`${Gi[f]} trip in ${e.t.toFixed(3)} s`))},read(e,a){let t=e.active&&e.closed;return{inj:t&&e.inputs.inj?e.inputs.inj+a.noise(2):0,gfInj:t&&e.inputs.gf?e.inputs.gf+a.noise(1):0,tripT:e.tripT,tripType:e.tripType,bkr:e.closed?1:0,erms:e.inputs.ermsSwitch&&!e.f.ermsNotWired?1:0}},view(e){let a=e.active&&e.closed,t=e.inputs.ermsSwitch&&!e.f.ermsNotWired;return{"main-bkr":k.breaker(e.closed,!e.closed&&e.tripType>0),"trip-display":{text:a?`TEST ${e.inputs.inj?e.inputs.inj+"A":"GF "+e.inputs.gf+"A"}`:e.tripType?`TRIP ${["","LT","ST","INST","GF","FAST"][e.tripType]} ${e.tripT.toFixed(3)}s`:`LT ${e.set.ltBand}s  ST ${e.set.stDelay}s`},"test-kit-lead":k.flow(a,!1,a?"Test kit injecting":"Test kit idle"),"erms-lamp":{cls:t?"is-active":"is-off",label:t?"Maintenance mode ON (blue light)":"Maintenance mode off"},"trip-flag":{cls:e.tripType&&!e.closed?"is-alarm":"is-normal",label:e.tripType&&!e.closed?`Tripped: ${Gi[e.tripType]}`:"No trip indication"}}},status(e){return e.active&&e.closed?{mode:"inject",label:`Injecting — timing ${e.t.toFixed(2)} s`}:e.tripType?{mode:"tripped",label:`${Gi[e.tripType]} trip in ${e.tripT.toFixed(3)} s`}:{mode:"idle",label:"Breaker closed in test position — test kit ready"}}};var go={id:"ep-lvsg",title:"Main-tie-main LV switchgear",dt:.05,sample:.25,params:{lossDelay:2,residual:25,returnReal:300,compress:20,kw1:1150,kw2:1050,t2Kva:2500},readings:{v1:{label:"Source 1 (T1 secondary) voltage",unit:"%",digits:1},v2:{label:"Source 2 (T2 secondary) voltage",unit:"%",digits:1},bus1V:{label:"Bus 1 voltage",unit:"%",digits:1},bus2V:{label:"Bus 2 voltage",unit:"%",digits:1},m1:{label:"Main M1 (1 = closed)",unit:"",digits:0},m2:{label:"Main M2 (1 = closed)",unit:"",digits:0},tie:{label:"Tie breaker (1 = closed)",unit:"",digits:0},t2Load:{label:"Transformer T2 loading",unit:"%",digits:0},kw1:{label:"Bus 1 load (EPMS meter)",unit:"kW",digits:0},retRemain:{label:"Return-to-normal timer (real-time equivalent)",unit:"min",digits:1}},init({params:e,faults:a}){let t={...e};return a.tieTimerMisSet&&(t.lossDelay=30),{p:t,f:a,inputs:{src1:!0,closeM1Cmd:!1,faultTripM1:!1,resetLockout:!1},v1:100,b1:100,b2:100,m1:!0,m2:!0,tie:!1,mode:"normal",t:0,timer:0,lockout:!1,backfeed:!1,alarms:{}}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=u=>{e.mode=u,e.t=0};switch(e.v1=_(e.v1,n.src1?100:e.m1&&e.tie?e.b2*.98:0,.05,a),n.faultTripM1&&e.m1&&(e.m1=!1,e.lockout=!i.lockoutMissing,n.faultTripM1=!1,t.event("M1_TRIP","Main M1 tripped (simulated overcurrent trip)"),e.lockout&&t.event("LOCKOUT","Lockout (86) set — automatic transfer blocked"),i.tripAlarmUnmapped||t.event("EPMS_TRIP","EPMS received: M1 TRIPPED"),o("fault")),e.mode){case"normal":n.src1||o("loss");break;case"loss":if(n.src1){o("normal");break}e.t>=r.lossDelay&&e.m1&&(e.m1=!1,t.event("M1_OPEN","Main M1 opened on loss of source 1")),!e.m1&&e.b1<r.residual&&(e.tie=!0,t.event("TIE_CLOSE","Tie closed — bus 1 fed from source 2"),o("tied"));break;case"tied":n.src1&&e.v1>90&&(e.timer=r.returnReal/r.compress,o("return"),t.event("RET_TIMER","Source 1 restored — return-to-normal delay started"));break;case"return":if(!n.src1){o("tied");break}e.timer=Math.max(0,e.timer-a),e.timer<=0&&(e.tie=!1,t.event("TIE_OPEN","Tie opened for return to normal"),o("reclose"));break;case"reclose":e.t>=.2&&(e.m1=!0,t.event("M1_CLOSE","Main M1 closed — normal configuration restored"),o("normal"));break;case"fault":!e.lockout&&e.b1<r.residual&&!e.tie&&(e.tie=!0,t.alarm("TIE_ON_FAULT","Tie closed onto a faulted bus — bus 2 exposed to the fault","alarm"),e.m2=!1,e.tie=!1,t.event("M2_TRIP","Main M2 tripped — both buses lost")),n.resetLockout&&e.lockout&&(e.lockout=!1,t.event("RESET","Lockout reset after investigation"));break}n.closeM1Cmd&&(n.closeM1Cmd=!1,e.m1||(e.lockout?t.event("CLOSE_BLOCK_86","M1 close blocked — lockout (86) not reset"):e.tie&&e.m2&&!i.interlockMissing?t.event("INTERLOCK_BLOCK","M1 close blocked — two-of-three interlock (M2 and tie closed)"):e.tie&&e.m2?(e.m1=!0,e.backfeed=!0,t.alarm("BACKFEED","M1 closed with tie and M2 closed — source 1 transformer back-fed from bus","alarm")):(e.m1=!0,t.event("M1_CLOSE","M1 closed by operator"),e.mode==="fault"&&o("normal"))));let c=e.m2?100:0,d=e.m1&&n.src1||e.tie&&e.m2?100:0;e.b2=_(e.b2,Math.max(c,e.tie&&e.m1&&n.src1?100:0),.05,a),e.b1=_(e.b1,d,e.mode==="loss"||e.mode==="fault"?.3:.05,a)},read(e,a){let{p:t}=e,r=c=>a.noise(c),i=e.b1>50,o=(e.b2>50&&e.m2?t.kw2:0)+(e.tie&&i&&e.m2&&!(e.m1&&e.inputs.src1)?t.kw1:0);return{v1:e.v1+(e.v1>1?r(.15):0),v2:100+r(.15),bus1V:e.b1+(e.b1>1?r(.15):0),bus2V:e.b2+(e.b2>1?r(.15):0),m1:e.m1?1:0,m2:e.m2?1:0,tie:e.tie?1:0,t2Load:o/.95/t.t2Kva*100,kw1:i?t.kw1+r(5):0,retRemain:e.mode==="return"?e.timer*t.compress/60:0}},view(e){let a=e.b1>50,t=e.b2>50,r=e.v1>50;return{"src1-feed":{cls:r?e.m1?"is-flowing":"is-noflow is-energized":"is-noflow is-deenergized",label:r?e.backfeed?"BACK-FED from bus":e.m1?"Source 1 supplying bus 1":"Source 1 live, M1 open":"Source 1 dead"},"src2-feed":{cls:e.m2?"is-flowing":"is-noflow is-energized",label:e.m2?"Source 2 supplying":"Source 2 live, M2 open"},bus1:{cls:a?"is-energized":"is-deenergized",label:a?"Bus 1 energized":"Bus 1 dead"},bus2:{cls:t?"is-energized":"is-deenergized",label:t?"Bus 2 energized":"Bus 2 dead"},"brk-m1":k.breaker(e.m1,e.mode==="fault"&&!e.m1),"brk-m2":k.breaker(e.m2,e.alarms.TIE_ON_FAULT!==void 0&&!e.m2),"brk-tie":k.breaker(e.tie),"load1-feed":k.flow(a,!1,a?"Bus 1 loads supplied":"Bus 1 loads de-energized"),"load2-feed":k.flow(t,!1,t?"Bus 2 loads supplied":"Bus 2 loads de-energized"),"lockout-relay":{cls:e.lockout?"is-alarm":"is-normal",label:e.lockout?"Lockout (86) tripped":"Lockout reset"},"lvsg-display":{text:wd(e)},"lvsg-alarm":k.alarm(Object.keys(e.alarms).length>0||e.lockout,e.lockout?"Lockout":Object.keys(e.alarms).length?"Alarm":"Normal")}},status(e){let a=Object.values(e.alarms);if(a.length)return{mode:"alarm",label:a.at(-1).text};let t={normal:"Normal: M1 and M2 closed, tie open",loss:"Source 1 lost — throw-over sequence",tied:"Bus 1 on source 2 via tie",return:"Source 1 restored — return delay timing",reclose:"Returning to normal",fault:e.lockout?"M1 tripped — lockout holding transfer":"M1 tripped"}[e.mode];return{mode:e.mode,label:t}}};function wd(e){return e.alarms.BACKFEED?"INTERLOCK FAIL":e.alarms.TIE_ON_FAULT?"TIE CLOSED ON FAULT":{normal:"AUTO  M-T-M NORMAL",loss:"SRC1 LOSS",tied:"ON TIE (SRC 2)",return:`RETURN ${(e.timer*e.p.compress/60).toFixed(1)}m`,reclose:"RETURNING",fault:e.lockout?"LOCKOUT 86 - M1 TRIP":"M1 TRIP"}[e.mode]}var _i=[1.05,1.025,1,.975,.95],Ki=480/Math.sqrt(3),fo={id:"ep-ttr",title:"Transformer turns-ratio test",dt:.1,sample:.25,params:{hv:13800,designTap:3},readings:{tapPos:{label:"Tap position (indicator)",unit:"",digits:0},calcRatio:{label:"Calculated ratio at this tap",unit:":1",digits:3},measRatio:{label:"Measured ratio (phase under test)",unit:":1",digits:3},phaseIdx:{label:"Phase under test (1 A · 2 B · 3 C)",unit:"",digits:0},devPct:{label:"Worst ratio deviation at this tap",unit:"%",digits:2},excMa:{label:"Excitation current (phase under test)",unit:"mA",digits:1}},init({params:e,faults:a,rng:t}){return{p:e,f:a,inputs:{tap:3,testing:!1},t:0,tap:3,lastTap:3,ph:0,worst:0,meas:0,err:[t.range(-.06,.06),t.range(-.06,.06),t.range(-.06,.06)],alarms:{}}},step(e,a,t){let{inputs:r,f:i}=e;if(r.tap!==e.lastTap&&(e.lastTap=r.tap,e.tap=r.tap,e.t=0,e.worst=0,t.event("TAP",`Tap changer moved to position ${r.tap} (de-energized)`)),!r.testing){e.ph=0;return}e.t+=a;let n=Math.min(2,Math.floor(e.t/2));e.ph=n+1;let o=i.tapIndex?Math.min(5,e.tap+1):e.tap,c=e.p.hv*_i[e.tap-1]/Ki,d=e.p.hv*_i[o-1]/Ki*(1+e.err[n]/100);i.shortedTurns&&n===1&&(d*=1.009),e.meas=d,e.calc=c;let u=Math.abs(d-c)/c*100;e.t%2>1&&(e.worst=Math.max(e.worst,u))},read(e,a){let t=e.inputs.testing&&e.ph>0,r=t?[18,12,18][e.ph-1]*(e.f.shortedTurns&&e.ph===2?5.5:1):0;return{tapPos:e.tap,calcRatio:e.p.hv*_i[e.tap-1]/Ki,measRatio:t?e.meas+a.noise(.004):0,phaseIdx:t?e.ph:0,devPct:e.worst,excMa:r?r+a.noise(.3):0}},view(e){let a=e.inputs.testing&&e.ph>0;return{"ttr-leads":k.flow(a,!1,a?`Testing phase ${"ABC"[e.ph-1]}`:"Test set idle"),"ttr-display":{text:a?`${"ABC"[e.ph-1]} ${e.meas.toFixed(3)} ${e.worst.toFixed(2)}%`:`TAP ${e.tap}  READY`},"tap-dial":{style:{"--ang":String((e.tap-3)*30)},label:`Tap ${e.tap}`},"hv-bushings":{cls:"is-deenergized",label:"De-energized, isolated for testing"}}},status(e){return{mode:e.inputs.testing?"testing":"idle",label:e.inputs.testing&&e.ph?`Tap ${e.tap}: measuring phase ${"ABC"[e.ph-1]}`:`Tap ${e.tap} — test set idle`}}};var vo={id:"ep-xfmr-temp",title:"Transformer temperature & fan control",dt:.1,sample:.25,params:{amb:30,rise:[60,45,36],R:5,grad:20,fan1On:75,fan2On:85,diff:5,alarm:105,oilTau:14,wdgTau:3},readings:{loadPct:{label:"Transformer load",unit:"%",digits:0},topOil:{label:"Top-oil temperature",unit:"°C",digits:1},wti:{label:"Winding temperature indicator (WTI)",unit:"°C",digits:1},refT:{label:"Reference winding temperature (calibrated test instrument)",unit:"°C",digits:1},wtiErr:{label:"WTI error vs. reference",unit:"°C",digits:1},fans:{label:"Fan stages running",unit:"",digits:0}},init({params:e,faults:a}){let r=e.amb+e.rise[0]*(.25*e.R+1)/(e.R+1);return{p:e,f:a,inputs:{loadPct:50,simHigh:!1},oil:r,wdg:r+e.grad*.5**1.6,f1:!1,f2:!1,alarms:{}}},step(e,a,t){let{p:r,inputs:i}=e,n=e.f,o=H(i.loadPct,0,130)/100,c=(e.f1?1:0)+(e.f2?1:0),d=r.amb+r.rise[c]*(o*o*r.R+1)/(r.R+1);e.oil=_(e.oil,d,r.oilTau,a),e.wdg=_(e.wdg,e.oil+r.grad*o**1.6,r.wdgTau,a);let u=i.simHigh?110:e.wdg-(n.wtiOffset?12:0);e.wti=u;let f=e.f1?u>r.fan1On-r.diff:u>=r.fan1On,g=e.f2?u>r.fan2On-r.diff:u>=r.fan2On,v=f&&!n.fanNotWired,T=g&&!n.fanNotWired;f&&!e.cmd1&&t.event("FAN1_CMD",`WTI ${u.toFixed(0)} °C — fan stage 1 commanded`),g&&!e.cmd2&&t.event("FAN2_CMD",`WTI ${u.toFixed(0)} °C — fan stage 2 commanded`),v&&!e.f1&&t.event("FAN1_ON","Fan stage 1 running"),T&&!e.f2&&t.event("FAN2_ON","Fan stage 2 running"),e.cmd1=f,e.cmd2=g,e.f1=v,e.f2=T,u>=r.alarm&&!e.alarms.HIGH_TEMP?(t.alarm("HIGH_TEMP","Transformer winding high-temperature alarm","alarm"),n.alarmUnmapped||t.event("EPMS_HT","EPMS received: transformer high-temperature alarm")):u<r.alarm-5&&t.clear("HIGH_TEMP")},read(e,a){let t=n=>a.noise(n),r=e.wti??e.wdg,i=e.wdg+t(.15);return{loadPct:e.inputs.loadPct,topOil:e.oil+t(.1),wti:r+t(.2),refT:i,wtiErr:e.inputs.simHigh?0:Math.abs(r-e.wdg)+Math.abs(t(.2)),fans:(e.f1?1:0)+(e.f2?1:0)}},view(e){let a=e.wti??e.wdg;return{"fan-bank-1":k.run(e.f1,e.f1?"Fan stage 1 running":e.cmd1?"Commanded — not running":"Fan stage 1 off"),"fan-bank-2":k.run(e.f2,e.f2?"Fan stage 2 running":e.cmd2?"Commanded — not running":"Fan stage 2 off"),"oil-gauge":{style:{"--needle":String(H(e.oil/140,0,1))},label:`${e.oil.toFixed(0)} °C top oil`},"wti-gauge":{style:{"--needle":String(H(a/140,0,1))},label:`${a.toFixed(0)} °C winding (indicated)`},"xfmr-load":k.flow(e.inputs.loadPct>0,!1,`${e.inputs.loadPct}% load`),"heat-glow":{style:{opacity:String(H((e.wdg-70)/60,0,.45))},label:`${e.wdg.toFixed(0)} °C winding`},"temp-alarm":k.alarm(!!e.alarms.HIGH_TEMP,e.alarms.HIGH_TEMP?"High-temperature alarm":"Normal")}},status(e){let a=(e.f1?1:0)+(e.f2?1:0);return{mode:e.alarms.HIGH_TEMP?"alarm":"run",label:`${e.inputs.loadPct}% load · ${a?`${a} fan stage(s)`:"natural cooling"}${e.alarms.HIGH_TEMP?" · HIGH TEMP ALARM":""}`}}};var bo={id:"ep-ground",title:"Fall-of-potential ground resistance test",dt:.1,sample:.25,params:{rho:100,rTrue:2,D:120},readings:{probePct:{label:"Potential probe position (% of distance to current probe)",unit:"%",digits:0},probeM:{label:"Potential probe distance",unit:"m",digits:1},R:{label:"Measured resistance",unit:"Ω",digits:2},plateauDev:{label:"Plateau check: worst deviation of 52 % / 72 % readings from 62 %",unit:"%",digits:1},rDev:{label:"Reading scatter (deviation from settled value)",unit:"Ω",digits:3},testI:{label:"Test current",unit:"mA",digits:0}},init({params:e,faults:a,rng:t}){let r={...e};a.probeTooClose&&(r.D=40),a.highResistance&&(r.rTrue=7.4);let i=r.rho/(2*Math.PI*r.rTrue);return{p:r,f:a,a:i,inputs:{probePct:0},pts:{},settle:0,scatter:t.range(-.004,.004),alarms:{}}},step(e,a,t){let{p:r,inputs:i}=e;i.probePct!==e.last&&(e.last=i.probePct,e.settle=0,i.probePct&&t.event("MOVE",`Potential probe driven at ${i.probePct} % (${(r.D*i.probePct/100).toFixed(1)} m)`)),e.settle+=a,i.probePct&&e.settle>1.5&&(e.pts[i.probePct]=jr(e,i.probePct))},read(e,a){let t=e.inputs.probePct,r=e.f.poorProbeContact?.09:.004,i=t?jr(e,t)*(1+e.scatter)*(1+a.noise(r)):0,{52:n,62:o,72:c}=e.pts,d=n&&o&&c?Math.max(Math.abs(n-o),Math.abs(c-o))/o*100:0;return{probePct:t,probeM:e.p.D*t/100,R:Math.max(0,i),rDev:t?Math.abs(i-jr(e,t)):0,plateauDev:d,testI:t?(e.f.poorProbeContact?3:24)+a.noise(.4):0}},view(e){let a=e.inputs.probePct;return{"p-probe":{style:{"--frac":String(a/100)},label:a?`Potential probe at ${a} %`:"Potential probe not placed"},"test-current":k.flow(a>0,!1,a>0?"Test current flowing E → C":"No test current"),"gnd-meter-display":{text:a?`${a}%  ${jr(e,a).toFixed(2)} OHM`:"READY"},"c-probe":{label:`Current probe at ${e.p.D} m`}}},status(e){return{mode:e.inputs.probePct?"measuring":"setup",label:e.inputs.probePct?`Measuring with P at ${e.inputs.probePct} % of ${e.p.D} m`:`Leads laid out — current probe at ${e.p.D} m`}}};function jr(e,a){let{rho:t,D:r}=e.p,i=Math.max(e.a*1.05,r*a/100),n=t/(2*Math.PI);return Math.max(.01,n*(1/e.a-1/r-(1/i-1/(r-i))))}var yo={id:"ep-pq",title:"Power-quality meter verification",dt:.1,sample:.25,params:{ratedKw:2400,thdBase:1.2,thdPerPu:7.8,filterFactor:.4},readings:{loadPct:{label:"Service load",unit:"%",digits:0},refKw:{label:"Reference analyzer kW",unit:"kW",digits:0},meterKw:{label:"Installed meter kW",unit:"kW",digits:0},kwErr:{label:"Meter error vs. reference",unit:"%",digits:2},meterV:{label:"Installed meter voltage (L-L)",unit:"V",digits:0},thdV:{label:"Voltage total harmonic distortion",unit:"%",digits:2},thdI:{label:"Current distortion (of rated current)",unit:"%",digits:1}},init({params:e,faults:a}){return{p:e,f:a,inputs:{loadPct:10,filter:!0,sag:!1},load:10,thd:e.thdBase,thdI:0,alarms:{},sagDone:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.load=_(e.load,n.loadPct,.6,a);let o=e.load/100,c=n.filter&&!i.filterOff?r.filterFactor:1;e.thd=_(e.thd,r.thdBase+r.thdPerPu*o*c,.8,a),e.thdI=10*o*c,n.sag&&!e.sagDone&&(e.sagDone=!0,e.sagT=0,t.event("SAG","Test sag applied: 3 cycles at 70 % voltage (simulated)"),i.captureDisabled||t.event("PQ_EVENT","Meter captured sag waveform and sent event to EPMS")),e.sagT!==void 0&&(e.sagT+=a),e.thd>8&&!e.alarms.THD&&t.alarm("THD","Voltage THD above 8 % limit","warning")},read(e,a){let{p:t,f:r}=e,i=f=>a.noise(f),n=t.ratedKw*e.load/100,o=r.ctRatio?.5:1,c=r.ctPolarity?-1:1,d=n*o*c*(1+i(.002)),u=e.sagT!==void 0&&e.sagT<.25;return{loadPct:e.load,refKw:n+i(.5),meterKw:d,kwErr:n>1?Math.abs(d-n)/n*100:0,meterV:(u?336:480)+i(.6),thdV:e.thd+i(.03),thdI:e.thdI+Math.abs(i(.1))}},view(e){let a=H(e.load/100,0,1),t=e.f.ctRatio?.5:1,r=e.f.ctPolarity?-1:1;return{"pq-screen":{text:`${(e.p.ratedKw*e.load/100*t*r).toFixed(0)} KW  THD ${e.thd.toFixed(1)}%`},"wave-distort":{style:{opacity:String(H((e.thd-1)/8,.05,1))},label:`Voltage THD ${e.thd.toFixed(1)} %`},"service-feed":k.flow(a>.02,!1,`${Math.round(e.load)}% load`),ahf:{cls:e.inputs.filter&&!e.f.filterOff?"is-running":"is-stopped",label:e.inputs.filter&&!e.f.filterOff?"Active harmonic filter running":"Harmonic filter not running"},"thd-alarm":k.alarm(e.thd>8,e.thd>8?"THD above limit":"Within limit"),"ref-clamps":k.flow(!0,!1,"Reference analyzer connected")}},status(e){return{mode:"measure",label:`${Math.round(e.load)}% load · THD ${e.thd.toFixed(2)} %`}}};var Yi=[{id:"ups",code:"SIG_UPS",text:"UPS EPO input signal verified (blocked in test mode)"},{id:"batt",code:"SIG_BATT",text:"Battery breaker shunt-trip signal verified (blocked)"},{id:"hvac",code:"SIG_HVAC",text:"Dedicated cooling shutdown signal verified (blocked)"},{id:"damper",code:"SIG_DAMPER",text:"Damper close signal verified (blocked)"},{id:"bms",code:"BMS_EPO",text:"BMS / fire alarm panel received EPO activation"}],wo={id:"ep-epo",title:"Emergency power off interface (test mode)",dt:.1,sample:.25,params:{loadKw:400,relayDelay:.3},readings:{loadKw:{label:"Protected load (load bank in this test)",unit:"kW",digits:0},upsOn:{label:"UPS output (1 = on)",unit:"",digits:0},hvacOn:{label:"Dedicated cooling running (1 = yes)",unit:"",digits:0},sigCount:{label:"Interface signals verified at test lamps",unit:"of 5",digits:0},testMode:{label:"EPO panel in test/bypass mode (1 = yes)",unit:"",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{testMode:!1,press:!1,reset:!1},latched:!1,t:0,sig:{},ups:!0,hvac:!0,alarms:{}}},step(e,a,t){let{f:r,inputs:i}=e;if(i.testMode&&!e.alarms.BYPASS&&(t.alarm("BYPASS","EPO system in test/bypass mode","warning"),r.bypassUnsupervised||t.event("BMS_BYPASS","BMS received supervisory: EPO bypassed")),!i.testMode&&e.alarms.BYPASS&&(t.clear("BYPASS"),t.event("NORMAL_MODE","EPO panel returned to normal mode")),i.press&&!e.latched&&(e.latched=!0,e.t=0,t.event("PRESS","EPO station operated (cover lifted, button pressed)")),e.latched&&(e.t+=a),e.latched&&e.t>=e.p.relayDelay){for(let o of Yi)e.sig[o.id]||o.id==="hvac"&&r.hvacNotWired||o.id==="batt"&&r.battNotWired||(e.sig[o.id]=!0,t.event(o.code,o.text));let n=i.testMode&&!r.bypassIneffective;!n&&e.ups&&(e.ups=!1,t.alarm("LOAD_DROP","UPS output shut down — protected load dropped","alarm")),!n&&e.hvac&&!r.hvacNotWired&&(e.hvac=!1,t.event("HVAC_OFF","Dedicated cooling stopped"))}i.reset&&e.latched&&!i.press&&(e.latched=!1,e.sig={},i.reset=!1,t.event("RESET","EPO station reset; interface relays released"))},read(e){return{loadKw:e.ups?e.p.loadKw:0,upsOn:e.ups?1:0,hvacOn:e.hvac?1:0,sigCount:Object.keys(e.sig).length,testMode:e.inputs.testMode?1:0}},view(e){let a={"epo-button":{cls:e.latched?"is-active":"",label:e.latched?"Operated (latched)":"Armed, cover closed"},"test-switch":{cls:e.inputs.testMode?"is-active":"",label:e.inputs.testMode?"TEST / BYPASS":"NORMAL"},"epo-panel-display":{text:e.inputs.testMode?e.latched?"TEST: EPO ACTIVE":"TEST MODE":e.latched?"EPO ACTIVATED":"NORMAL - ARMED"},"ups-out":k.flow(e.ups,!1,e.ups?"UPS supplying load":"UPS output off"),"crah-fan":k.run(e.hvac,e.hvac?"Cooling running":"Cooling stopped"),"bypass-lamp":{cls:e.inputs.testMode?"is-warning":"is-off",label:e.inputs.testMode?"Bypass active":"Bypass off"}};for(let t of Yi)a[`lamp-${t.id}`]={cls:e.sig[t.id]?"is-normal":"is-off",label:e.sig[t.id]?"Signal received":"No signal"};for(let t of Yi)a[`wire-${t.id}`]={cls:e.sig[t.id]?"is-flowing":"is-noflow",label:e.sig[t.id]?"Signal active":"Idle"};return a},status(e){return e.alarms.LOAD_DROP?{mode:"alarm",label:"Protected load dropped!"}:{mode:e.inputs.testMode?"test":"normal",label:`${e.inputs.testMode?"Test/bypass mode":"Normal mode"}${e.latched?` · EPO active · ${Object.keys(e.sig).length}/5 signals`:""}`}}};var ko={id:"ep-utility",title:"Utility service energization & phasing",dt:.1,sample:.25,params:{nominal:480,unbal:[.2,-.3,.1]},readings:{vab:{label:"Service meter V A-B",unit:"V",digits:0},vbc:{label:"Service meter V B-C",unit:"V",digits:0},vca:{label:"Service meter V C-A",unit:"V",digits:0},refV:{label:"Handheld reference meter V B-C",unit:"V",digits:0},meterErr:{label:"Worst service-meter error vs. reference",unit:"%",digits:1},unbal:{label:"Voltage unbalance (max deviation from average)",unit:"%",digits:2},hz:{label:"Frequency",unit:"Hz",digits:2},rotN:{label:"Normal-source rotation at ATS (1 = A-B-C, −1 = A-C-B)",unit:"",digits:0},rotE:{label:"Emergency-source rotation at ATS (1 = A-B-C, −1 = A-C-B, 0 = dead)",unit:"",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{utility:!1,genRun:!1},v:0,g:0,alarms:{}}},step(e,a,t){let{inputs:r}=e,i=e.v>50,n=e.g>50;e.v=_(e.v,r.utility?1:0,.2,a),e.g=_(e.g,r.genRun?1:0,r.genRun?2:1,a),!i&&e.v>.5&&t.event("ENERGIZED","Utility closed its service switch — service energized"),!n&&e.g>.5&&t.event("GEN_ON","Generator running off-line for phase-rotation comparison")},read(e,a){let{p:t,f:r}=e,i=g=>a.noise(g),n=r.tapWrong?.95:1,o=t.nominal*n*e.v,c=t.unbal.map(g=>o*(1+g/100)),d=c.map((g,v)=>r.ptFuse&&v===1?g*.55:g),u=c.reduce((g,v)=>g+v,0)/3,f=e.v>.5;return{vab:f?d[0]+i(.4):0,vbc:f?d[1]+i(.4):0,vca:f?d[2]+i(.4):0,refV:f?c[1]+i(.3):0,meterErr:f?Math.max(...d.map((g,v)=>Math.abs(g-c[v])/c[v]*100))+Math.abs(i(.05)):0,unbal:f?Math.max(...c.map(g=>Math.abs(g-u)))/u*100:0,hz:f?60+i(.01):0,rotN:f?1:0,rotE:e.g>.5?r.genRotation?-1:1:0}},view(e){let a=e.v>.5,t=e.g>.5;return{"service-cable":{cls:a?"is-flowing":"is-noflow is-deenergized",label:a?"Service energized":"De-energized"},"utility-switch":k.breaker(e.inputs.utility),"main-bkr":k.breaker(a),"meter-display":{text:a?`${(480*(e.f.tapWrong?.95:1)).toFixed(0)}V ${e.f.ptFuse?"B-C LOW":"ABC"}`:"NO VOLTAGE"},"rot-n":{cls:a?"is-normal":"is-off",label:a?"Normal source A-B-C":"No voltage"},"rot-e":{cls:t?e.f.genRotation?"is-alarm":"is-normal":"is-off",label:t?e.f.genRotation?"Emergency source A-C-B (reversed)":"Emergency source A-B-C":"Generator off"},"gen-source":k.run(t,t?"Generator running off-line":"Generator stopped"),"gen-cable":{cls:t?"is-noflow is-energized":"is-noflow is-deenergized",label:t?"Generator energized, not connected":"Generator off"},"xfmr-hum":{cls:a?"is-energized":"is-deenergized",label:a?"Transformer energized":"De-energized"}}},status(e){return{mode:e.v>.5?"energized":"dead",label:`${e.v>.5?"Service energized":"Service de-energized"}${e.g>.5?" · generator running off-line":""}`}}};var xo=Object.fromEntries([oo,co,po,ho,mo,go,fo,vo,bo,yo,wo,ko].map(e=>[e.id,e]));var yr=15.85,bt=e=>Math.exp(15.428-2662.6/(e+273.15))*.145038-14.696;var $a=e=>Math.exp(16.096-2722/(e+273.15))*.145038-14.696;function fa(e,a,t,r=40){let i=a,n=t;for(let o=0;o<r;o++){let c=(i+n)/2;e(c)>0?n=c:i=c}return(i+n)/2}function zr(e,a){return 100*Math.exp(17.62*a/(243.12+a)-17.62*e/(243.12+e))}function ze(e,a,t=2){(e.bms||=[]).push({t,text:a})}function ot(e,a,t,r=!1){if(e.bms){for(let i of e.bms)i.t-=a;for(;e.bms.length&&e.bms[0].t<=0;){let i=e.bms.shift();r||t.event("BMS_ALARM",`BMS received: ${i.text}`)}}}function Wr(e,a){let t=Object.values(e.alarms||{});return t.length?t[t.length-1].text.toUpperCase():a}function Xi(e,a){if(a<=e[0][0])return e[0][1];for(let t=1;t<e.length;t++)if(a<=e[t][0]){let[r,i]=e[t-1],[n,o]=e[t];return i+(o-i)*(a-r)/(n-r)}return e[e.length-1][1]}var Ne=(e,a,t)=>({style:{"--needle":String(Math.min(1,Math.max(0,(e-a)/(t-a))))}}),ht=(e,a)=>({attr:{"data-frac":Math.min(1,Math.max(0,e)).toFixed(3)},label:a});var So={id:"chiller",title:"Water-cooled centrifugal chiller",dt:.1,sample:.5,params:{capKw:3500,chwLs:150,cwLs:190,lchwtSet:10,ecwt:29.4,loopC:17500,loopT0:20,rampPctS:1.2,rapidRampPctS:2.6,restartMode:"standard",antiRecycleS:900,startRunning:!1,loadKw0:0,lowEvapTripC:2.2,lowEvapPreC:3.5,highCondTripPsig:140,highCondPrePsig:128},readings:{lchwt:{label:"Leaving chilled water (LCHWT)",unit:"°C",digits:2},echwt:{label:"Entering chilled water",unit:"°C",digits:2},lcwt:{label:"Leaving condenser water",unit:"°C",digits:1},chwFlow:{label:"Chilled-water flow",unit:"gpm",digits:0},cwFlow:{label:"Condenser-water flow",unit:"gpm",digits:0},evapP:{label:"Evaporator refrigerant pressure",unit:"psig",digits:1},condP:{label:"Condenser refrigerant pressure",unit:"psig",digits:1},evapApp:{label:"Evaporator approach (LCHWT − sat. temp.)",unit:"K",digits:2},condApp:{label:"Condenser approach (sat. temp. − LCWT)",unit:"K",digits:2},oilDp:{label:"Oil differential pressure",unit:"psid",digits:1},rla:{label:"Motor current (% of rated load amps)",unit:"%",digits:0},capPct:{label:"Cooling output (% of capacity)",unit:"%",digits:0},kw:{label:"Compressor power",unit:"kW",digits:0}},init({params:e,faults:a}){let t=e.chwLs,r=e.loadKw0,i=!!e.startRunning,n=i?e.lchwtSet+r/(t*4.186):e.loopT0,o=i?e.lchwtSet:n;return{p:e,f:a,t:0,inputs:{enable:i,chwPump:i,cwPump:i,loadKw:r,power:!0,reset:!1,closeChw:!1},phase:i?"running":"off",phaseT:0,lastStart:i?-300:-1e4,bootLeft:0,chwF:i?1:0,cwF:i?a.cwFlowLow?.42:1:0,chwProvenT:i?5:0,cwProvenT:i?5:0,lossT:0,tret:n,lchwt:o,q:i?r:0,kw:0,evapSat:i?o-1.4:n,condSat:i?33:e.ecwt-2,lcwt:e.ecwt+(i?r*1.17/(e.cwLs*4.186):0),oilDp:i?22:0,rla:i?50:0,lowEvapT:0,alarms:{},bms:[],spReached:i,ctrlOn:!0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a,e.phaseT+=a;let o=me=>{e.phase=me,e.phaseT=0},c=r.restartMode==="rapid"&&!i.standardRestart,d=(me,re)=>{e.phase!=="tripped"&&(t.alarm(me,re,"shutdown"),o("tripped"),ze(e,`Chiller CH-1 ${re}`))};n.power?e.phase==="nopower"&&(t.event("POWER_RESTORED","Power restored at chiller starter and control panel"),i.manualResetAfterPower?(o("tripped"),e.ctrlOn=!0,t.alarm("PWR_FAIL_LOCK","Power failure lockout — manual reset required","shutdown"),ze(e,"Chiller CH-1 power failure lockout")):(o("boot"),e.bootLeft=i.controlsNoUps?95:c?18:45)):(e.phase!=="nopower"&&(o("nopower"),t.event("POWER_LOST","Chiller lost power — compressor, oil pump and controller stopped")),e.ctrlOn=!1),e.powerOkT=n.power?(e.powerOkT??99)+a:0;let u=n.power&&e.powerOkT>5,f=u&&n.chwPump&&!n.closeChw?1:0,g=u&&n.cwPump?i.cwFlowLow?.42:1:0,v=e.phase==="boot"||e.phase==="nopower"?4:2.5;e.chwF=_(e.chwF,f,v,a),e.cwF=_(e.cwF,g,v,a);let T=i.flowSwitchJumpered?!0:e.chwF>=(i.flowSwitchMiscal?1.12:.5);e.chwProvenT=T?e.chwProvenT+a:0,e.cwProvenT=e.cwF>=.3?e.cwProvenT+a:0;let y=e.chwProvenT>=3,S=e.cwProvenT>=3;if(n.reset&&(n.reset=!1,e.phase==="tripped")){for(let me of Object.keys(e.alarms))t.clear(me);o("off"),t.event("RESET","Chiller safeties reset at control panel")}switch(e.phase){case"off":n.enable&&n.power&&(o("waitflow"),t.event("START_CMD","Chiller start requested — waiting for proven CHW and CW flow"));break;case"boot":e.ctrlOn=!0,e.bootLeft-=a,e.bootLeft<=0&&(t.event("CTRL_READY","Chiller controller booted"),o(n.enable?"antirecycle":"off"));break;case"antirecycle":{let me=c?0:Math.max(0,e.lastStart+r.antiRecycleS-e.t);e.arLeft=me,me<=0&&o("waitflow");break}case"waitflow":if(!n.enable){o("off");break}y&&S?(o("prelube"),t.event("FLOW_PROVEN","CHW and CW flow proven by flow switches")):e.phaseT>30&&!e.alarms.FLOW_NOT_PROVEN&&(t.alarm("FLOW_NOT_PROVEN","Chilled-water flow not proven — start inhibited","alarm"),ze(e,"Chiller CH-1 flow not proven"));break;case"prelube":e.phaseT>=(c?6:10)&&(o("accel"),e.lastStart=e.t,t.event("COMP_START","Compressor motor start"));break;case"accel":e.phaseT>=4&&(o("running"),t.event("COMP_RUN","Compressor at speed — loading"));break;case"running":n.enable||(o("off"),t.event("STOP","Chiller stopped (normal)"));break}(e.phase==="off"||e.phase==="nopower"||e.phase==="tripped")&&(e.ctrlOn=e.phase!=="nopower");let D=r.chwLs,A=r.capKw,C=Math.max(e.chwF,.05),N=e.phase==="running";if(N){let me=H(D*4.186*e.chwF*(e.tret-r.lchwtSet),0,A),re=(c?r.rapidRampPctS:r.rampPctS)/100*A;e.q=le(e.q,me,me<e.q?re*3:re,a)}else e.q=le(e.q,0,A/3,a);let R=H(n.loadKw,0,2*A);e.tret+=(R-e.q)/r.loopC*a,e.lchwt=Math.max(-4,e.tret-e.q/(D*4.186*C));let j=e.q/A;e.kw=e.q>1?e.q/(6.2-.6*j):0;let W=Math.max(e.cwF,.05),Z=r.ecwt+(e.q+e.kw)/(r.cwLs*4.186*W);e.lcwt=e.cwF>.05?Z:_(e.lcwt??r.ecwt,r.ecwt+(e.q>1?15:0),5,a);let ee=N||e.phase==="accel",ae=(.5+1.5*j)*(i.lowCharge?4.6:1),F=(.5+1*j)*(i.condFouled?6:1),G=ee?e.lchwt-ae-(e.chwF<.2&&e.q>50?8:0):e.tret,ve=ee?e.lcwt+F:e.lcwt-.2;e.evapSat=_(e.evapSat,G,ee?2.5:10,a),e.condSat=_(e.condSat,ve,ee?2.5:10,a),e.oilDp=_(e.oilDp,e.phase==="prelube"||ee?22:0,1.5,a),e.rla=_(e.rla,e.phase==="accel"?45:N?18+82*j:0,1,a);let Ie=bt(e.evapSat),Oe=bt(e.condSat);ee&&e.phaseT>2&&(e.evapSat<r.lowEvapPreC&&t.alarm("LOW_EVAP_PRE","Low evaporator refrigerant temperature pre-alarm","warning"),e.lowEvapT=e.evapSat<r.lowEvapTripC?e.lowEvapT+a:0,e.lowEvapT>2&&d("LOW_EVAP","Low evaporator pressure/temperature trip"),Oe>r.highCondPrePsig&&t.alarm("HIGH_COND_PRE","High condenser pressure pre-alarm","warning"),Oe>r.highCondTripPsig&&d("HIGH_COND","High condenser pressure trip"),e.lossT=T?0:e.lossT+a,e.lossT>1.5&&(i.flowAutoReset?(t.alarm("CHW_FLOW","Loss of chilled-water flow — compressor stopped","alarm"),ze(e,"Chiller CH-1 loss of CHW flow"),o("waitflow")):d("CHW_FLOW","Loss of chilled-water flow trip")),e.cwF<.15&&N&&d("CW_FLOW","Loss of condenser-water flow trip")),e.phase==="waitflow"&&i.flowAutoReset&&y&&e.alarms.CHW_FLOW&&t.clear("CHW_FLOW"),e.evapSat>r.lowEvapPreC+1.5&&t.clear("LOW_EVAP_PRE"),Oe<r.highCondPrePsig-6&&t.clear("HIGH_COND_PRE"),e.alarms.FLOW_NOT_PROVEN&&e.phase!=="waitflow"&&t.clear("FLOW_NOT_PROVEN"),N&&!e.spReached&&e.lchwt<=r.lchwtSet+.5&&(e.spReached=!0,t.event("LCHWT_SP","LCHWT reached setpoint band")),N||(e.spReached=!1),ot(e,a,t,i.bmsUnmapped),e.evapP=Ie,e.condP=Oe},read(e,a){let t=n=>a.noise(n),r=bt(e.evapSat),i=bt(e.condSat);return{lchwt:e.lchwt+t(.03),echwt:e.tret+t(.03),lcwt:e.lcwt+t(.05),chwFlow:Math.max(0,e.chwF*e.p.chwLs*yr+(e.chwF>.02?t(4):0)),cwFlow:Math.max(0,e.cwF*e.p.cwLs*yr+(e.cwF>.02?t(4):0)),evapP:r+t(.2),condP:i+t(.3),evapApp:e.lchwt-e.evapSat+t(.02),condApp:e.condSat-e.lcwt+t(.02),oilDp:Math.max(0,e.oilDp+(e.oilDp>1?t(.2):0)),rla:Math.max(0,e.rla+(e.rla>1?t(.4):0)),capPct:e.q/e.p.capKw*100,kw:e.kw}},view(e){let a=e.phase==="running"||e.phase==="accel",t=e.phase==="tripped",r=Object.keys(e.alarms).length>0,i=e.chwF>.08,n=e.cwF>.08,o=bt(e.evapSat),c=bt(e.condSat),d=e.chwProvenT>=3;return{compressor:k.run(a,a?`Compressor running ${Math.round(e.q/e.p.capKw*100)}% capacity`:t?"Compressor stopped — tripped":"Compressor stopped"),motor:k.run(a,a?`Motor ${Math.round(e.rla)}% RLA`:"Motor stopped"),evaporator:{cls:e.alarms.LOW_EVAP||e.alarms.LOW_EVAP_PRE?"is-alarm":"is-normal",label:`Evaporator ${o.toFixed(0)} psig`},condenser:{cls:e.alarms.HIGH_COND||e.alarms.HIGH_COND_PRE?"is-alarm":"is-normal",label:`Condenser ${c.toFixed(0)} psig`},"chw-s":k.flow(i,!1,i?`CHW supply ${e.lchwt.toFixed(1)} °C`:"No CHW flow"),"chw-r":k.flow(i,!1,i?`CHW return ${e.tret.toFixed(1)} °C`:"No CHW flow"),"cw-s":k.flow(n,!1,n?"Condenser water from tower":"No CW flow"),"cw-r":k.flow(n,!1,n?`Condenser water to tower ${e.lcwt.toFixed(1)} °C`:"No CW flow"),"flow-switch":{cls:d?"is-normal":"is-alarm",text:d?"FLOW OK":"NO FLOW",label:d?"Flow switch closed (flow proven)":"Flow switch open (no flow proven)"},"ch-display":{cls:t||r?"is-alarm":"",text:kd(e)},"ch-alarm":k.alarm(t||r,t?"Tripped":r?"Alarm":"Normal"),"evap-gauge":{...Ne(o,0,100),label:`${o.toFixed(0)} psig`},"cond-gauge":{...Ne(c,0,200),label:`${c.toFixed(0)} psig`},"oil-gauge":{...Ne(e.oilDp,0,40),label:`${e.oilDp.toFixed(0)} psid`},"cap-bar":ht(e.q/e.p.capKw,`${Math.round(e.q/e.p.capKw*100)}% capacity`),"lchwt-tag":{text:`LCHWT ${e.lchwt.toFixed(1)} °C`},"power-feed":{cls:e.inputs.power?"is-flowing":"is-noflow is-deenergized",label:e.inputs.power?"Power available":"Power lost"}}},status(e){let a={off:"Off / ready",waitflow:"Waiting for proven flow",prelube:"Oil pre-lube",accel:"Compressor accelerating",running:"Running",tripped:"Tripped — manual reset required",nopower:"No power",boot:"Controller booting",antirecycle:"Anti-recycle timer"};return{mode:e.phase,label:a[e.phase]}}};function kd(e){return e.phase==="nopower"?"":e.phase==="boot"?"BOOTING…":e.phase==="antirecycle"?`ANTI-RECYCLE ${Math.ceil(e.arLeft||0)} s`:Wr(e,{off:"READY - LOCAL STOP",waitflow:"WAIT FLOW",prelube:"PRELUBE",accel:"STARTING",running:`RUN LCHWT ${e.lchwt.toFixed(1)}C`,tripped:"TRIPPED"}[e.phase]||"")}var Qi=8,To={id:"chiller-air",title:"Air-cooled screw chiller",dt:.1,sample:.5,params:{capKw:1400,chwLs:60,lchwtSet:10,ambientC:35,loopC:6e3,loopT0:16,rampPctS:1.5,stageUpPsig:185,stageDownPsig:130,highCondTripPsig:215,highCondPrePsig:200,lowEvapTripC:2.2},readings:{lchwt:{label:"Leaving chilled water (LCHWT)",unit:"°C",digits:2},echwt:{label:"Entering chilled water",unit:"°C",digits:2},evapP:{label:"Suction (evaporator) pressure",unit:"psig",digits:1},condP:{label:"Discharge (condenser) pressure",unit:"psig",digits:1},evapApp:{label:"Evaporator approach",unit:"K",digits:2},fansOn:{label:"Condenser fans running",unit:"of 8",digits:0},ambient:{label:"Outdoor air temperature",unit:"°C",digits:1},capPct:{label:"Cooling output (% of capacity)",unit:"%",digits:0},chwFlow:{label:"Chilled-water flow",unit:"gpm",digits:0}},init({params:e,faults:a}){return{p:e,f:a,t:0,inputs:{enable:!1,chwPump:!1,loadKw:0},phase:"off",phaseT:0,chwF:0,provenT:0,tret:e.loopT0,lchwt:e.loopT0,q:0,evapSat:e.loopT0,condSat:e.ambientC,stage:0,stageT:0,lowT:0,alarms:{},bms:[]}},step(e,a,t){let{p:r,inputs:i}=e,n=e.f;e.t+=a,e.phaseT+=a;let o=A=>{e.phase=A,e.phaseT=0},c=(A,C)=>{e.phase!=="tripped"&&(t.alarm(A,C,"shutdown"),o("tripped"),ze(e,`Chiller ACH-1 ${C}`))};switch(e.chwF=_(e.chwF,i.chwPump?1:0,2.5,a),e.provenT=e.chwF>.5?e.provenT+a:0,e.phase){case"off":i.enable&&(n.phaseReversed?(t.alarm("PHASE_REV","Phase reversal — start inhibited by phase monitor","shutdown"),ze(e,"Chiller ACH-1 phase reversal"),o("tripped")):(o("waitflow"),t.event("START_CMD","Chiller start requested")));break;case"waitflow":e.provenT>3&&(o("start"),t.event("FLOW_PROVEN","CHW flow proven"));break;case"start":e.phaseT>=8&&(o("running"),t.event("COMP_RUN","Screw compressor running — loading"));break;case"running":i.enable||o("off");break}let d=e.phase==="running",u=r.capKw,f=r.chwLs;if(d){let A=H(f*4.186*e.chwF*(e.tret-r.lchwtSet),0,u);e.q=le(e.q,A,(A<e.q?3:1)*(r.rampPctS/100)*u,a)}else e.q=le(e.q,0,u/3,a);e.tret+=(H(i.loadKw,0,2*u)-e.q)/r.loopC*a,e.lchwt=e.tret-e.q/(f*4.186*Math.max(e.chwF,.05));let g=e.q/u,v=bt(e.condSat);e.stageT+=a,d&&v>r.stageUpPsig&&e.stage<4&&e.stageT>3?(e.stage++,e.stageT=0,t.event("FAN_STAGE",`Condenser fan stage ${e.stage} on`)):d&&v<r.stageDownPsig&&e.stage>1&&e.stageT>10&&(e.stage--,e.stageT=0),d&&e.stage===0&&(e.stage=1,e.stageT=0,t.event("FAN_STAGE","Condenser fan stage 1 on")),d||(e.stage=0),e.fans=xd(e.stage,n.fansMiswired);let T=e.fans.filter(Boolean).length/Qi,y=(2+13*g)/(.15+.85*T),S=d||e.phase==="start";e.condSat=_(e.condSat,S?r.ambientC+y:r.ambientC,S?3:12,a);let D=(.5+1.5*g)*(n.lowCharge?4.6:1);if(e.evapSat=_(e.evapSat,S?e.lchwt-D:e.tret,S?2.5:10,a),d&&e.phaseT>2){let A=bt(e.condSat);A>r.highCondPrePsig&&t.alarm("HIGH_COND_PRE","High discharge pressure pre-alarm","warning"),A>r.highCondTripPsig&&c("HIGH_COND","High discharge pressure trip"),e.lowT=e.evapSat<r.lowEvapTripC?e.lowT+a:0,e.lowT>2&&c("LOW_EVAP","Low suction pressure trip")}bt(e.condSat)<r.highCondPrePsig-8&&t.clear("HIGH_COND_PRE"),ot(e,a,t,!1)},read(e,a){let t=r=>a.noise(r);return{lchwt:e.lchwt+t(.03),echwt:e.tret+t(.03),evapP:bt(e.evapSat)+t(.2),condP:bt(e.condSat)+t(.4),evapApp:e.lchwt-e.evapSat+t(.02),fansOn:(e.fans||[]).filter(Boolean).length,ambient:e.p.ambientC+t(.05),capPct:e.q/e.p.capKw*100,chwFlow:Math.max(0,e.chwF*e.p.chwLs*yr+(e.chwF>.02?t(2):0))}},view(e){let a=e.phase==="running"||e.phase==="start",t=e.phase==="tripped",r=Object.keys(e.alarms).length>0,i={compressor:k.run(a,a?`Screw compressors running ${Math.round(e.q/e.p.capKw*100)}%`:t?"Stopped — tripped":"Stopped"),"chw-s":k.flow(e.chwF>.08,!1,`CHW supply ${e.lchwt.toFixed(1)} °C`),"chw-r":k.flow(e.chwF>.08,!1,`CHW return ${e.tret.toFixed(1)} °C`),"ch-display":{cls:r?"is-alarm":"",text:Wr(e,{off:"READY",waitflow:"WAIT FLOW",start:"STARTING",running:`RUN ${e.lchwt.toFixed(1)}C  FANS ${(e.fans||[]).filter(Boolean).length}/8`,tripped:"TRIPPED"}[e.phase])},"ch-alarm":k.alarm(t||r,t?"Tripped":r?"Alarm":"Normal"),"cond-gauge":{...Ne(bt(e.condSat),0,300),label:`${bt(e.condSat).toFixed(0)} psig`},"evap-gauge":{...Ne(bt(e.evapSat),0,100),label:`${bt(e.evapSat).toFixed(0)} psig`},"cap-bar":ht(e.q/e.p.capKw,`${Math.round(e.q/e.p.capKw*100)}% capacity`),coil:{cls:e.alarms.HIGH_COND||e.alarms.HIGH_COND_PRE?"is-alarm":"is-normal",label:`Condensing ${e.condSat.toFixed(0)} °C`}};return(e.fans||Array(Qi).fill(!1)).forEach((o,c)=>{i[`fan-${c+1}`]=k.run(o,o?`Fan ${c+1} running`:`Fan ${c+1} off`)}),i},status(e){return{mode:e.phase,label:{off:"Off / ready",waitflow:"Waiting for flow",start:"Compressor starting",running:"Running",tripped:"Tripped — manual reset required"}[e.phase]}}};function xd(e,a){let t=Array(Qi).fill(!1);for(let r=1;r<=e;r++){let i=a&&r>2?r-2:r;t[(i-1)*2]=!0,t[(i-1)*2+1]=!0}return t}var wr=2400,Ao=125,$o=25/wr**2,Sd=65.4/wr**2,Ji=2.31,Td=150/wr**2,Po={id:"pump",title:"Lead/standby pumps with VFDs",dt:.1,sample:.5,params:{dpSetPsi:15,lf:.8,mode:"auto",accelHzS:4,minHz:20,maxHz:60,failoverDelayS:3,fillPsig:25,startRunning:!0},readings:{flow:{label:"System flow",unit:"gpm",digits:0},dp:{label:"Remote DP (BMS sensor)",unit:"psi",digits:2},dpRef:{label:"Remote DP (calibrated test gauge)",unit:"psi",digits:2},dpErr:{label:"BMS DP − test gauge",unit:"psi",digits:2},p1Hz:{label:"P-1 drive output",unit:"Hz",digits:1},p2Hz:{label:"P-2 drive output",unit:"Hz",digits:1},p1Flow:{label:"Flow through P-1 branch (− = reverse)",unit:"gpm",digits:0},p2Flow:{label:"Flow through P-2 branch (− = reverse)",unit:"gpm",digits:0},pumpDp:{label:"Pump differential pressure",unit:"psi",digits:1},curveDev:{label:"Measured head vs. published curve",unit:"%",digits:1},amps:{label:"P-1 motor current",unit:"A",digits:0},suctP:{label:"Pump suction pressure",unit:"psig",digits:1}},init({params:e,faults:a}){let t=e.startRunning&&e.mode==="auto",r={p:e,f:a,t:0,inputs:{failLead:!1,resetP1:!1,lf:e.lf,handHz:0,bypass:!1},pumps:[{id:"P-1",hoa:"auto",run:t,hz:t?51.4:0,failed:!1,dir:a.reverseRotation?-1:1},{id:"P-2",hoa:a.standbyHoaOff?"off":"auto",run:!1,hz:0,failed:!1,dir:1}],lead:0,integ:t?51.4:0,hzCmd:t?51.4:0,leadLostT:0,startFailT:0,alarms:{},bms:[],H:0,q:[0,0],qs:0,dpAct:0,cav:0};return Co(r),r},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let[o,c]=e.pumps;if(r.mode==="hand"){o.hoa="hand",o.run=n.handHz>0||n.bypass,o.dir=i.reverseRotation||n.bypass&&i.bypassReversed?-1:1;let d=n.bypass?60:n.handHz;o.hz=n.bypass?d:le(o.hz,d,r.accelHzS*2,a)}else{n.failLead&&!o.failed&&o.run&&(o.failed=!0,o.run=!1,t.alarm("P1_FAIL","P-1 drive fault — pump stopped","alarm"),ze(e,"P-1 pump failure")),n.resetP1&&o.failed&&(o.failed=!1,n.resetP1=!1,t.clear("P1_FAIL"),t.event("P1_RESET","P-1 drive fault reset; P-1 now standby"));let d=e.pumps[e.lead];e.leadLostT=d.run?0:e.leadLostT+a,e.leadLostT>r.failoverDelayS&&e.lead===0&&(e.lead=1,t.event("FAILOVER","Lead pump status lost — standby P-2 commanded to start"),c.hoa==="auto"&&(c.run=!0,e.integ=H(e.hzCmd,r.minHz,r.maxHz))),e.lead===1&&!c.run&&(e.startFailT+=a,e.startFailT>8&&!e.alarms.P2_FTS&&(t.alarm("P2_FTS","P-2 failed to start (commanded, no run status)","alarm"),ze(e,"P-2 fail to start")));let u=e.dpAct*(i.dpMisScaled?1.4:1),f=r.dpSetPsi-u;e.integ=H(e.integ+.9*f*a,r.minHz,r.maxHz),e.hzCmd=H(e.integ+2*f,r.minHz,r.maxHz);for(let g of e.pumps)g.hz=g.failed?0:g.run?le(g.hz,e.hzCmd,r.accelHzS,a):le(g.hz,0,6,a)}r.mode==="hand"&&(c.hz=0),e.inputs.lf=H(n.lf,.1,1.2),Co(e),e.cav=_(e.cav,e.suct<6&&e.qs>200?1:0,2,a),ot(e,a,t,!1)},read(e,a){let t=g=>a.noise(g),r=e.pumps[0],i=r.hz/60,n=Math.max(0,e.H),o=e.q[0],c=Ao*i*i-$o*o*o,d=e.dpAct*(e.f.dpMisScaled?1.4:1),u=Math.max(0,o)*n/3960*.746/(r.dir<0?.42:.78),f=r.run?12+u*1e3/(1.732*460*.9):0;return{flow:Math.max(0,e.qs+(e.qs>5?t(6):0)),dp:Math.max(0,d+t(.04)),dpRef:Math.max(0,e.dpAct+t(.03)),dpErr:d-e.dpAct+t(.03),p1Hz:r.hz,p2Hz:e.pumps[1].hz,p1Flow:o+(Math.abs(o)>5?t(5):0),p2Flow:e.q[1]+(Math.abs(e.q[1])>5?t(5):0),pumpDp:n/Ji+t(.05),curveDev:r.run&&c>1?(n-c)/c*100+t(.3):0,amps:f+(f>0?t(.5):0),suctP:e.suct+t(.1)}},view(e){let a={};return e.pumps.forEach((t,r)=>{let i=`p${r+1}`,n=t.run&&t.hz>2;a[i]=t.failed?{cls:"is-alarm",label:`${t.id} failed (drive fault)`}:k.run(n,n?`${t.id} running ${t.hz.toFixed(0)} Hz${t.dir<0?" — REVERSE ROTATION":""}`:`${t.id} stopped${t.hoa==="off"?" (HOA in OFF)":""}`),a[`${i}-rot`]={cls:n?t.dir<0?"is-running is-reverse":"is-running":"is-stopped",text:n?t.dir<0?"REVERSE":"CORRECT":"",label:n?t.dir<0?"Shaft rotating backwards":"Shaft rotation matches arrow":"Shaft stopped"};let o=e.q[r];a[`${i}-flowtag`]={cls:o<-30?"is-alarm":"",text:Math.abs(o)>30?o<0?`▼ REVERSE ${Math.round(-o)} gpm`:`▲ ${Math.round(o)} gpm`:"no flow"},a[`${i}-pipe`]=k.flow(Math.abs(o)>30,o<0,Math.abs(o)>30?o<0?`REVERSE flow ${Math.round(-o)} gpm`:`${Math.round(o)} gpm`:"No flow");let c=o>30||r===0&&e.f.checkValveStuck&&o<-30;a[`cv${r+1}`]={...k.valve(c?1:0,c?o<0?"Check valve STUCK OPEN":"Check valve open":"Check valve closed"),cls:o<-30?"is-alarm":""},a[`vfd${r+1}-display`]={text:t.failed?"FAULT OC":`${t.hz.toFixed(1)} Hz ${t.hoa.toUpperCase()}`},a[`hoa${r+1}`]={cls:t.hoa==="off"?"is-alarm":"is-normal",text:t.hoa.toUpperCase(),label:`HOA switch in ${t.hoa.toUpperCase()}`}}),a.header=k.flow(e.qs>30,!1,`${Math.round(e.qs)} gpm to load`),a["dp-gauge"]={...Ne(e.dpAct*(e.f.dpMisScaled?1.4:1),0,30),label:`BMS DP ${(e.dpAct*(e.f.dpMisScaled?1.4:1)).toFixed(1)} psi`},a["suct-gauge"]={...Ne(e.suct,0,60),label:`Suction ${e.suct.toFixed(0)} psig`},a.strainer={cls:e.f.suctionBlocked?"is-warning":"is-normal",label:e.f.suctionBlocked?"High pressure drop":"Normal"},a},status(e){let[a,t]=e.pumps;if(e.p.mode==="hand")return{mode:"hand",label:a.run?`P-1 in HAND ${a.hz.toFixed(0)} Hz${e.inputs.bypass?" (bypass)":""}`:"P-1 stopped (HAND test)"};let r=e.pumps[e.lead];return{mode:"auto",label:`${r.id} lead${r.run?"":" — NOT RUNNING"}${a.failed?" · P-1 failed":""}${t.run&&e.lead===1?" · P-2 running":""}`}}};function Co(e){let{pumps:a,f:t}=e,r=e.inputs.lf,i=e.p.dpSetPsi*Ji/wr**2,n=Sd+i/(r*r),o=(f,g,v)=>{let T=f.hz/60,y=(f.dir<0?.45:1)*Ao*T*T*(1-.15*(g===0&&e.cav||0));return f.run&&y>v?Math.sqrt((y-v)/$o):g===0&&t.checkValveStuck&&!f.run?-Math.sqrt(Math.max(0,v)/Td):0},c=a.some(f=>f.run)?fa(f=>Math.sqrt(f/n)-a.reduce((g,v,T)=>g+o(v,T,f),0),0,200,36):0;e.H=c,e.q=a.map((f,g)=>o(f,g,c)),e.qs=Math.sqrt(c/n),e.dpAct=e.qs*e.qs*i/(r*r)/Ji;let d=(t.suctionBlocked?22:2)/wr**2,u=Math.max(0,e.q[0])+Math.max(0,e.q[1]);e.suct=e.p.fillPsig-d*u*u}var Eo={id:"vfd",title:"Variable-frequency drive",dt:.1,sample:.5,params:{minHz:20,maxHz:60,accelS:20,presetHz:60,restartDelayS:3},readings:{hz:{label:"Drive output frequency",unit:"Hz",digits:1},cmdPct:{label:"BMS speed command",unit:"%",digits:0},rpm:{label:"Motor speed",unit:"rpm",digits:0},amps:{label:"Motor current",unit:"A",digits:1},kw:{label:"Drive output power",unit:"kW",digits:1},dcBus:{label:"DC bus voltage",unit:"V DC",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{run:!1,cmdPct:0,signalLost:!1,power:!0},hz:0,motorHz:0,bus:650,fault:null,faultT:0,alarms:{},bms:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=i.maxHzWrong?50:r.maxHz;e.bus=_(e.bus,n.power?650:0,n.power?.3:.6,a),e.bus<420&&!e.fault&&(e.fault="UV",e.faultT=0,e.hz=0,t.alarm("VFD_UV","Drive undervoltage fault (supply interruption)","alarm"),ze(e,"SF-1 drive fault")),e.fault&&(e.faultT+=a,n.power&&e.bus>600&&!i.autoRestartOff&&e.faultT>r.restartDelayS&&(e.fault=null,t.clear("VFD_UV"),t.event("AUTO_RESTART","Drive auto-reset; flying start catching the coasting motor"),e.hz=e.motorHz));let c=0;!e.fault&&n.run&&(n.signalLost?(e.alarms.LOSS_SIG||t.alarm("LOSS_SIG","Loss of speed reference signal","warning"),c=i.lossSignalStop?0:r.presetHz):(t.clear("LOSS_SIG"),c=r.minHz+H(n.cmdPct,0,100)/100*(o-r.minHz)));let d=60/r.accelS;e.fault||(e.hz=le(e.hz,c,d,a)),e.motorHz=e.fault||e.hz<=.01?Math.max(0,e.motorHz-1.2*a):e.hz,ot(e,a,t,!1)},read(e,a){let t=n=>a.noise(n),r=e.motorHz/60,i=e.hz>.1?1.5+36*r**3:0;return{hz:e.hz+(e.hz>.5?t(.05):0),cmdPct:e.inputs.signalLost?0:e.inputs.cmdPct,rpm:e.motorHz*29.6+(e.motorHz>.5?t(2):0),amps:e.hz>.1?i*1e3/(1.732*460*.86)+4+t(.2):0,kw:i,dcBus:e.bus+t(1)}},view(e){let a=e.motorHz>.5,t=!!e.fault;return{motor:k.run(a,a?`Motor ${Math.round(e.motorHz*29.6)} rpm`:"Motor stopped"),fan:{...k.run(a,a?`Fan ${Math.round(e.motorHz/60*100)}% speed`:"Fan stopped"),cls:a?e.motorHz<35?"is-running slow":"is-running":"is-stopped"},keypad:{cls:t?"is-alarm":"",text:t?"F: UNDERVOLTAGE":e.inputs.signalLost&&e.inputs.run?`LOSS REF ${e.hz.toFixed(1)}Hz`:`${e.hz.toFixed(1)} Hz ${e.inputs.run?"RUN":"STOP"}`},"run-lamp":{cls:a&&!t?"is-normal":"is-off",label:a?"Run":"Stopped"},"fault-lamp":{cls:t?"is-alarm":e.alarms.LOSS_SIG?"is-warning":"is-off",label:t?"Fault":e.alarms.LOSS_SIG?"Warning":"No fault"},signal:{cls:e.inputs.signalLost?"is-noflow is-alarm":"is-flowing",label:e.inputs.signalLost?"Speed signal lost":`Speed command ${e.inputs.cmdPct}%`},"line-in":{cls:e.inputs.power?"is-flowing":"is-noflow",label:e.inputs.power?"Supply on":"Supply interrupted"},"motor-leads":{cls:e.hz>.1&&!t?"is-flowing":"is-noflow",label:e.hz>.1?`${e.hz.toFixed(0)} Hz output`:"No output"},"hz-bar":ht(e.hz/60,`${e.hz.toFixed(1)} Hz`),"bus-gauge":{...Ne(e.bus,0,800),label:`${e.bus.toFixed(0)} V DC`},airflow:k.flow(a,!1,a?"Air moving":"No airflow")}},status(e){return e.fault?{mode:"fault",label:e.f.autoRestartOff?"Faulted — manual reset required":"Faulted — auto-restart pending"}:{mode:e.hz>0?"run":"stop",label:e.hz>.1?`Running ${e.hz.toFixed(1)} Hz`:e.inputs.run?"Run command, 0 Hz":"Stopped"}}};var Lo={id:"cooling-tower",title:"Two-cell cooling tower",dt:.1,sample:.5,params:{qdKw:8e3,cwLs:380,appD:4.5,setC:29.4,wbC:24,basinGal:500,levelSet:70,lowLevelPct:40},readings:{lcwt:{label:"CW supply temperature (BMS sensor)",unit:"°C",digits:2},lcwtRef:{label:"CW supply temperature (test thermometer)",unit:"°C",digits:2},sensorErr:{label:"BMS sensor − test thermometer",unit:"K",digits:2},ecwt:{label:"CW return temperature",unit:"°C",digits:1},wb:{label:"Outdoor wet bulb",unit:"°C",digits:1},fan1:{label:"Cell 1 fan speed",unit:"%",digits:0},fan2:{label:"Cell 2 fan speed",unit:"%",digits:0},level:{label:"Basin level",unit:"%",digits:1},makeup:{label:"Makeup water flow",unit:"gpm",digits:0},loadKw:{label:"Heat rejected",unit:"kW",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{loadKw:3e3},lcwt:27,ecwt:27+3e3/(e.cwLs*4.186),demand:.35,fans:[.35,0],lag:!1,lagT:0,level:e.levelSet,makeup:0,alarms:{},bms:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=H(n.loadKw,0,1.3*r.qdKw),d=e.lcwt-(i.cwSensorOffset?1.6:0)-r.setC;e.demand=H(e.demand+.012*d*a+0,0,2);let u=H(e.demand+.25*d,0,2);e.lagT=(e.lag?u<.7:u>.95)?e.lagT+a:0,!e.lag&&e.lagT>8&&(e.lag=!0,e.lagT=0,t.event("STAGE_UP","Cell 2 fan staged on")),e.lag&&e.lagT>15&&(e.lag=!1,e.lagT=0,t.event("STAGE_DN","Cell 2 fan staged off"));let f=e.lag?[u/2,u/2]:[Math.min(1,u),0],g=f.map((S,D)=>D===1&&i.fan2HoaOff||S<.15?0:H(S,.2,1));e.fans=e.fans.map((S,D)=>_(S,g[D],3,a)),e.cmd=f;let v=H((e.fans[0]+e.fans[1]+.16)/2,.08,1.08),T=r.appD*Math.pow(Math.max(o,1)/r.qdKw,.7)/Math.pow(v,.75);e.lcwt=_(e.lcwt,r.wbC+T,22,a),e.ecwt=e.lcwt+o/(r.cwLs*4.186);let y=o/2450*15.85+10;e.makeup=i.makeupStuck?0:H((r.levelSet+1-e.level)*20,0,90),e.level=H(e.level+(e.makeup-y)/r.basinGal*100*(a/60)*2,0,100),e.level<r.lowLevelPct&&!e.alarms.LOW_LEVEL&&(t.alarm("LOW_LEVEL","Cooling tower basin low level","alarm"),ze(e,"CTW-1 basin low level")),e.level>r.lowLevelPct+5&&t.clear("LOW_LEVEL"),ot(e,a,t,!1)},read(e,a){let t=r=>a.noise(r);return{lcwt:e.lcwt-(e.f.cwSensorOffset?1.6:0)+t(.04),lcwtRef:e.lcwt+t(.03),sensorErr:-(e.f.cwSensorOffset?1.6:0)+t(.03),ecwt:e.ecwt+t(.05),wb:e.p.wbC+t(.05),fan1:e.fans[0]*100,fan2:e.fans[1]*100,level:e.level+t(.1),makeup:e.makeup,loadKw:e.inputs.loadKw}},view(e){let a={};return e.fans.forEach((t,r)=>{let i=r===1&&e.f.fan2HoaOff;a[`fan-${r+1}`]={...k.run(t>.05,t>.05?`Cell ${r+1} fan ${Math.round(t*100)}%`:i&&e.cmd?.[1]>.1?`Cell ${r+1} fan commanded ${Math.round(e.cmd[1]*100)}% — NOT RUNNING (HOA OFF)`:`Cell ${r+1} fan off`),cls:t>.05?t<.5?"is-running slow":"is-running":i&&e.cmd?.[1]>.1?"is-alarm":"is-stopped"},a[`vfd-${r+1}`]={text:i?"HOA: OFF":`${(t*60).toFixed(0)} Hz AUTO`},a[`spray-${r+1}`]={cls:"is-active",label:"Water distributed over fill"}}),a.basin={...k.level(e.level/100,`Basin level ${e.level.toFixed(0)}%`),cls:e.alarms.LOW_LEVEL?"is-alarm":""},a.makeup={...k.valve(e.makeup/90,e.makeup>.5?`Makeup ${e.makeup.toFixed(0)} gpm`:e.f.makeupStuck?"Makeup valve stuck closed":"Makeup closed")},a["cw-supply"]=k.flow(!0,!1,`CW to chillers ${e.lcwt.toFixed(1)} °C`),a["cw-return"]=k.flow(!0,!1,`CW from chillers ${e.ecwt.toFixed(1)} °C`),a["temp-tag"]={text:`CWS ${(e.lcwt-(e.f.cwSensorOffset?1.6:0)).toFixed(1)} °C (BMS)`},a["level-gauge"]={...Ne(e.level,0,100),label:`${e.level.toFixed(0)}%`},a.plume={cls:e.fans[0]+e.fans[1]>.1?"is-running":"is-stopped"},a},status(e){return{mode:"auto",label:`${e.lag?"Both cells":"Cell 1"} · CWS ${e.lcwt.toFixed(1)} °C · basin ${e.level.toFixed(0)}%`}}};var Zi=6,Ro={id:"dry-cooler",title:"Dry cooler with staged fans",dt:.1,sample:.5,params:{qKw:400,ua0:57,setC:38,glycolKgS:12,cpG:3.7},readings:{lgt:{label:"Leaving glycol temperature (BMS)",unit:"°C",digits:2},lgtRef:{label:"Leaving glycol temperature (test thermometer)",unit:"°C",digits:2},sensorErr:{label:"BMS sensor − test thermometer",unit:"K",digits:2},egt:{label:"Entering glycol temperature",unit:"°C",digits:1},amb:{label:"Outdoor air temperature",unit:"°C",digits:1},fansOn:{label:"Fans running",unit:"of 6",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{ambC:10,failFan3:!1},lgt:30,stage:1,stT:0,fans:[!0,!1,!1,!1,!1,!1],alarms:{},bms:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=e.lgt-(i.sensorOffset?3:0);e.stT+=a,o>r.setC+1&&e.stage<Zi&&e.stT>5?(e.stage++,e.stT=0,t.event("FAN_STAGE",`Fan stage ${e.stage} commanded`)):o<r.setC-2.5&&e.stage>1&&e.stT>10&&(e.stage--,e.stT=0);let c=Array(Zi).fill(!1);for(let f=1;f<=e.stage;f++)c[(i.fansOutOfSeq&&f>4?f-4:f)-1]=!0;n.failFan3&&(c[2]=!1,!e.alarms.FAN3&&!i.fanAlarmUnwired&&(t.alarm("FAN3","Dry cooler fan 3 failure","alarm"),ze(e,"DC-1 fan 3 failure"))),e.fans=c;let d=c.filter(Boolean).length,u=r.ua0*Math.pow(.12+.88*(d/Zi),.8);e.lgt=_(e.lgt,n.ambC+r.qKw/u,12,a),ot(e,a,t,!1)},read(e,a){let t=r=>a.noise(r);return{lgt:e.lgt-(e.f.sensorOffset?3:0)+t(.04),lgtRef:e.lgt+t(.03),sensorErr:-(e.f.sensorOffset?3:0)+t(.03),egt:e.lgt+e.p.qKw/(e.p.glycolKgS*e.p.cpG)+t(.05),amb:e.inputs.ambC+t(.05),fansOn:e.fans.filter(Boolean).length}},view(e){let a={};return e.fans.forEach((t,r)=>{let i=r===2&&e.inputs.failFan3;a[`fan-${r+1}`]=i?{cls:"is-alarm",label:"Fan 3 failed (motor protection tripped)"}:k.run(t,t?`Fan ${r+1} running`:`Fan ${r+1} off`)}),a["glycol-in"]=k.flow(!0,!1,`Glycol from CRAC condensers ${(e.lgt+e.p.qKw/(e.p.glycolKgS*e.p.cpG)).toFixed(1)} °C`),a["glycol-out"]=k.flow(!0,!1,`Glycol to CRAC condensers ${e.lgt.toFixed(1)} °C`),a["temp-tag"]={text:`LGT ${(e.lgt-(e.f.sensorOffset?3:0)).toFixed(1)} °C · AMB ${e.inputs.ambC.toFixed(0)} °C`},a.controller={cls:Object.keys(e.alarms).length?"is-alarm":"is-normal",text:`STAGE ${e.stage}/6`,label:`Fan stage ${e.stage} of 6`},a["lgt-gauge"]={...Ne(e.lgt,0,60),label:`${e.lgt.toFixed(0)} °C`},a.airflow=k.flow(e.fans.some(Boolean),!1,"Air drawn up through coils"),a},status(e){return{mode:"auto",label:`${e.fans.filter(Boolean).length} of 6 fans · ambient ${e.inputs.ambC} °C`}}};var Mo={id:"hx",title:"Plate heat exchanger water-side economizer",dt:.1,sample:.5,params:{loadKw:2500,chwLs:120,setC:12,towerApp:3,hxApp:1,chillerCapKw:3500},readings:{chws:{label:"CHW supply temperature (CHWS)",unit:"°C",digits:2},chwr:{label:"CHW return temperature",unit:"°C",digits:2},hxOut:{label:"CHW leaving the HX",unit:"°C",digits:2},cwHx:{label:"Tower water entering the HX",unit:"°C",digits:2},hxApp:{label:"HX approach (CHW out − tower water in)",unit:"K",digits:2},wb:{label:"Outdoor wet bulb",unit:"°C",digits:1},chillerPct:{label:"Chiller load",unit:"%",digits:0},vHx:{label:"HX CHW-side valve",unit:"% open",digits:0}},init({params:e,faults:a}){let t=e.loadKw/(e.chwLs*4.186);return{p:e,f:a,inputs:{wbC:20},wb:20,mode:"mech",modeT:0,vCw:0,vHx:0,cwHx:26,tower:23,chws:e.setC,chwr:e.setC+t,hxOut:e.setC+t,chiller:"on",chillerQ:e.loadKw,alarms:{},bms:[],lowT:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.modeT+=a;let o=(y,S)=>{e.mode=y,e.modeT=0,t.event("MODE",S)};e.wb=le(e.wb??n.wbC,n.wbC,.15,a);let c=r.hxApp*(i.platesFouled?3.6:1),d=e.mode==="econ"?Math.max(e.wb+r.towerApp,r.setC-c-.1):e.wb+r.towerApp;e.tower=_(e.tower,d,15,a),e.cwHx=_(e.cwHx,e.vCw>.05?e.tower:26,e.vCw>.05?6:60,a);let u=r.hxApp*(i.platesFouled?3.6:1),f=e.tower+u<e.chwr-1.5;switch(e.mode){case"mech":f&&e.modeT>5&&o("enable","Economizer enable: opening tower-water valve to the HX");break;case"enable":e.vCw=le(e.vCw,1,.1,a),i.sequenceWrong&&(e.vHx=le(e.vHx,1,.25,a),e.chiller==="on"&&e.modeT>2&&(e.chiller="off",t.event("CH_OFF","Chiller disabled at economizer enable"))),(i.sequenceWrong?e.vHx>=1:e.vCw>=1&&e.cwHx<e.chwr-1)&&o("integrated","Integrated economizer: HX pre-cools, chiller trims");break;case"integrated":e.vHx=le(e.vHx,1,.05,a),!f&&e.modeT>10&&e.hxOut>e.chwr-.4&&o("mech","Economizer disabled — HX no longer pre-cooling"),e.chiller==="on"&&e.vHx>=1&&e.hxOut<=r.setC+.2&&e.modeT>25&&(e.chiller="off",o("econ","Full economizer: chiller unloaded and stopped")),e.chiller!=="on"&&e.chws>r.setC+.8&&e.modeT>20&&e.chiller==="off"&&(e.chiller="starting",e.chStart=0,t.event("CH_ON","Chiller start requested to trim CHWS"));break;case"econ":(e.tower+u>r.setC+.2||e.chws>r.setC+.6)&&e.modeT>5&&(e.chiller==="off"&&(e.chiller="starting",e.chStart=0,t.event("CH_ON","CHWS above setpoint — chiller start requested, back to integrated mode")),o("integrated","Integrated economizer"));break}e.mode==="mech"&&(e.vHx=le(e.vHx,0,.05,a),e.vCw=le(e.vCw,0,.05,a)),e.chiller==="starting"&&(e.chStart+=a,e.chStart>=15&&(e.chiller="on",t.event("CH_RUN","Chiller compressor running — loading")));let g=Math.min(e.chwr,e.cwHx+u);e.hxOut=e.chwr-e.vHx*(e.chwr-g);let v=r.chwLs*4.186,T=e.hxOut;if(e.chiller==="on"){let y=Math.max(0,v*(e.hxOut-r.setC));e.chillerQ=le(e.chillerQ,Math.min(y,r.chillerCapKw),120,a),i.minLoadTrip&&e.chillerQ<.15*r.chillerCapKw&&e.vHx>.5?(e.lowT+=a,e.lowT>2.5&&(e.chiller="tripped",t.alarm("CH_LOWTEMP","Chiller low evaporator temperature trip (below minimum load)","shutdown"),ze(e,"CH-1 low evaporator temperature trip"))):e.lowT=0,T=e.hxOut-e.chillerQ/v}else e.chillerQ=le(e.chillerQ,0,300,a),e.lowT=0;e.chiller!=="on"&&(T=e.hxOut-e.chillerQ/v),e.chws=_(e.chws,T,5,a),e.chwr=_(e.chwr,e.chws+r.loadKw/v,25,a),ot(e,a,t,!1)},read(e,a){let t=r=>a.noise(r);return{chws:e.chws+t(.03),chwr:e.chwr+t(.03),hxOut:e.hxOut+t(.03),cwHx:e.cwHx+t(.03),hxApp:e.vHx>.9&&e.vCw>.9?e.hxOut-e.cwHx+t(.02):0,wb:e.wb+t(.05),chillerPct:e.chillerQ/e.p.chillerCapKw*100,vHx:e.vHx*100}},view(e){let a=e.vHx>.05;return{plates:{cls:e.f.platesFouled?"is-warning":a?"is-active":"",label:a?`HX active · out ${e.hxOut.toFixed(1)} °C`:"HX isolated"},"v-hx":k.valve(e.vHx,`${Math.round(e.vHx*100)}% open`),"v-cw":k.valve(e.vCw,`${Math.round(e.vCw*100)}% open`),"chw-in":k.flow(!0,!1,`CHW return ${e.chwr.toFixed(1)} °C`),"chw-hx":k.flow(a,!1,a?`Through HX → ${e.hxOut.toFixed(1)} °C`:"No flow"),"chw-out":k.flow(!0,!1,`CHWS ${e.chws.toFixed(1)} °C`),"cw-in":k.flow(e.vCw>.05,!1,e.vCw>.05?`Tower water ${e.cwHx.toFixed(1)} °C`:"Valve closed"),"cw-out":k.flow(e.vCw>.05,!1,"Tower water back to tower"),chiller:{...k.run(e.chiller==="on"&&e.chillerQ>20,e.chiller==="tripped"?"Chiller TRIPPED":e.chiller==="on"?`Chiller ${Math.round(e.chillerQ/e.p.chillerCapKw*100)}%`:"Chiller off (economizer)"),cls:e.chiller==="tripped"?"is-alarm":e.chiller==="on"&&e.chillerQ>20?"is-running":"is-stopped"},"mode-display":{cls:e.chiller==="tripped"?"is-alarm":"",text:{mech:"MECHANICAL",enable:"ECON ENABLING",integrated:"INTEGRATED ECON",econ:"FULL ECONOMIZER"}[e.mode]+` WB ${e.inputs.wbC}C`},"chws-gauge":{...Ne(e.chws,5,25),label:`${e.chws.toFixed(1)} °C`},"chiller-bar":ht(e.chillerQ/e.p.chillerCapKw,`${Math.round(e.chillerQ/e.p.chillerCapKw*100)}%`)}},status(e){return{mode:e.mode,label:`${{mech:"Mechanical cooling",enable:"Economizer enabling",integrated:"Integrated economizer",econ:"Full economizer"}[e.mode]} · CHWS ${e.chws.toFixed(1)} °C${e.chiller==="tripped"?" · CHILLER TRIPPED":""}`}}};var Io=9,en=5,Cd=6e3,kr=36e3,Ad=2,Oo=5e3,qo={id:"fanwall",title:"Fan-array air handler",dt:.1,sample:.5,params:{flowSet:36e3,maxSpeed:1,minSpeed:.3,failIndex:4},readings:{airflow:{label:"Supply airflow (airflow station)",unit:"cfm",digits:0},flowPct:{label:"Airflow vs. design",unit:"%",digits:1},sp:{label:"Fan discharge static pressure",unit:"in. w.c.",digits:2},speed:{label:"Array speed command",unit:"%",digits:1},fansRunning:{label:"Fans running",unit:"of 9",digits:0},revFlow:{label:"Reverse airflow through stopped fan",unit:"cfm",digits:0},kw:{label:"Total fan power",unit:"kW",digits:1}},init({params:e,faults:a}){let t={p:e,f:a,inputs:{failFan:!1,restoreFan:!1},n:.919,integ:.919,failed:Array(Io).fill(!1),alarms:{},bms:[],P:2,Q:kr,Qb:0};return Fo(t),t},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=r.failIndex;if(n.failFan&&!e.failed[o]&&(e.failed[o]=!0,i.fanAlarmUnmapped?t.event("LOCAL_FAULT",`Fan ${o+1} fault LED on at the unit (no BMS point)`):(t.alarm("FAN_FAIL",`Fan ${o+1} failure (motor/EC controller fault)`,"alarm"),ze(e,`AHU-1 fan ${o+1} failure`))),n.restoreFan&&e.failed[o]&&(e.failed[o]=!1,n.failFan=!1,n.restoreFan=!1,t.clear("FAN_FAIL"),t.event("FAN_RESTORED",`Fan ${o+1} replaced and restarted`)),!i.speedHeld){let c=(r.flowSet-e.Q)/r.flowSet;e.integ=H(e.integ+.35*c*a,r.minSpeed,r.maxSpeed);let d=H(e.integ+.6*c,r.minSpeed,r.maxSpeed);e.n=le(e.n,d,.02,a)}Fo(e),ot(e,a,t,!1)},read(e,a){let t=i=>a.noise(i),r=e.failed.filter(i=>!i).length;return{airflow:e.Q+t(60),flowPct:e.Q/kr*100+t(.15),sp:e.P+t(.01),speed:e.n*100,fansRunning:r,revFlow:e.Qb,kw:r*3.1*e.n**3+(e.Qb>0?.6:0)}},view(e){let a={};for(let t=0;t<Io;t++)a[`fan-${t+1}`]=e.failed[t]?{cls:"is-failed is-alarm",label:`Fan ${t+1} FAILED — stopped`}:{cls:e.n<.6?"is-running slow":"is-running",label:`Fan ${t+1} ${Math.round(e.n*100)}%`},a[`bd-${t+1}`]={cls:e.failed[t]?e.f.noBackdraft?"is-open is-alarm":"is-closed":"is-open",label:e.failed[t]?e.f.noBackdraft?"No backdraft damper — open hole":"Backdraft damper closed":"Damper open (fan running)"};return a.backflow=k.flow(e.Qb>50,!0,e.Qb>50?`Air recirculating backwards ${Math.round(e.Qb)} cfm`:"No recirculation"),a.supply=k.flow(!0,!1,`Supply ${Math.round(e.Q)} cfm`),a["return-air"]=k.flow(!0,!1,"Return air"),a.controller={cls:Object.keys(e.alarms).length?"is-alarm":"",text:`SPD ${Math.round(e.n*100)}%  ${Math.round(e.Q/100)/10}k CFM`},a["ctl-lamp"]=k.alarm(Object.keys(e.alarms).length>0,Object.keys(e.alarms).length?"Fan alarm":"Normal"),a["sp-gauge"]={...Ne(e.P,0,4),label:`${e.P.toFixed(2)} in. w.c.`},a["flow-bar"]=ht(e.Q/kr/1.1,`${Math.round(e.Q/kr*100)}% design airflow`),a},status(e){return{mode:"auto",label:`${e.failed.filter(t=>!t).length} of 9 fans · ${Math.round(e.n*100)}% speed · ${Math.round(e.Q)} cfm`}}};function Fo(e){let a=e.failed.filter(c=>!c).length,t=e.f.noBackdraft?e.failed.filter(Boolean).length:0,r=e.n,i=c=>c>=en*r*r?0:Cd*Math.sqrt(r*r-c/en),n=c=>kr*Math.sqrt(c/Ad),o=fa(c=>n(c)+t*Oo*Math.sqrt(c)-a*i(c),0,en*r*r,40);e.P=o,e.Q=n(o),e.Qb=t*Oo*Math.sqrt(o)}var Gr=8,No={id:"crah",title:"Chilled-water CRAH",dt:.1,sample:.5,params:{satSet:22,dtSet:11,chwC:10,uaD:25,cwD:18.8,roomC:600,strokeS:30,highSatC:25,itDtK:12},readings:{sat:{label:"Supply air temperature (BMS sensor)",unit:"°C",digits:2},satRef:{label:"Supply air temperature (test thermometer)",unit:"°C",digits:2},satErr:{label:"BMS supply-air sensor − test thermometer",unit:"K",digits:2},rat:{label:"Return air temperature",unit:"°C",digits:1},inlet:{label:"Rack inlet temperature (cold aisle)",unit:"°C",digits:1},valveCmd:{label:"Valve command",unit:"%",digits:0},valveFb:{label:"Valve position feedback",unit:"%",digits:0},valveErr:{label:"|Command − feedback|",unit:"%",digits:0},fanPct:{label:"Fan speed",unit:"%",digits:0},airMargin:{label:"Unit airflow ÷ IT airflow demand",unit:"%",digits:0},qKw:{label:"Coil cooling",unit:"kW",digits:0},itKw:{label:"IT heat load (load bank)",unit:"kW",digits:0}},init({params:e,faults:a}){let r=60/(1.207*e.dtSet);return{p:e,f:a,inputs:{itKw:60,chwIsolated:!1},rat:e.satSet+60/(1.207*r),sat:e.satSet,cmd:.45,integ:.45,pos:a.valveStuck?.3:a.actuatorReversed?.55:.45,fan:r/Gr,fanInteg:r/Gr,fanFailed:!1,q:60,alarms:{},bms:[],highT:0,V:r,inlet:e.satSet}},step(e,a,t){let{p:r,f:i,inputs:n}=e;i.fanFailed&&n.itKw>80&&!e.fanFailed&&(e.fanFailed=!0,t.alarm("FAN_FAIL","CRAH fan 2 failure","alarm"),ze(e,"CRAH-1 fan 2 failure"));let o=e.fanFailed?2:3,d=(e.rat-e.sat-r.dtSet)/r.dtSet;e.fanInteg=H(e.fanInteg+.2*d*a,.3,1),e.fan=le(e.fan,H(e.fanInteg+.5*d,.3,1),.06,a);let u=Gr*e.fan*Math.pow(o/3,.85),f=1.207*u,g=e.sat+(i.satOffset?2.5:0),v=g-r.satSet;e.integ=H(e.integ+.012*v*a,0,1),e.cmd=H(e.integ+.1*v,0,1);let T=i.valveStuck?.3:i.actuatorReversed?1-e.cmd:e.cmd;e.pos=le(e.pos,T,1/r.strokeS,a);let y=n.chwIsolated?0:(Math.exp(3.4*(e.pos-1))-Math.exp(-3.4))/(1-Math.exp(-3.4)),S=r.cwD*y,D=0;if(S>.01){let N=Math.min(f,S),R=Math.min(f,S)/Math.max(f,S),j=r.uaD*Math.pow(u/Gr,.6)/N,W=Math.exp(-j*(1-R));D=(Math.abs(1-R)<1e-6?j/(1+j):(1-W)/(1-R*W))*N*Math.max(0,e.rat-r.chwC)}e.q=_(e.q,D,2,a),e.rat+=(n.itKw-e.q)/r.roomC*a,e.sat=e.rat-e.q/f,e.V=u;let A=n.itKw/(1.207*r.itDtK),C=H((A-u)/A,0,.6);e.inlet=e.sat+C*(e.rat-e.sat),e.highT=g>r.highSatC?e.highT+a:0,e.highT>5&&!e.alarms.HIGH_SAT&&(t.alarm("HIGH_SAT","CRAH-1 high supply air temperature","alarm"),ze(e,"CRAH-1 high supply air temperature")),g<r.highSatC-1&&t.clear("HIGH_SAT"),ot(e,a,t,!1)},read(e,a){let t=n=>a.noise(n),r=e.sat+(e.f.satOffset?2.5:0),i=e.inputs.itKw/(1.207*e.p.itDtK);return{sat:r+t(.04),satRef:e.sat+t(.03),satErr:r-e.sat+t(.03),rat:e.rat+t(.05),inlet:e.inlet+t(.05),valveCmd:e.cmd*100,valveFb:e.pos*100,valveErr:Math.abs(e.cmd-e.pos)*100,fanPct:e.fan*100,airMargin:e.V/i*100,qKw:e.q,itKw:e.inputs.itKw}},view(e){let a={};for(let t=1;t<=3;t++){let r=t===2&&e.fanFailed;a[`fan-${t}`]=r?{cls:"is-failed is-alarm",label:"Fan 2 FAILED — stopped"}:{cls:e.fan<.55?"is-running slow":"is-running",label:`Fan ${t} ${Math.round(e.fan*100)}%`}}return a["chw-valve"]={...k.valve(e.pos,`Valve ${Math.round(e.pos*100)}% open (cmd ${Math.round(e.cmd*100)}%)`),cls:Math.abs(e.cmd-e.pos)>.15?"is-alarm":""},a["valve-tag"]={text:`CMD ${Math.round(e.cmd*100)}% · FB ${Math.round(e.pos*100)}%`},a["chw-s"]=k.flow(!e.inputs.chwIsolated&&e.pos>.02,!1,e.inputs.chwIsolated?"CHW isolated":`CHW in ${e.p.chwC} °C`),a["chw-r"]=k.flow(!e.inputs.chwIsolated&&e.pos>.02,!1,"CHW return"),a.supply=k.flow(!0,!1,`Supply air ${e.sat.toFixed(1)} °C`),a["return-air"]={...k.flow(!0,!1,`Return air ${e.rat.toFixed(1)} °C`)},a.display={cls:Object.keys(e.alarms).length?"is-alarm":"",text:Object.keys(e.alarms).length?Object.values(e.alarms).at(-1).text.toUpperCase().slice(0,26):`SAT ${(e.sat+(e.f.satOffset?2.5:0)).toFixed(1)}C RAT ${e.rat.toFixed(1)}C`},a["alarm-lamp"]=k.alarm(Object.keys(e.alarms).length>0),a.coil={cls:e.q>5?"is-active":"",label:`Coil ${Math.round(e.q)} kW`},a["sat-gauge"]={...Ne(e.sat,10,35),label:`${e.sat.toFixed(1)} °C`},a["load-bar"]=ht(e.inputs.itKw/120,`IT load ${e.inputs.itKw} kW`),a},status(e){return{mode:"auto",label:`Supply air ${e.sat.toFixed(1)} °C · valve ${Math.round(e.pos*100)}% · fans ${Math.round(e.fan*100)}%${e.fanFailed?" · FAN 2 FAILED":""}`}}};var Bo={id:"crac",title:"Glycol-cooled DX CRAC",dt:.1,sample:.5,params:{ratSet:30,qStage:45,vD:6,ua0:5.63,roomC:500,lowSuctPsig:52,lpTripPsig:38},readings:{rat:{label:"Return air temperature (control)",unit:"°C",digits:2},sat:{label:"Supply air temperature",unit:"°C",digits:1},suctP:{label:"Suction pressure",unit:"psig",digits:1},superheat:{label:"Suction superheat",unit:"K",digits:1},headP:{label:"Discharge (head) pressure",unit:"psig",digits:0},airflow:{label:"Unit airflow",unit:"cfm",digits:0},filterDp:{label:"Filter pressure drop",unit:"in. w.c.",digits:2},qKw:{label:"Cooling delivered",unit:"kW",digits:1},itKw:{label:"IT heat load (load bank)",unit:"kW",digits:0},frost:{label:"Evaporator coil frost cover (estimate)",unit:"%",digits:0},comps:{label:"Compressors running",unit:"",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{itKw:40},rat:30,d:.9,integ:.9,c2:!1,c2T:0,dpF:a.dirtyFilter?1:.3,frost:0,tss:9,q:40,lowT:0,lpT:0,locked:!1,alarms:{},bms:[],V:e.vD/Math.sqrt(1+1.4*((a.dirtyFilter?1:.3)-.3)),n:.9,sat:24,c2Runs:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;i.dirtyFilter&&(e.dpF=Math.min(4,e.dpF+.015*a));let o=1/Math.sqrt(1+1.4*(e.dpF-.3)),c=r.vD*o,d=1.207*c,u=e.rat-r.ratSet;e.integ=H(e.integ+.03*u*a,0,2),e.d=H(e.integ+.5*u,0,2),e.c2T=(e.c2?e.d<.9:e.d>1.15)?e.c2T+a:0,!e.c2&&e.c2T>3&&(e.c2=!0,e.c2T=0,t.event("STAGE2",i.stage2Fail?"Compressor 2 commanded ON (no run status)":"Compressor 2 started")),e.c2&&e.c2T>10&&(e.c2=!1,e.c2T=0);let f=e.c2&&!i.stage2Fail&&!e.locked,v=(e.locked?0:H(e.c2?e.d-1:e.d,e.d>.05?.2:0,1))+(f?1:0),T=r.ua0*Math.pow(o,.8)*(1-.6*e.frost)*(i.lowCharge?.45:1),y=1-Math.exp(-T/d),S=R=>v*r.qStage*(1+.03*(R-7)),D=v>.01?fa(R=>S(R)-y*d*(e.rat-R),-25,e.rat,36):e.rat-2;e.tss=_(e.tss,D,3,a);let A=v>.01?Math.max(0,y*d*(e.rat-e.tss)):0;e.q=_(e.q,A,2,a);let C=e.tss+.5;e.frost=H(e.frost+(C<0?.008*-C:C>3?-.003:0)*a,0,1),e.rat+=(n.itKw-.97*e.q)/r.roomC*a,e.sat=e.rat-e.q/d,e.V=c,e.n=v,e.c2Runs=f;let N=$a(e.tss);e.lowT=v>.01&&N<r.lowSuctPsig?e.lowT+a:0,e.lowT>5&&!e.alarms.LOW_SUCTION&&(t.alarm("LOW_SUCTION","Low suction pressure (coil freeze protection)","alarm"),ze(e,"CRAC-1 low suction pressure")),e.lpT=v>.01&&N<r.lpTripPsig?e.lpT+a:0,e.lpT>5&&!e.locked&&(e.locked=!0,t.alarm("LP_LOCKOUT","Low-pressure lockout — compressors stopped","shutdown"),ze(e,"CRAC-1 low pressure lockout")),i.dirtyFilter&&e.dpF>1&&!e.alarms.FILTER&&t.alarm("FILTER","Dirty filter (filter ΔP switch)","warning"),ot(e,a,t,!1)},read(e,a){let t=n=>a.noise(n),r=e.n>.01,i=1/Math.sqrt(1+1.4*(e.dpF-.3));return{rat:e.rat+t(.03),sat:e.sat+t(.05),suctP:$a(e.tss)+t(.3),superheat:r?(e.f.lowCharge?16:e.f.dirtyFilter?Math.max(1,6-4*(1-i)/.5):6)+t(.2):0,headP:r?$a(40+7*(e.q/90))+t(1):$a(35),airflow:e.V*2118.88+t(20),filterDp:e.dpF*i+t(.01),qKw:e.q,itKw:e.inputs.itKw,frost:e.frost*100,comps:e.locked?0:(e.n>.01?1:0)+(e.c2Runs?1:0)}},view(e){let a=e.n>.01,t={frost:{style:{"--frost":e.frost.toFixed(3)},label:e.frost>.05?`Coil frosted ${Math.round(e.frost*100)}%`:"Coil clear"},"comp-1":k.run(!e.locked&&a,e.locked?"Compressor 1 locked out":a?"Compressor 1 running":"Compressor 1 off"),"comp-2":e.c2&&e.f.stage2Fail?{cls:"is-alarm",label:"Compressor 2 commanded but NOT running"}:k.run(e.c2Runs,e.c2Runs?"Compressor 2 running":"Compressor 2 off"),filters:{cls:e.dpF>1?"is-warning":"is-normal",style:{"--dirt":String(H((e.dpF-.3)/3,0,1))},label:`Filter ΔP ${(e.dpF/Math.sqrt(1+1.4*(e.dpF-.3))).toFixed(2)} in. w.c.`},"filter-tag":{text:`ΔP ${(e.dpF/Math.sqrt(1+1.4*(e.dpF-.3))).toFixed(2)}"`},supply:{...k.flow(!0,!1,`Supply air ${e.sat.toFixed(1)} °C · ${Math.round(e.V*2118.88)} cfm`),cls:e.V<4.5?"is-flowing slow":"is-flowing"},"return-air":k.flow(!0,!1,`Return air ${e.rat.toFixed(1)} °C`),refrig:k.flow(a&&!e.locked,!1,a?"Refrigerant circulating":"No refrigerant flow"),"glycol-in":k.flow(!0,!1,"Glycol from dry cooler"),"glycol-out":k.flow(!0,!1,"Glycol to dry cooler"),display:{cls:Object.keys(e.alarms).length?"is-alarm":"",text:Object.keys(e.alarms).length?Object.values(e.alarms).at(-1).text.toUpperCase().slice(0,26):`RAT ${e.rat.toFixed(1)}C  ${Math.round(e.q)} kW`},"alarm-lamp":k.alarm(Object.keys(e.alarms).length>0),"suct-gauge":{...Ne($a(e.tss),0,120),label:`Suction ${$a(e.tss).toFixed(0)} psig`},"cap-bar":ht(e.q/90,`${Math.round(e.q)} kW cooling`)};for(let r=1;r<=2;r++)t[`fan-${r}`]={cls:e.V<4.5?"is-running slow":"is-running",label:`Fan ${r} running (constant speed)`};return t},status(e){return{mode:e.locked?"locked":"auto",label:e.locked?"Compressors locked out (low pressure)":`${e.c2Runs?2:e.n>.01?1:0} compressor(s) · ${Math.round(e.q)} kW · RAT ${e.rat.toFixed(1)} °C`}}};var $d=120,Ho={id:"valve",title:"Control valve & actuator",dt:.1,sample:.5,params:{strokeS:35,springS:12,dpDesign:10,failOpen:!0},readings:{cmd:{label:"BMS command",unit:"%",digits:0},fb:{label:"Position feedback (BMS)",unit:"%",digits:1},pos:{label:"Actual stem position (observed)",unit:"%",digits:1},fbErr:{label:"|Command − feedback|",unit:"%",digits:1},flow:{label:"Flow through valve (ultrasonic meter)",unit:"gpm",digits:1},dp:{label:"Differential pressure across valve",unit:"psi",digits:1}},init({params:e,faults:a}){return{p:e,f:a,inputs:{cmd:0,power:!0,dp:e.dpDesign},pos:0,t:0,eff:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=r.failOpen&&!i.failWrong?1:0,c;n.power?c=i.reversed?1-n.cmd/100:n.cmd/100:c=o;let d=n.power?1/r.strokeS:1/r.springS,u=e.pos;e.pos=le(e.pos,c,d,a),!n.power&&Math.abs(u-c)>.01&&Math.abs(e.pos-c)<=.01&&t.event("FAIL_POS",`Spring return reached ${c?"OPEN":"CLOSED"}`);let f=i.undersized&&e.pos<.05&&n.dp>25?.15*(n.dp-25)/15:0;e.eff=H(e.pos+f,0,1)},read(e,a){let t=f=>a.noise(f),{f:r,p:i}=e,n=e.pos,o=r.fbMisScaled?(.2+.8*n)*100:n*100,c=e.eff<=0?0:(Math.exp(3.9*(e.eff-1))-Math.exp(-3.9))/(1-Math.exp(-3.9)),d=$d*c*Math.sqrt(e.inputs.dp/i.dpDesign),u=e.inputs.power?e.inputs.cmd:0;return{cmd:u,fb:e.inputs.power?Math.max(0,o+t(.2)):0,pos:Math.max(0,e.pos*100+(e.pos>.005?t(.2):0)),fbErr:e.inputs.power?Math.abs(u-o+t(.1)):0,flow:Math.max(0,d+(d>.5?t(.3):0)),dp:e.inputs.dp+t(.05)}},view(e){let a=e.f.fbMisScaled?.2+.8*e.pos:e.pos,t=e.inputs.power&&Math.abs(e.inputs.cmd/100-a)>.1;return{body:{...k.valve(e.pos,`Valve ${Math.round(e.pos*100)}% open`),cls:e.eff>e.pos+.01?"is-alarm":""},actuator:{cls:e.inputs.power?t?"is-warning":"is-normal":"is-deenergized",label:e.inputs.power?`Actuator powered · command ${e.inputs.cmd}%`:"Actuator unpowered — spring return"},"act-display":{text:e.inputs.power?`CMD ${String(e.inputs.cmd).padStart(3)}% FB ${String(Math.round(a*100)).padStart(3)}%`:"NO POWER — SPRING"},"stem-pointer":{style:{"--pos":e.pos.toFixed(3)},label:`Stem ${Math.round(e.pos*100)}%`},"flow-in":k.flow(e.eff>.005,!1,e.eff>.005?"Water flowing":"No flow"),"flow-out":{...k.flow(e.eff>.005,!1,e.eff>e.pos+.01?"LEAKING past closed valve":e.eff>.005?"Water flowing":"No flow"),cls:e.eff>.005?e.eff>e.pos+.01?"is-flowing is-alarm":"is-flowing":"is-noflow"},"signal-cmd":{cls:e.inputs.power?"is-flowing":"is-noflow",label:"Command signal"},"signal-fb":{cls:e.inputs.power?"is-flowing":"is-noflow",label:"Feedback signal"},"power-24":{cls:e.inputs.power?"is-flowing":"is-noflow",label:e.inputs.power?"24 V AC on":"24 V AC removed"},"dp-gauge":{...Ne(e.inputs.dp,0,60),label:`${e.inputs.dp} psi`},"pos-bar":ht(e.pos,`${Math.round(e.pos*100)}%`)}},status(e){return{mode:e.inputs.power?"powered":"fail",label:e.inputs.power?`Command ${e.inputs.cmd}% · stem ${Math.round(e.pos*100)}%`:`Power removed · stem ${Math.round(e.pos*100)}%`}}};var Uo={id:"strainer",title:"Duplex strainer with DP alarm",dt:.1,sample:.5,params:{cleanPsi:1.5,alarmPsi:5,qd:2400},readings:{dp:{label:"Strainer DP (BMS transmitter)",unit:"psi",digits:2},dpGauge:{label:"Strainer DP (local test gauge)",unit:"psi",digits:2},dpErr:{label:"BMS transmitter − test gauge",unit:"psi",digits:2},flow:{label:"Flow",unit:"gpm",digits:0},loading:{label:"Basket loading (estimate)",unit:"%",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{debris:!1,changeover:!1},load:[a.startupScreen?.75:0,0],active:0,highT:0,alarms:{},bms:[],dpTrue:e.cleanPsi*(1+(a.startupScreen?.75:0))**2,dpBms:a.tubingReversed?0:e.cleanPsi*(1+(a.startupScreen?.75:0))**2,flow:e.qd}},step(e,a,t){let{p:r,f:i,inputs:n}=e;n.changeover&&e.active===0&&(e.active=1,t.event("CHANGEOVER","Duplex strainer switched to clean basket B")),n.debris&&(e.load[e.active]=H(e.load[e.active]+.016*a,0,1.4));let o=e.load[e.active],c=r.cleanPsi*(1+o)**2;e.flow=r.qd/Math.sqrt(1+(c-r.cleanPsi)/45),e.dpTrue=c*(e.flow/r.qd)**2,e.dpBms=i.tubingReversed?0:e.dpTrue,e.highT=e.dpBms>r.alarmPsi?e.highT+a:0,e.highT>5&&!e.alarms.DP_HIGH&&(t.alarm("DP_HIGH","Strainer high differential pressure — clean basket","warning"),ze(e,"STR-1 high DP")),e.dpBms<r.alarmPsi-1&&t.clear("DP_HIGH"),ot(e,a,t,i.alarmUnmapped)},read(e,a){let t=r=>a.noise(r);return{dp:Math.max(0,e.dpBms+t(.03)),dpGauge:e.dpTrue+t(.05),dpErr:e.dpBms-e.dpTrue+t(.04),flow:e.flow+t(4),loading:e.load[e.active]*100/1.4}},view(e){let a={};return["a","b"].forEach((t,r)=>{a[`basket-${t}`]={cls:e.active===r?"is-active":"",style:{"--dirt":String(H(e.load[r]/1.2,0,1))},label:`Basket ${t.toUpperCase()} ${e.active===r?"in service":"standby"} · ${Math.round(e.load[r]/1.4*100)}% loaded`}}),a["flow-in"]=k.flow(!0,!1,`${Math.round(e.flow)} gpm`),a["flow-out"]=k.flow(!0,!1,"To pump suction"),a.transmitter={cls:e.alarms.DP_HIGH?"is-alarm":e.f.tubingReversed?"is-warning":"",text:`${e.dpBms.toFixed(1)} PSID`,label:e.f.tubingReversed?"Transmitter reads 0 (high/low ports swapped)":`BMS reads ${e.dpBms.toFixed(1)} psi`},a["dp-gauge"]={...Ne(e.dpTrue,0,10),label:`Gauge ${e.dpTrue.toFixed(1)} psi`},a.selector={attr:{"data-pos":String(e.active)},text:e.active?"B":"A",label:`Selector on basket ${e.active?"B":"A"}`},a["alarm-lamp"]=k.alarm(!!e.alarms.DP_HIGH,e.alarms.DP_HIGH?"High DP":"Normal"),a},status(e){return{mode:"run",label:`Basket ${e.active?"B":"A"} in service · DP ${e.dpTrue.toFixed(1)} psi`}}};var Vo=14.7,Ua=40,Pd=5e3,Ed=.025,Ha=20,jo={id:"expansion-tank",title:"Expansion tank & pressurization",dt:.1,sample:.5,params:{prechargeSet:25,prvSet:27,reliefPsig:125,t0:15},readings:{precharge:{label:"Tank air pre-charge (tank isolated & drained)",unit:"psig",digits:1},pTank:{label:"System pressure at tank / pump suction",unit:"psig",digits:1},pHigh:{label:"Pressure at system high point",unit:"psig",digits:1},tankWater:{label:"Water in tank",unit:"gal",digits:1},loopT:{label:"Loop water temperature",unit:"°C",digits:1},relief:{label:"Water discharged by relief valve",unit:"gal",digits:1}},init({params:e,faults:a}){let t=a.prechargeNotSet?12:e.prechargeSet;return{p:e,f:a,inputs:{fill:!1,heat:!1,cool:!1},pre:t,W:0,T:e.t0,P:0,relief:0,filled:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=i.prvLow?15:r.prvSet;n.heat&&(e.T=Math.min(32,e.T+.35*a)),n.cool&&(e.T=Math.max(10,e.T-.6*a));let c=21e-5,d=e.T-(e.Tprev??e.T);if(e.Tprev=e.T,e.W+=Pd*c*d,n.fill&&e.P<o&&(e.W+=1.5*a),e.P=Ld(e,e.W),e.P>r.reliefPsig){let f=e.W-zo(e,r.reliefPsig);e.W-=f,e.relief+=f,e.P=r.reliefPsig,e.lifted||(e.lifted=!0,t.event("RELIEF_LIFT","Relief valve lifted — water discharged"),t.alarm("RELIEF","Relief valve discharging","alarm"))}else e.lifted&&e.P<r.reliefPsig-10&&(e.lifted=!1,t.clear("RELIEF"));n.fill&&!e.filled&&e.P>=o-.3&&(e.filled=!0,t.event("FILLED",`System filled to fill-valve setting (${o} psig at tank)`));let u=e.P-Ha;e.filled&&u<4&&!e.alarms?.LOW_HIGHPT&&t.alarm("LOW_HIGHPT","Low pressure at system high point (air ingress risk)","warning")},read(e,a){let t=r=>a.noise(r);return{precharge:e.pre+t(.05),pTank:e.P+t(.1),pHigh:e.P-Ha+t(.1),tankWater:tn(e,e.P),loopT:e.T+t(.05),relief:e.relief}},view(e){let a=tn(e,e.P);return{tank:{...k.level(a/Ua,`Tank ${a.toFixed(1)} of ${Ua} gal water`),cls:a/Ua>.85?"is-warning":""},bladder:{style:{"--fill":(a/Ua).toFixed(3)},label:`Air side ${(Ua-a).toFixed(1)} gal`},"iso-valve":k.valve(e.f.isoClosed?0:1,e.f.isoClosed?"Tank isolation valve CLOSED":"Tank isolation valve open"),prv:{...k.valve(e.inputs.fill&&e.P<(e.f.prvLow?15:e.p.prvSet)?1:0),label:`Fill valve set ${e.f.prvLow?15:e.p.prvSet} psig`},relief:{cls:e.lifted?"is-active is-alarm":"",label:e.lifted?"Relief valve DISCHARGING":"Relief valve closed"},"p-gauge":{...Ne(e.P,0,160),label:`${e.P.toFixed(0)} psig`},"hp-gauge":{...Ne(e.P-Ha,-15,60),label:`High point ${(e.P-Ha).toFixed(0)} psig`},loop:{...k.flow(e.filled,!1,`Loop ${e.T.toFixed(1)} °C`),cls:e.filled?e.T>20?"is-flowing warm":"is-flowing":"is-noflow"},"loop-temp":{text:`${e.T.toFixed(1)} °C`},"fill-line":k.flow(e.inputs.fill&&e.P<(e.f.prvLow?15:e.p.prvSet),!1,"Make-up water"),"air-vent":{cls:e.P-Ha<0&&e.filled?"is-alarm":"",label:e.P-Ha<0&&e.filled?"Air being drawn IN at high point":"Air vent normal"}}},status(e){return{mode:"run",label:`${e.P.toFixed(1)} psig at tank · loop ${e.T.toFixed(1)} °C${e.lifted?" · RELIEF LIFTING":""}`}}};function tn(e,a){if(e.f.isoClosed)return 0;let t=a+Vo,r=e.pre+Vo;return t>r?Ua*(1-r/t):0}function zo(e,a){return tn(e,a)+Ed*a}function Ld(e,a){return fa(t=>zo(e,t)-a,-14,400,40)}var Wo=e=>{let a=.6112*Math.exp(17.62*e/(243.12+e));return 622*a/(101.325-a)},_r=e=>{let a=e*101.325/(622+e),t=Math.log(a/.6112);return 243.12*t/(17.62-t)},Go={id:"humidity",title:"Humidification & dehumidification",dt:.1,sample:.5,params:{humSet:5.5,dehumSet:12.5,kInf:.02,hCap:.085,dCap:.11,roomT:24,ret1:31,ret2:21},readings:{dp:{label:"Room dew point (BMS sensor)",unit:"°C",digits:2},dpRef:{label:"Room dew point (reference hygrometer)",unit:"°C",digits:2},dpErr:{label:"BMS sensor − reference hygrometer",unit:"K",digits:2},rh:{label:"Cold-aisle relative humidity",unit:"%",digits:1},outDp:{label:"Outdoor/make-up air dew point",unit:"°C",digits:1},hum:{label:"Humidifier output (total)",unit:"%",digits:0},dehum:{label:"Dehumidification (total)",unit:"%",digits:0},fight:{label:"Units fighting (1 = humidify & dehumidify at once)",unit:"",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{outDp:8},w:Wo(8.5),out:8,u:[{h:0,d:0,hi:0,di:0},{h:0,d:0,hi:0,di:0}],fightT:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.out=_(e.out,n.outDp,15,a);let o=_r(e.w),c=o+(i.dpSensorOffset?4:0);e.u.forEach((g,v)=>{let T,y;if(i.rhControl){let S=v===0?r.ret1:r.ret2,D=zr(S,o);T=(35-D)/6,y=(D-55)/6}else T=r.humSet-c,y=c-r.dehumSet;g.hi=H(g.hi+.05*T*a,0,1),g.h=H(g.hi+.4*T,0,1),g.di=H(g.di+.05*y*a,0,1),g.d=H(g.di+.4*y,0,1),T<-.5&&(g.hi=Math.max(0,g.hi-.1*a)),y<-.5&&(g.di=Math.max(0,g.di-.1*a))});let d=e.u[0].h+e.u[1].h,u=e.u[0].d+e.u[1].d;e.w+=(r.kInf*(Wo(e.out)-e.w)+r.hCap*d-r.dCap*u*H((e.w-4)/6,0,1.5))*a;let f=e.u.some(g=>g.h>.05)&&e.u.some(g=>g.d>.05);f&&!e.fightLogged&&(e.fightLogged=!0,t.event("FIGHT","One unit humidifying while another dehumidifies")),e.fighting=f},read(e,a){let t=i=>a.noise(i),r=_r(e.w);return{dp:r+(e.f.dpSensorOffset?4:0)+t(.05),dpRef:r+t(.04),dpErr:(e.f.dpSensorOffset?4:0)+t(.04),rh:zr(e.p.roomT,r)+t(.2),outDp:e.out+t(.05),hum:(e.u[0].h+e.u[1].h)*50,dehum:(e.u[0].d+e.u[1].d)*50,fight:e.fighting?1:0}},view(e){let a=_r(e.w),t={};return e.u.forEach((r,i)=>{let n=i+1;t[`hum-${n}`]={cls:r.h>.05?"is-active":"",label:r.h>.05?`Unit ${n} humidifying ${Math.round(r.h*100)}%`:`Unit ${n} humidifier idle`},t[`dehum-${n}`]={cls:r.d>.05?"is-active":"",label:r.d>.05?`Unit ${n} dehumidifying ${Math.round(r.d*100)}%`:`Unit ${n} not dehumidifying`},t[`unit-${n}-tag`]={cls:e.fighting?"is-alarm":"",text:r.h>.05?"HUMIDIFY":r.d>.05?"DEHUMIDIFY":"NEUTRAL"}}),t["dp-display"]={text:`DP ${(a+(e.f.dpSensorOffset?4:0)).toFixed(1)} °C  RH ${zr(e.p.roomT,a).toFixed(0)}%`},t["dp-gauge"]={...Ne(a,-15,20),label:`Actual dew point ${a.toFixed(1)} °C`},t.outdoor={text:`OUTDOOR DP ${e.out.toFixed(0)} °C`},t.steam={cls:e.u.some(r=>r.h>.05)?"is-active":"",label:"Humidifier vapour"},t.condensate={cls:e.u.some(r=>r.d>.05)?"is-active":"",label:"Condensate from coil"},t},status(e){return{mode:"auto",label:`Room DP ${_r(e.w).toFixed(1)} °C${e.fighting?" · UNITS FIGHTING":""}`}}};var Va=249.09,Rd=10,_o=25,Md=.447,Id=[2.2,.8,.4,.8,2.2,2.2,.8,.4,.8,2.2],Ko={id:"containment",title:"Cold-aisle containment",dt:.1,sample:.5,params:{dpSet:.02,supplyC:22,itDtK:12,itMaxKw:300},readings:{dp:{label:"Containment ΔP (BMS sensor)",unit:"in. w.c.",digits:3},dpRef:{label:"Containment ΔP (test manometer)",unit:"in. w.c.",digits:3},fanPct:{label:"Cooling-unit fan speed",unit:"%",digits:0},inletMax:{label:"Highest rack inlet temperature",unit:"°C",digits:1},inletMin:{label:"Lowest rack inlet temperature",unit:"°C",digits:1},itKw:{label:"IT load (rack load banks)",unit:"kW",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{itPct:50,doorOpen:!1},n:.48,integ:.48,dpPa:5,vit:e.itMaxKw/2/(1.207*e.itDtK),itKw:e.itMaxKw/2,inlets:Array(Rd).fill(e.supplyC),door:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;n.doorOpen&&!e.door&&(e.door=!0,t.event("DOOR","Containment door opened")),!n.doorOpen&&e.door&&!i.doorCloserBroken&&(e.door=!1,t.event("DOOR","Containment door closed"));let o=n.itPct/100*r.itMaxKw;e.vit=_(e.vit??o/(1.207*r.itDtK),o/(1.207*r.itDtK),6,a);let c=Md*(i.missingBlanking?1.6:1)+(e.door?2.5:0),u=e.n*_o-e.vit;e.dpPa=Math.sign(u)*(u/c)**2;let f=i.dpTubeOff?0:e.dpPa/Va,g=(r.dpSet-f)/r.dpSet;e.integ=H(e.integ+.04*g*a,.3,1),e.n=le(e.n,H(e.integ+.05*g,.3,1),.02,a);let v=u<0?-u/e.vit:0,T=r.itDtK*(n.itPct/100>0?1:0);e.inlets=e.inlets.map((y,S)=>{let D=H(v*Id[S],0,.8);e.door&&(S===4||S===9)&&(D=Math.max(D,.5*H(1-e.dpPa/6,0,1))),i.missingBlanking&&(S===2||S===7)&&(D=Math.max(D,.45));let A=r.supplyC+D/(1-D)*T;return _(y,A,8,a)}),e.itKw=o},read(e,a){let t=i=>a.noise(i),r=e.dpPa/Va;return{dp:(e.f.dpTubeOff?0:r)+t(5e-4),dpRef:r+t(4e-4),fanPct:e.n*100,inletMax:Math.max(...e.inlets)+t(.05),inletMin:Math.min(...e.inlets)+t(.05),itKw:e.itKw}},view(e){let a={};return e.inlets.forEach((t,r)=>{a[`rack-${r+1}`]={cls:t>27?"is-alarm":t>25.5?"is-warning":"is-normal",text:`${t.toFixed(1)}°`,label:`Rack ${r+1} inlet ${t.toFixed(1)} °C${t>27?" — above recommended":""}`}}),a.door={cls:e.door?"is-open is-alarm":"is-closed",label:e.door?"Containment door OPEN":"Door closed"},a["cold-aisle"]={style:{"--warm":H((Math.max(...e.inlets)-20)/10,0,1).toFixed(3)},label:`Cold aisle ${Math.max(...e.inlets).toFixed(1)} °C max inlet`},a.supply=k.flow(!0,!1,`Supply ${Math.round(e.n*_o*2118.88)} cfm`),a.leak={...k.flow(Math.abs(e.dpPa)>.3,e.dpPa<0,e.dpPa<0?"Hot air drawn INTO cold aisle":"Cold air leaking out"),cls:Math.abs(e.dpPa)>.3?e.dpPa<0?"is-flowing is-reverse is-alarm":"is-flowing":"is-noflow"},a["crah-fans"]={cls:e.n<.6?"is-running slow":"is-running",label:`Supply fans ${Math.round(e.n*100)}%`},a["dp-sensor"]={cls:e.f.dpTubeOff?"is-warning":"",text:`${(e.f.dpTubeOff?0:e.dpPa/Va).toFixed(3)}" WC`,label:e.f.dpTubeOff?"Sensing tube disconnected":"ΔP sensor"},a["dp-gauge"]={...Ne(e.dpPa/Va,-.05,.25),label:`${(e.dpPa/Va).toFixed(3)} in. w.c.`},a["it-bar"]=ht(e.inputs.itPct/100,`IT load ${Math.round(e.itKw??150)} kW`),a.blanking={cls:e.f.missingBlanking?"is-alarm":"is-normal",label:e.f.missingBlanking?"Blanking panels missing in racks 3 and 8":"Blanking panels installed"},a},status(e){return{mode:"auto",label:`ΔP ${(e.dpPa/Va).toFixed(3)} in. w.c. · fans ${Math.round(e.n*100)}% · max inlet ${Math.max(...e.inlets).toFixed(1)} °C${e.door?" · DOOR OPEN":""}`}}};var ua=12,Yo={id:"tes",title:"Thermal storage tank ride-through",dt:.1,sample:.5,params:{loadKw:2e3,chwLs:100,setC:12,tankM3:30,chillerRestartS:100,valveStrokeS:8},readings:{chws:{label:"CHW supply to data hall",unit:"°C",digits:2},chwr:{label:"CHW return",unit:"°C",digits:2},tankOut:{label:"Tank outlet (bottom) temperature",unit:"°C",digits:2},reserve:{label:"Cold water remaining in tank",unit:"%",digits:0},vTes:{label:"TES discharge valve",unit:"% open",digits:0},chiller:{label:"Chiller output",unit:"%",digits:0}},init({params:e,faults:a}){let t=e.setC+e.loadKw/(e.chwLs*4.186),r=Array.from({length:ua},(i,n)=>a.degradedStrat?n<4?e.setC-.3:e.setC+(t-e.setC)*((n-3)/8):n<ua-1?e.setC-.3:t);return{p:e,f:a,inputs:{utility:!0},layers:r,chq:e.loadKw,ch:"run",chT:0,v:0,lostT:0,chws:e.setC,chwr:t,alarms:{},bms:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=r.chwLs*4.186;!n.utility&&e.ch!=="off"&&(e.ch="off",t.event("CH_LOST","Chiller stopped — utility power lost"),ze(e,"CH-1 stopped (power loss)")),n.utility&&e.ch==="off"&&(e.ch="restart",e.chT=0,t.event("PWR_BACK","Power restored to chiller — restart sequence")),e.ch==="restart"&&(e.chT+=a,e.chT>=r.chillerRestartS&&(e.ch="run",t.event("CH_RUN","Chiller compressor running — loading")));let c=Math.max(0,o*(e.chwr-r.setC));e.chq=e.ch==="run"?le(e.chq,c,80,a):le(e.chq,0,400,a),e.lostT=e.ch!=="run"||e.chq<.6*c?e.lostT+a:0;let d=e.lostT>(i.lateSequence?45:2)&&!(i.valveNoUps&&!n.utility),u=e.ch==="run"&&e.chq>.95*r.loadKw,f=d?1:u?0:e.v>0?1:0;i.valveNoUps&&!n.utility||(e.v=le(e.v,f,1/r.valveStrokeS,a)),e.v>.05&&!e.discharging&&(e.discharging=!0,t.event("TES_OPEN","TES discharge valve opening")),e.v<.02&&e.discharging&&(e.discharging=!1,t.event("TES_CLOSE","TES discharge valve closed — chiller carrying load"));let g=e.v,v=g*r.chwLs,T=r.tankM3*1e3/ua,y=v*a/T;if(y>0){let C=e.layers;for(let N=0;N<ua-1;N++)C[N]+=(C[N+1]-C[N])*y;C[ua-1]+=(e.chwr-C[ua-1])*y}for(let C=0;C<ua-1;C++){let N=(e.layers[C+1]-e.layers[C])*.002*a;e.layers[C]+=N,e.layers[C+1]-=N}let S=e.layers[0],D=e.chwr-e.chq/o,A=g*S+(1-g)*D;e.chws=_(e.chws,A,4,a),e.chwr=_(e.chwr,e.chws+r.loadKw/o,20,a),ot(e,a,t,!1)},read(e,a){let t=i=>a.noise(i),r=e.layers.filter(i=>i<e.p.setC+.8).length;return{chws:e.chws+t(.03),chwr:e.chwr+t(.03),tankOut:e.layers[0]+t(.03),reserve:r/ua*100,vTes:e.v*100,chiller:e.chq/e.p.loadKw*100}},view(e){let a=e.layers.filter(r=>r<e.p.setC+.8).length/ua,t={tank:{...k.level(a,`Cold reserve ${Math.round(a*100)}%`)},"tes-valve":{...k.valve(e.v,`TES valve ${Math.round(e.v*100)}%`),cls:e.f.valveNoUps&&!e.inputs.utility?"is-alarm":""},chiller:{...k.run(e.ch==="run"&&e.chq>20,e.ch==="run"?`Chiller ${Math.round(e.chq/e.p.loadKw*100)}%`:e.ch==="restart"?`Chiller restarting (${Math.ceil(e.p.chillerRestartS-e.chT)} s)`:"Chiller OFF — no power")},utility:{cls:e.inputs.utility?"is-flowing":"is-noflow",label:e.inputs.utility?"Utility power available":"UTILITY OUTAGE"},"tank-out":k.flow(e.v>.05,!1,`From tank ${e.layers[0].toFixed(1)} °C`),"tank-in":k.flow(e.v>.05,!1,"Warm return to tank top"),"chw-s":k.flow(!0,!1,`CHWS ${e.chws.toFixed(1)} °C`),"chw-r":k.flow(!0,!1,`CHWR ${e.chwr.toFixed(1)} °C`),"chws-gauge":{...Ne(e.chws,8,22),label:`${e.chws.toFixed(1)} °C`},"reserve-bar":ht(a,`${Math.round(a*100)}% cold`),"chws-tag":{text:`CHWS ${e.chws.toFixed(1)} °C`}};return e.layers.forEach((r,i)=>{t[`layer-${i+1}`]={cls:r<e.p.setC+.8?"is-cold":r<e.p.setC+2.5?"is-mid":"is-warm",label:`${r.toFixed(1)} °C`}}),t},status(e){return{mode:e.ch,label:`${e.inputs.utility?"":"UTILITY OUTAGE · "}Chiller ${e.ch} · TES valve ${Math.round(e.v*100)}% · CHWS ${e.chws.toFixed(1)} °C`}}};var Xo=[[0,0],[10,-3],[20,-7.5],[25,-10],[30,-13],[35,-17],[40,-21],[45,-26],[50,-33]],xr=800,Kr=160,Qo={id:"glycol",title:"Glycol loop concentration",dt:.1,sample:.5,params:{targetPct:35,injectS:50},readings:{concMain:{label:"Concentration at pump (refractometer)",unit:"% vol",digits:1},concBranch:{label:"Concentration at dry-cooler drain",unit:"% vol",digits:1},fpMain:{label:"Freeze point at pump sample",unit:"°C",digits:1},fpBranch:{label:"Freeze point at dry-cooler sample",unit:"°C",digits:1},concDiff:{label:"Difference between the two samples",unit:"% vol",digits:1},inhibitor:{label:"Corrosion inhibitor (% of fluid maker target)",unit:"%",digits:0}},init({params:e,faults:a}){return{p:e,f:a,inputs:{inject:!1,circulate:!1},cm:0,cb:0,injected:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e,o=(i.underdosed?25:r.targetPct)/100*(xr+Kr);if(n.inject&&e.injected<o){let d=o/r.injectS,u=Math.min(d*a,o-e.injected);e.injected+=u,e.cm+=u/xr*100,e.injected>=o-1e-6&&t.event("INJECT_DONE","Glycol injection complete")}if(!i.branchIsolated&&(n.inject||n.circulate)){let d=(e.cm-e.cb)*(1-Math.exp(-a/12));e.cb+=d,e.cm-=d*(Kr/xr)}},read(e,a){let t=n=>a.noise(n),r=H(e.cm+t(.15),0,100),i=H(e.cb+t(.15),0,100);return{concMain:r,concBranch:i,concDiff:Math.abs(r-i),fpMain:Xi(Xo,r),fpBranch:Xi(Xo,i),inhibitor:e.cm<1?0:(e.f.wrongFluid?28:100)+t(1)}},view(e){return{"mix-tank":{...k.level(Math.max(0,1-e.injected/(.35*(xr+Kr))),"Glycol mixing tank"),cls:e.inputs.inject?"is-active":""},"inject-pump":k.run(e.inputs.inject&&e.injected<.35*(xr+Kr)*(e.f.underdosed?25/35:1),e.inputs.inject?"Injection pump running":"Injection pump off"),"main-loop":{...k.flow(e.inputs.inject||e.inputs.circulate,!1,`Main loop ${e.cm.toFixed(1)} % glycol`),style:{"--glycol":(e.cm/50).toFixed(3)}},"branch-loop":{...k.flow(!e.f.branchIsolated&&(e.inputs.inject||e.inputs.circulate),!1,`Dry-cooler branch ${e.cb.toFixed(1)} % glycol`),style:{"--glycol":(e.cb/50).toFixed(3)}},"branch-valve":k.valve(e.f.branchIsolated?0:1,e.f.branchIsolated?"Branch isolation valve CLOSED":"Branch isolation valve open"),"circ-pump":k.run(e.inputs.inject||e.inputs.circulate),"conc-main":{text:`${e.cm.toFixed(1)}%`},"conc-branch":{text:`${e.cb.toFixed(1)}%`},"conc-bar":ht(e.cm/50,`${e.cm.toFixed(1)} % vol`)}},status(e){return{mode:"fill",label:`${e.inputs.inject?"Injecting":e.inputs.circulate?"Circulating":"Idle"} · main ${e.cm.toFixed(1)} % · branch ${e.cb.toFixed(1)} %`}}};var Jo={chiller:So,"chiller-air":To,pump:Po,vfd:Eo,"cooling-tower":Lo,"dry-cooler":Ro,hx:Mo,fanwall:qo,crah:No,crac:Bo,valve:Ho,strainer:Uo,"expansion-tank":jo,humidity:Go,containment:Ko,tes:Yo,glycol:Qo};function Re(e,a,t){(e.q||=[]).push({t:a,fn:t})}function lt(e,a){if(!e.q?.length)return;for(let r of e.q)r.t-=a;let t=e.q.filter(r=>r.t<=1e-9);e.q=e.q.filter(r=>r.t>1e-9);for(let r of t)r.fn()}var Ae=(e,a=1)=>Number.isFinite(e)?e.toFixed(a):"--";function Od(e,a,t=3){let r={};for(let i=0;i<t;i++){let n=a[i];r[`${e}${i+1}`]=n?{cls:`is-${n.sev}`,text:n.text}:{cls:"is-normal",text:""}}return r}function ja(e){let a={"g-temp":{text:e.temp,cls:e.tempCls||"is-normal"},"g-valve":{text:e.valve,cls:"is-normal"},"g-sp":{text:e.sp,cls:e.spCls||"is-normal"},"g-comm":{text:e.comm,cls:e.commCls||"is-normal"},"ws-lamp":k.alarm(e.lamp==="alarm",e.lamp==="alarm"?"Unacknowledged alarm":e.lamp==="warning"?"Active alarm (acknowledged)":"No active alarms"),notify:{text:e.notify,cls:e.notifyCls||"is-normal"},"bms-net":e.link?k.flow(!0,!1,"Network link up"):{cls:"is-alarm is-noflow",label:"Network link disconnected"},"net-break":{cls:e.link?"is-normal":"is-alarm",label:e.link?"Cable connected":"Cable disconnected"},"ctl-lamp":e.ctlLamp==="alarm"?k.alarm(!0,"Controller alarm"):e.ctlLamp==="warning"?{cls:"is-warning",label:"Standalone"}:k.alarm(!1,"Controller online"),"ctl-mode":{text:e.ctlMode,cls:e.ctlLamp==="normal"?"is-normal":e.ctlLamp==="warning"?"is-warning":"is-alarm"},"room-temp":{text:e.room,cls:e.roomCls||"is-normal"},"sat-local":{text:e.satLocal},calibrator:{cls:e.cal?"is-active":"",label:e.cal?"Signal simulator connected":"Simulator idle"},"cal-text":{text:e.cal||"IDLE"},"sat-sensor":{cls:e.sensorCls||"",label:e.cal?"Sensor disconnected for signal simulation":"Sensor in service"},...Od("alm-",e.alarms||[])};return(e.tiles||[]).forEach((t,r)=>{a[`g-crah${r+1}`]={cls:`is-${t.state}`,text:t.text}}),(e.units||[]).forEach((t,r)=>{let i=r+1;a[`crah${i}-fan`]=k.run(t.run,t.run?`Fan running ${Math.round(t.fan??100)}%`:t.failed?"Fan failed (stopped)":"Fan stopped"),t.failed&&(a[`crah${i}-fan`].cls="is-alarm"),a[`crah${i}-valve`]=k.valve(H((t.valve??0)/100,0,1),`CHW valve ${Math.round(t.valve??0)}%`),a[`crah${i}-tag`]={text:t.tag,cls:t.failed?"is-alarm":t.run?"is-normal":"is-warning"}}),a}var Zo={id:"ctl-crah",title:"CRAH group with supervisory BMS control",dt:.1,sample:.5,params:{load:.75,unitCap:.5,bmsSp:23,localSp:24,shortfallK:20,tempTau:15,commTimeout:8,bmsPoll:5,proofDelay:3,standbyDelay:5,resyncS:3},readings:{rackT:{label:"Cold-aisle temperature",unit:"°C",digits:1},sp:{label:"Active setpoint in controller",unit:"°C",digits:1},valve1:{label:"CRAH-1 chilled-water valve",unit:"%",digits:0},valve2:{label:"CRAH-2 chilled-water valve",unit:"%",digits:0},unitsRun:{label:"CRAH units running",unit:"units",digits:0},standbyRun:{label:"Standby unit (CRAH-3) running",unit:"0/1",digits:0},commOk:{label:"BMS sees controller online",unit:"0/1",digits:0},commAlarm:{label:"Comm-fail alarm shown at BMS",unit:"0/1",digits:0}},init({params:e,faults:a}){let t={p:e,f:a,alarms:{},q:[],inputs:{link:!0,failUnit:0,spWrite:null,override:null,release:!1,repair:!1},units:[{run:!0,failed:!1,valve:0},{run:!0,failed:!1,valve:0},{run:!1,failed:!1,valve:0}],mode:"supervised",lostT:0,okT:0,bmsSp:e.bmsSp,ovr:null,failT:0,standbyStarted:!1,bmsComm:!0,commAlarm:!1,notify:"none",bmsAlarms:[]},r=a.writeRejected?e.localSp:e.bmsSp;t.sp=r;for(let i of t.units)i.run&&(i.valve=H(e.load/(2*e.unitCap),0,1)*100);return t.rackT=t.sp,t},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),n.link?(e.lostT=0,e.okT+=a):(e.lostT+=a,e.okT=0),e.mode==="supervised"&&e.lostT>=r.commTimeout&&(e.mode="standalone",t.event("CTL_STANDALONE",i.unsafeDefault?"Controller lost supervision: outputs driven to configured default (valves 0 %)":"Controller lost supervision: running standalone sequence at local default setpoint")),e.mode==="standalone"&&n.link&&e.okT>=r.resyncS&&!i.noResume&&(e.mode="supervised",t.event("CTL_RESUME","Controller resynchronized: supervisory setpoint resumed")),e.bmsComm&&e.lostT>=r.bmsPoll&&(e.bmsComm=!1,i.noCommAlarm||(e.commAlarm=!0,t.alarm("BMS_COMMFAIL","BMS: CRAH controller communication failure","alarm"),e.bmsAlarms.unshift({id:"comm",text:"P2 COMM FAIL  CRAH CTRL-1  UNACK",sev:"alarm"}))),!e.bmsComm&&n.link&&e.okT>=2&&(e.bmsComm=!0,e.commAlarm&&(e.commAlarm=!1,t.clear("BMS_COMMFAIL"),t.event("BMS_COMM_RTN","BMS: controller communication restored (return to normal)")),e.bmsAlarms=e.bmsAlarms.filter(y=>y.id!=="comm")),n.spWrite!=null&&(n.link&&e.mode==="supervised"&&(e.bmsSp=n.spWrite,t.event("BMS_SP_WRITE",`BMS supervisory setpoint written: ${n.spWrite.toFixed(1)} °C`)),n.spWrite=null),n.override!=null&&(e.ovr=n.override,t.event("BMS_OVERRIDE",`Operator override: setpoint ${n.override.toFixed(1)} °C`),n.override=null),n.release&&(n.release=!1,i.overrideStuck?t.event("BMS_RELEASE","Release command sent (override remains in effect at a higher priority)"):(e.ovr=null,t.event("BMS_RELEASE","Operator override released")));let o=e.mode==="supervised",c=e.ovr!=null&&o?e.ovr:o&&!i.writeRejected?e.bmsSp:r.localSp;if(e.sp=le(e.sp,c,2,a),n.failUnit&&!e.units[n.failUnit-1].failed){let y=e.units[n.failUnit-1];y.failed=!0,y.run=!1,t.alarm(`UNIT${n.failUnit}_FAIL`,`CRAH-${n.failUnit} fan failure (status lost)`,"alarm"),Re(e,1.5,()=>{t.event("BMS_UNIT_FAIL",`BMS received: CRAH-${n.failUnit} failure`),e.bmsAlarms.unshift({id:"unit",text:`P1 CRAH-${n.failUnit} FAN FAIL  UNACK`,sev:"alarm"})}),e.failT=0}e.units.some(y=>y.failed)&&(e.failT+=a);let d=r.proofDelay+(i.slowStandby?90:r.standbyDelay);if(!e.standbyStarted&&e.units[0].failed&&!i.standbyNotProgrammed&&e.failT>=d&&(e.standbyStarted=!0,e.units[2].run=!0,t.event("SOO_STANDBY","Sequence: standby CRAH-3 commanded on (duty unit failed)")),n.repair){n.repair=!1,n.failUnit=0;for(let[y,S]of e.units.entries())S.failed&&(S.failed=!1,t.clear(`UNIT${y+1}_FAIL`),t.event("UNIT_RTN",`CRAH-${y+1} repaired; returned as standby`));e.bmsAlarms=e.bmsAlarms.filter(y=>y.id!=="unit")}let f=e.units.filter(y=>y.run&&!y.failed).length*r.unitCap,g=f>0?H((r.load+(e.rackT-e.sp)*.05)/f,0,1):0;for(let y of e.units){let S=!y.run||y.failed||e.mode==="standalone"&&i.unsafeDefault?0:g*100;y.valve=le(y.valve,S,12,a)}let v=e.units.reduce((y,S)=>y+(S.run&&!S.failed?r.unitCap*S.valve/100:0),0),T=Math.max(0,r.load-v);e.rackT=_(e.rackT,Math.min(36,e.sp+T*r.shortfallK),r.tempTau,a)},read(e,a){return{rackT:e.rackT+a.noise(.05),sp:e.sp,valve1:e.units[0].valve,valve2:e.units[1].valve,unitsRun:e.units.filter(t=>t.run&&!t.failed).length,standbyRun:e.units[2].run?1:0,commOk:e.bmsComm?1:0,commAlarm:e.commAlarm?1:0}},view(e){let a=!e.bmsComm,t=(i,n)=>a&&e.commAlarm?{state:"warning",text:`CRAH-${n} ? STALE`}:i.failed?{state:"alarm",text:`CRAH-${n} FAIL`}:i.run?{state:"running",text:`CRAH-${n} RUN`}:{state:"stopped",text:`CRAH-${n} STBY`},r=e.bmsAlarms.length>0;return ja({tiles:e.units.map((i,n)=>t(i,n+1)),temp:a&&e.commAlarm?"COLD AISLE  ?? (no comm)":`COLD AISLE  ${Ae(e.rackT)} °C`,tempCls:e.rackT>27?"is-alarm":"is-normal",valve:a&&e.commAlarm?"CHW VLV-1 ??  VLV-2 ??":`CHW VLV-1 ${Math.round(e.units[0].valve)}%  VLV-2 ${Math.round(e.units[1].valve)}%`,sp:a&&e.commAlarm?`SETPOINT ?? (last ${Ae(e.bmsSp)} °C)`:e.ovr!=null&&e.mode==="supervised"?`SETPOINT ${Ae(e.sp)} °C  (OVERRIDE)`:`SETPOINT ${Ae(e.sp)} °C`,spCls:e.ovr!=null?"is-warning":"is-normal",comm:a?e.commAlarm?"CTRL-1  COMM FAIL":"CTRL-1  ONLINE (stale)":"CTRL-1  ONLINE",commCls:a&&e.commAlarm?"is-alarm":"is-normal",alarms:e.bmsAlarms,lamp:r?"alarm":"normal",notify:e.bmsAlarms.some(i=>i.id==="unit")?"ON-CALL PAGE: CRAH FAIL SENT":"ON-CALL PAGE: none",notifyCls:e.bmsAlarms.some(i=>i.id==="unit")?"is-alarm":"is-normal",link:e.inputs.link,ctlMode:e.mode==="supervised"?"SUPERVISED":e.f.unsafeDefault?"DEFAULT OUTPUTS":"STANDALONE",ctlLamp:e.mode==="supervised"?"normal":e.f.unsafeDefault?"alarm":"warning",room:`Cold aisle ${Ae(e.rackT)} °C`,roomCls:e.rackT>27?"is-alarm":"is-normal",satLocal:`${Ae(e.rackT-.4)} °C`,units:e.units.map((i,n)=>({run:i.run&&!i.failed,failed:i.failed,valve:i.valve,fan:60+40*i.valve/100,tag:`CRAH-${n+1} · ${i.failed?"FAIL":i.run?"RUN":"STBY"}`}))})},status(e){return e.mode==="standalone"?{mode:"standalone",label:e.f.unsafeDefault?"Controller standalone — outputs at defaults":"Controller standalone (no supervision)"}:e.units.some(a=>a.failed)?{mode:"unit-failed",label:e.standbyStarted?"Duty unit failed — standby running":"Duty unit failed"}:{mode:"normal",label:e.ovr!=null?"Supervised — operator override active":"Supervised — normal"}}};var el={id:"ctl-p2p",title:"BMS point-to-point verification",dt:.1,sample:.5,params:{process:18.6,highLimit:27,alarmDelay:5,poll:1,tRange:50,bmsRange:55},readings:{ref:{label:"Applied / actual value at the sensor",unit:"°C",digits:2},bmsT:{label:"Value shown on BMS graphic",unit:"°C",digits:2},aiErr:{label:"End-to-end error (graphic − applied)",unit:"°C",digits:2},fan1Field:{label:"CRAH-1 fan actually running (field)",unit:"0/1",digits:0},fan2Field:{label:"CRAH-2 fan actually running (field)",unit:"0/1",digits:0},fan1Graphic:{label:"CRAH-1 status shown on graphic",unit:"0/1",digits:0},valveField:{label:"CRAH-1 valve position at actuator",unit:"%",digits:0},valveErr:{label:"Valve command vs field position",unit:"%",digits:1}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{sim:null,fan1Cmd:!1,valveCmd:0},field:e.process,bmsT:e.process,pollT:0,overT:0,alarmOn:!1,fans:[!1,!1,!1],valve:0,bmsAlarms:[]}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),e.field=n.sim!=null?n.sim:r.process,e.pollT+=a,e.pollT>=r.poll&&(e.pollT=0,e.bmsT=i.scalingError?e.field*r.bmsRange/r.tRange:e.field),e.field>r.highLimit?e.overT+=a:e.overT=0,!e.alarmOn&&e.overT>=r.alarmDelay&&(e.alarmOn=!0,t.alarm("CTL_HI_SAT","Controller: CRAH-1 supply air high temperature","alarm"),i.alarmNotMapped||Re(e,r.poll,()=>{t.event("BMS_ALM_HIGH","BMS received: CRAH-1 supply air high temperature (priority 2)"),e.bmsAlarms.unshift({id:"hi",text:"P2 CRAH-1 SUPPLY AIR HIGH  UNACK",sev:"alarm"})})),e.alarmOn&&e.field<r.highLimit-1&&(e.alarmOn=!1,t.clear("CTL_HI_SAT"),i.alarmNotMapped||Re(e,r.poll,()=>{t.event("BMS_RTN_HIGH","BMS received: CRAH-1 supply air return to normal"),e.bmsAlarms=e.bmsAlarms.filter(c=>c.id!=="hi")}));let o=i.pointsSwapped?1:0;e.fans=e.fans.map((c,d)=>d===o?n.fan1Cmd:!1),e.valve=le(e.valve,n.valveCmd,20,a)},read(e,a){let t=e.bmsT+a.noise(.04),r=e.f.pointsSwapped?e.fans[1]:e.fans[0];return{ref:e.field,bmsT:t,aiErr:Math.abs(t-e.field),fan1Field:e.fans[0]?1:0,fan2Field:e.fans[1]?1:0,fan1Graphic:r?1:0,valveField:e.valve,valveErr:Math.abs(e.valve-e.inputs.valveCmd)}},view(e){let a=e.f.pointsSwapped?e.fans[1]:e.fans[0],t=e.inputs.sim;return ja({tiles:[{state:a?"running":"stopped",text:`CRAH-1 ${a?"RUN":"OFF"}`},{state:"stopped",text:"CRAH-2 OFF"},{state:"stopped",text:"CRAH-3 OFF"}],temp:`SUPPLY AIR CRAH-1 ${Ae(e.bmsT,2)} °C`,tempCls:e.bmsT>e.p.highLimit?"is-alarm":"is-normal",valve:`VLV-1 CMD ${Math.round(e.inputs.valveCmd)}%  FB ${Math.round(e.valve)}%`,sp:`HIGH LIMIT ${Ae(e.p.highLimit)} °C`,comm:"CTRL-1  ONLINE",alarms:e.bmsAlarms,lamp:e.bmsAlarms.length?"alarm":"normal",notify:"ON-CALL PAGE: none",link:!0,ctlMode:e.alarmOn?"ALARM: HI SUPPLY":"ONLINE",ctlLamp:e.alarmOn?"alarm":"normal",room:"Pre-functional: units off",satLocal:t!=null?"SIM":`${Ae(e.field)} °C`,cal:t!=null?`SIM ${Ae(t,2)} °C`:"",sensorCls:t!=null?"is-active":"",units:e.fans.map((r,i)=>({run:r,valve:i===0?e.valve:0,fan:100,tag:`CRAH-${i+1} · ${r?"RUN":"OFF"}`}))})},status(e){let a=e.inputs.sim;return{mode:a!=null?"simulating":"normal",label:a!=null?`Signal simulator applying ${Ae(a,1)} °C`:"Sensor connected"}}};var tl={id:"ctl-alarms",title:"BMS alarm annunciation & routing",dt:.1,sample:.5,params:{alarmDelay:5,poll:2,pageDelay:3},readings:{critShown:{label:"Critical alarm shown at console",unit:"0/1",digits:0},critPriority:{label:"Priority of critical alarm as shown (1 = highest)",unit:"",digits:0},unacked:{label:"Unacknowledged alarms",unit:"alarms",digits:0},pages:{label:"On-call pages sent",unit:"pages",digits:0},minorShown:{label:"Maintenance alarm shown at console",unit:"0/1",digits:0},minorPriority:{label:"Priority of maintenance alarm as shown",unit:"",digits:0},supplyT:{label:"CRAH-1 supply air (simulated)",unit:"°C",digits:1}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{simHigh:!1,simFilter:!1,ack:!1},overT:0,filtT:0,crit:null,minor:null,pages:0,critCond:!1,minorCond:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a);let o=i.excessiveDelay?60:r.alarmDelay;if(e.overT=n.simHigh?e.overT+a:0,e.filtT=n.simFilter?e.filtT+a:0,!e.critCond&&e.overT>=o&&(e.critCond=!0,t.alarm("CTL_HI_SAT","Controller: CRAH-1 supply air high","alarm"),i.notRouted||Re(e,r.poll,()=>{let c=i.wrongPriority?3:1;e.crit={pr:c,acked:!1},t.event("CON_ALM",`Console: priority ${c} CRAH-1 supply air high`),c===1&&Re(e,r.pageDelay,()=>{e.pages+=1,t.event("PAGE_ONCALL","On-call technician paged: CRAH-1 supply air high")})})),e.critCond&&!n.simHigh&&(e.critCond=!1,t.clear("CTL_HI_SAT"),e.crit&&Re(e,r.poll,()=>{e.crit=null,t.event("BMS_RTN","Console: CRAH-1 supply air return to normal")})),!e.minorCond&&e.filtT>=r.alarmDelay&&(e.minorCond=!0,t.alarm("CTL_FILTER","Controller: CRAH-1 filter differential pressure high","warning"),i.notRouted||Re(e,r.poll,()=>{e.minor={pr:3,acked:!1},t.event("CON_ALM","Console: priority 3 CRAH-1 filter dirty (maintenance)"),i.pageAll&&Re(e,r.pageDelay,()=>{e.pages+=1,t.event("PAGE_ONCALL","On-call technician paged: CRAH-1 filter dirty")})})),e.minorCond&&!n.simFilter&&(e.minorCond=!1,t.clear("CTL_FILTER"),e.minor&&Re(e,r.poll,()=>{e.minor=null,t.event("BMS_RTN","Console: filter alarm return to normal")})),n.ack){n.ack=!1;for(let c of[e.crit,e.minor])c&&!c.acked&&(c.acked=!0);t.event("CON_ACK","Operator acknowledged active alarms")}},read(e,a){let t=[e.crit,e.minor].filter(Boolean);return{critShown:e.crit?1:0,critPriority:e.crit?e.crit.pr:0,unacked:t.filter(r=>!r.acked).length,pages:e.pages,minorShown:e.minor?1:0,minorPriority:e.minor?e.minor.pr:0,supplyT:(e.inputs.simHigh?29.5:18.6)+a.noise(.05)}},view(e){let a=[];e.crit&&a.push({text:`P${e.crit.pr} CRAH-1 SUPPLY AIR HIGH  ${e.crit.acked?"ACKED":"UNACK"}`,sev:e.crit.acked?"warning":"alarm"}),e.minor&&a.push({text:`P${e.minor.pr} CRAH-1 FILTER DIRTY  ${e.minor.acked?"ACKED":"UNACK"}`,sev:e.minor.acked?"active":"warning"});let t=a.some(i=>i.text.endsWith("UNACK")),r=e.inputs.simHigh?29.5:18.6;return ja({tiles:[{state:e.crit?e.crit.acked?"warning":"alarm":"running",text:e.crit?"CRAH-1 ALARM":"CRAH-1 RUN"},{state:"running",text:"CRAH-2 RUN"},{state:"stopped",text:"CRAH-3 STBY"}],temp:`SUPPLY AIR CRAH-1 ${Ae(r)} °C`,tempCls:r>27?"is-alarm":"is-normal",valve:e.inputs.simFilter?"FILTER DP CRAH-1 HIGH (SIM)":"FILTER DP CRAH-1 normal",sp:"HIGH LIMIT 27.0 °C",comm:"CTRL-1  ONLINE",alarms:a,lamp:t?"alarm":a.length?"warning":"normal",notify:e.pages?`ON-CALL PAGES SENT: ${e.pages}`:"ON-CALL PAGE: none",notifyCls:e.pages?"is-alarm":"is-normal",link:!0,ctlMode:e.critCond?"ALARM: HI SUPPLY":e.minorCond?"ALARM: FILTER":"ONLINE",ctlLamp:e.critCond?"alarm":e.minorCond?"warning":"normal",room:"Cold aisle 23.0 °C",satLocal:e.inputs.simHigh?"SIM":"18.6 °C",cal:e.inputs.simHigh?"SIM 29.50 °C":"",sensorCls:e.inputs.simHigh?"is-active":"",units:[{run:!0,valve:70,tag:"CRAH-1 · RUN"},{run:!0,valve:70,tag:"CRAH-2 · RUN"},{run:!1,valve:0,tag:"CRAH-3 · STBY"}]})},status(e){return e.critCond||e.minorCond?{mode:"alarm",label:`Alarm condition simulated${e.crit||e.minor?" — shown at console":" — not yet at console"}`}:{mode:"normal",label:"No alarm conditions"}}};var Fd=["UV","UTRIP","GCLOSE"],al={UV:"MAIN METER  UTILITY UNDERVOLTAGE",UTRIP:"RELAY 52-M  UTILITY MAIN OPEN",GCLOSE:"GEN I/O  52-G GEN MAIN CLOSED"},il={id:"ctl-epms",title:"EPMS metering & sequence of events",dt:.05,sample:.25,params:{loadKw:1500,ctPrimary:3e3,ctConfigured:2e3,poll:.5,genCloseS:10,relayDelayS:.3},readings:{clkOffsetMs:{label:"Largest device clock offset from time server",unit:"ms",digits:3},kwRef:{label:"Reference meter (calibrated clamp-on)",unit:"kW",digits:0},kwEpms:{label:"EPMS reading, main meter",unit:"kW",digits:0},kwErrPct:{label:"Metering error vs reference",unit:"%",digits:2},genBrkShown:{label:"EPMS shows generator main closed",unit:"0/1",digits:0},utilAlarm:{label:"Utility-loss alarm shown at EPMS",unit:"0/1",digits:0},soeOrderOk:{label:"SOE record in true order",unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],t:0,inputs:{checkSync:!1,measure:!1,outage:!1,genClose:!1,trip:!1},offsets:{meter:.018,relay:a.clockDrift?-850:.027,gen:.011},utilBrk:!0,genBrk:!1,shownGen:!1,utilAlarm:!1,soe:[],outageAt:null,tripDone:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a,lt(e,a);let o=(c,d)=>{let u=e.t+e.offsets[c]/1e3;e.soe.push({code:d,ts:u,trueT:e.t}),t.event(`SOE_${d}`,`SOE ${al[d]} @ device time +${(u-(e.outageAt??0)).toFixed(3)} s`)};n.outage&&e.outageAt==null&&(e.outageAt=e.t,o("meter","UV"),Re(e,r.poll*2,()=>{e.utilAlarm=!0,t.alarm("EPMS_UTIL_ALM","EPMS: utility undervoltage / loss of normal source","alarm")}),Re(e,r.relayDelayS,()=>{e.utilBrk=!1,o("relay","UTRIP")}),Re(e,r.genCloseS,()=>{n.genClose=!0})),n.genClose!==e.genBrk&&(e.genBrk=n.genClose,e.genBrk&&e.outageAt!=null&&o("gen","GCLOSE"),i.missingBreakerStatus||Re(e,r.poll,()=>{e.shownGen=i.statusInverted?!e.genBrk:e.genBrk,t.event("EPMS_BRK",`EPMS: generator main shown ${e.shownGen?"CLOSED":"OPEN"}`)})),n.trip&&!e.tripDone&&(e.tripDone=!0,i.alarmNotMapped||Re(e,r.poll,()=>t.event("EPMS_TRIP_ALM","EPMS: generator main trip-unit alarm received")))},read(e,a){let t=e.f.ctRatioError?e.p.ctConfigured/e.p.ctPrimary:1,r=e.p.loadKw+a.noise(2),i=e.p.loadKw*t+a.noise(2),n=Object.values(e.offsets).map(o=>Math.abs(o)+a.noise(.002));return{clkOffsetMs:Math.max(...n),kwRef:r,kwEpms:i,kwErrPct:Math.abs(i-r)/r*100,genBrkShown:e.shownGen?1:0,utilAlarm:e.utilAlarm?1:0,soeOrderOk:rl(e)?1:0}},view(e){let a=e.soe.slice().sort((c,d)=>c.ts-d.ts),t=rl(e),r=e.f.ctRatioError?e.p.ctConfigured/e.p.ctPrimary:1,i=Math.round(e.p.loadKw*r),n={};for(let c=0;c<3;c++){let d=a[c];n[`soe-${c+1}`]=d?{cls:t?"is-active":"is-warning",text:`${(d.ts-e.outageAt).toFixed(3)}s ${al[d.code]}`}:{cls:"is-normal",text:""}}let o=c=>{let d=e.offsets[c],u=Math.abs(d);return{text:`${d>=0?"+":"−"}${u>=1?u.toFixed(0):u.toFixed(3)} ms${u>1?"  NOT SYNCED":""}`,cls:u>1?"is-alarm":"is-normal"}};return{...n,"utl-brk":k.breaker(e.utilBrk),"gen-brk":k.breaker(e.genBrk),"bus-util":k.flow(e.utilBrk,!1,e.utilBrk?"Utility source (test sequence)":"Utility source open"),"bus-gen":k.flow(e.genBrk,!1,e.genBrk?"Generator source closed":"Generator source open"),"meter-lcd":{text:`${e.p.loadKw} kW`},"ws-kw":{text:`MAIN-1  ${i} kW`,cls:Math.abs(i-e.p.loadKw)/e.p.loadKw>.02?"is-warning":"is-normal"},"ws-brk":e.f.missingBreakerStatus?{text:"GEN MAIN: ?? (no data)",cls:"is-alarm"}:{text:`GEN MAIN: ${e.shownGen?"CLOSED":"OPEN"}`,cls:"is-normal"},"soe-flag":e.soe.length<2?{text:"SOE: waiting for events",cls:"is-normal"}:t?{text:"SOE ORDER: consistent",cls:"is-normal"}:{text:"SOE ORDER: CHECK — out of sequence",cls:"is-alarm"},"clk-meter":o("meter"),"clk-relay":o("relay"),"clk-gen":o("gen"),"gps-lamp":k.alarm(!1,"Time server locked to GPS"),"epms-lamp":k.alarm(e.utilAlarm,e.utilAlarm?"EPMS alarm active":"No EPMS alarms"),"ws-alarm":{text:e.utilAlarm?"ALARM: UTILITY LOSS (MAIN-1)":"NO ACTIVE ALARMS",cls:e.utilAlarm?"is-alarm":"is-normal"},"ref-meter":{cls:e.inputs.measure?"is-active":"",label:e.inputs.measure?"Reference meter connected":"Reference meter idle"},"ref-text":{text:e.inputs.measure?`REF ${e.p.loadKw} kW`:"REF --"}}},status(e){return e.outageAt!=null?{mode:"outage",label:e.genBrk?"Simulated outage: generator main closed":"Simulated outage: utility main open"}:{mode:"normal",label:"Normal source; EPMS polling"}}};function rl(e){let a=e.soe.slice().sort((r,i)=>r.ts-i.ts).map(r=>r.code),t=e.soe.slice().sort((r,i)=>r.trueT-i.trueT).map(r=>r.code);return a.every((r,i)=>r===t[i])&&Fd.length>0}var nl={id:"ctl-plc",title:"Redundant PLC failover",dt:.05,sample:.1,params:{spd:75,dpSp:100,switchS:.08,bootS:6,syncS:4,rampPctS:15},readings:{pumpSpd:{label:"Pump speed (VFD output)",unit:"%",digits:1},loopDp:{label:"Loop differential pressure",unit:"kPa",digits:1},activeCpu:{label:"CPU in control (1 = A, 2 = B, 0 = none)",unit:"",digits:0},syncOk:{label:"Standby CPU synchronized",unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{failA:!1,restoreA:!1},a:"primary",b:"standby",synced:!a.standbyNotSync,active:1,cmd:e.spd,spd:e.spd,dp:e.dpSp,holdT:0,switchT:null,bootT:0,syncT:0,bmsAlarm:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;if(lt(e,a),n.failA&&e.a!=="off"&&(e.a="off",e.active=0,e.switchT=0,t.alarm("PLC_CPU_A","PLC: CPU A failed (power removed)","alarm"),Re(e,2,()=>{e.bmsAlarm=!0,t.event("BMS_PLC_ALM","BMS received: PLC redundancy lost — CPU A failed")})),e.switchT!=null){e.switchT+=a;let o=e.synced?r.switchS:3;e.switchT>=o&&(e.switchT=null,e.b="primary",e.active=2,t.event("PLC_SWITCHOVER",`PLC: CPU B assumed control after ${o.toFixed(2)} s`),i.outputGlitch&&(e.holdT=1.5),e.synced||(e.cmd=0,e.holdT=4))}e.active===0&&(e.cmd=i.outputGlitch||!e.synced?0:e.cmd),e.holdT>0?(e.holdT-=a,e.cmd=0,e.holdT<=0&&(e.cmd=e.synced?r.spd:0)):e.active&&(e.cmd=le(e.cmd,r.spd,10,a)),n.restoreA&&e.a==="off"&&(n.failA=!1,e.a="booting",e.bootT=0,t.event("CPU_A_BOOT","CPU A power restored: booting")),e.a==="booting"&&(e.bootT+=a,e.bootT>=r.bootS&&(e.a="standby",e.syncT=0)),e.a==="standby"&&!e.synced&&!i.standbyNotSync&&(e.syncT+=a,e.syncT>=r.syncS&&(e.synced=!0)),e.a==="standby"&&e.synced&&e.alarms.PLC_CPU_A&&(t.clear("PLC_CPU_A"),t.event("PLC_REDUNDANT","PLC: redundancy restored (CPU A standby, synchronized)")),e.a==="off"&&e.synced&&e.b==="primary"&&(e.synced=!1),e.spd=le(e.spd,e.cmd,r.rampPctS,a),e.dp=_(e.dp,r.dpSp*(e.spd/r.spd)**2,.6,a)},read(e,a){return{pumpSpd:e.spd+a.noise(.1),loopDp:e.dp+a.noise(.3),activeCpu:e.active,syncOk:e.synced?1:0}},view(e){let a=i=>({primary:{cls:"is-running",text:"PRIMARY"},standby:{cls:"is-active",text:e.synced?"STANDBY":"NO SYNC"},off:{cls:"is-alarm",text:"FAILED"},booting:{cls:"is-warning",text:"BOOTING"}})[i],t=a(e.a),r=a(e.b);return{cpuA:{cls:t.cls,label:`CPU A ${t.text}`},"cpuA-text":{text:t.text},cpuB:{cls:r.cls,label:`CPU B ${r.text}`},"cpuB-text":{text:r.text},"sync-link":e.synced?k.flow(!0,!1,"Synchronization link active"):{cls:"is-alarm is-noflow",label:"Not synchronized"},"sync-text":{text:e.synced?"SYNC OK":"NOT SYNCED",cls:e.synced?"is-normal":"is-alarm"},pump:k.run(e.spd>5,`Pump ${e.spd.toFixed(0)}%`),"chw-pipe":k.flow(e.spd>5,!1,e.spd>5?"Chilled water flowing":"No flow"),"chw-suction":k.flow(e.spd>5,!0,e.spd>5?"Suction flow":"No flow"),"pump-spd":{text:`VFD ${e.spd.toFixed(1)} %`,cls:Math.abs(e.spd-e.p.spd)>2?"is-alarm":"is-normal"},"dp-text":{text:`Loop DP ${Ae(e.dp)} kPa`,cls:Math.abs(e.dp-e.p.dpSp)>5?"is-alarm":"is-normal"},"hmi-1":{text:`CTRL: CPU ${e.active===1?"A":e.active===2?"B":"-"}  ${e.synced?"REDUNDANT":"NOT REDUNDANT"}`,cls:e.synced?"is-normal":"is-alarm"},"hmi-2":{text:`PUMP-1 AUTO ${e.spd.toFixed(0)}%  DP ${e.dp.toFixed(0)} kPa`,cls:"is-normal"},"plc-alarm":k.alarm(!!e.alarms.PLC_CPU_A||!e.synced,e.alarms.PLC_CPU_A?"Redundancy alarm":e.synced?"Normal":"Standby not synchronized"),hoa:{attr:{"data-hoa":"auto"},label:"Selector in Auto"},"hoa-text":{text:"AUTO"},"starter-lamp":k.run(e.spd>5,e.spd>5?"Run":"Stopped"),"bms-status":{text:`BMS: PUMP-1 ${e.spd>5?"RUNNING":"STOPPED"}${e.bmsAlarm?" · PLC ALARM":""}`,cls:e.bmsAlarm?"is-alarm":"is-normal"},"hp-switch":{cls:"is-normal",label:"Pressure safety normal"}}},status(e){return e.a==="off"?{mode:"failed-over",label:e.active?"CPU B in control; CPU A off":"No CPU in control (switching)"}:e.a==="booting"?{mode:"booting",label:"CPU A rebooting"}:{mode:"redundant",label:e.synced?"Redundant pair synchronized":"Pair NOT synchronized"}}};var sl={id:"ctl-hoa",title:"HOA, local/remote and hardwired interlock",dt:.1,sample:.25,params:{ramp:30,notAutoDelay:3,poll:1},readings:{pumpRun:{label:"Pump motor energized (field)",unit:"0/1",digits:0},pumpSpd:{label:"Pump speed",unit:"%",digits:0},bmsStatus:{label:"Run status shown at BMS",unit:"0/1",digits:0},notAuto:{label:'"Not in Auto" alarm at BMS',unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{hoa:"auto",bmsCmd:!1,hp:!1,reset:!1},run:!1,spd:0,hpLatched:!1,shown:!1,notAutoT:0,notAuto:!1,pollT:0}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),n.hp&&!e.hpLatched&&(e.hpLatched=!0,t.alarm("HP_SAFETY","High discharge pressure safety switch open","alarm")),n.reset&&!n.hp&&e.hpLatched&&(e.hpLatched=!1,n.reset=!1,t.clear("HP_SAFETY"),t.event("HP_RESET","Pressure safety reset at drive"));let o=!e.hpLatched||i.safetyBypassedInHand&&n.hoa==="hand",d=(n.hoa==="off"?!1:n.hoa==="hand"?!0:n.bmsCmd)&&o;d!==e.run&&(e.run=d,t.event(d?"PUMP_START":"PUMP_STOP",d?"Pump motor started":"Pump motor stopped")),e.spd=le(e.spd,e.run?75:0,r.ramp,a),e.pollT+=a,e.pollT>=r.poll&&(e.pollT=0,e.shown=i.statusFromCommand?(n.hoa==="auto",n.bmsCmd):e.run),e.notAutoT=n.hoa!=="auto"?e.notAutoT+a:0,!e.notAuto&&e.notAutoT>=r.notAutoDelay&&!i.hoaStatusNotWired&&(e.notAuto=!0,t.alarm("BMS_NOT_AUTO",`BMS: Pump-1 selector not in Auto (${n.hoa==="hand"?"Hand":"Off"})`,"warning")),e.notAuto&&n.hoa==="auto"&&(e.notAuto=!1,t.clear("BMS_NOT_AUTO"))},read(e,a){return{pumpRun:e.run?1:0,pumpSpd:Math.max(0,e.spd+(e.spd>1?a.noise(.2):0)),bmsStatus:e.shown?1:0,notAuto:e.notAuto?1:0}},view(e){let a=e.inputs.hoa,t={hand:"HAND",off:"OFF",auto:"AUTO"}[a];return{hoa:{attr:{"data-hoa":a},label:`Selector in ${t}`},"hoa-text":{text:t},pump:k.run(e.spd>5,e.spd>5?`Pump ${e.spd.toFixed(0)}%`:"Pump stopped"),"chw-pipe":k.flow(e.spd>5,!1,e.spd>5?"Chilled water flowing":"No flow"),"chw-suction":k.flow(e.spd>5,!0,e.spd>5?"Suction flow":"No flow"),"pump-spd":{text:`VFD ${e.spd.toFixed(0)} %`,cls:"is-normal"},"starter-lamp":k.run(e.run,e.run?"Run":"Stopped"),"hp-switch":{cls:e.hpLatched?"is-alarm":"is-normal",label:e.hpLatched?"Pressure safety tripped":"Pressure safety normal"},"hp-text":{text:e.hpLatched?"PS-1 TRIPPED":"PS-1 NORMAL",cls:e.hpLatched?"is-alarm":"is-normal"},"bms-status":{text:`BMS: CMD ${e.inputs.bmsCmd?"ON":"OFF"} · STATUS ${e.shown?"RUN":"STOP"}${e.notAuto?" · NOT IN AUTO":""}`,cls:e.notAuto?"is-warning":"is-normal"},"hmi-1":{text:`PUMP-1 SELECTOR: ${t}`,cls:a==="auto"?"is-normal":"is-warning"},"hmi-2":{text:e.hpLatched?"SAFETY: HIGH PRESSURE TRIP":`PUMP-1 ${e.run?"RUNNING":"STOPPED"}`,cls:e.hpLatched?"is-alarm":"is-normal"},"plc-alarm":k.alarm(e.hpLatched||e.notAuto,e.hpLatched?"Safety trip":e.notAuto?"Not in Auto":"Normal")}},status(e){return{mode:e.inputs.hoa,label:`Selector ${e.inputs.hoa.toUpperCase()} · pump ${e.run?"running":"stopped"}${e.hpLatched?" · safety tripped":""}`}}};function Yr(e){let{id:a,title:t,unit:r,lo:i,hi:n,process:o,lowPt:c,highPt:d,sensorAcc:u,refAcc:f,offsetFault:g,spanFault:v,digits:T=2,tau:y=1.5,dewPoint:S=!1}=e,D=n-i,A={ref:{label:"Reference instrument",unit:r,digits:T},bms:{label:"Value read at BMS",unit:r,digits:T},err:{label:"End-to-end error |BMS − reference|",unit:r,digits:T},pctSpan:{label:"Test point position in sensor range",unit:"% of span",digits:0},ratio:{label:"Accuracy ratio (sensor ÷ reference)",unit:":1",digits:1}};return S&&(A.dpBms={label:"Dew point computed at BMS",unit:"°C",digits:2},A.dpErr={label:"Dew point error vs reference",unit:"°C",digits:2}),{id:a,title:t,dt:.1,sample:.5,params:{airT:22},readings:A,init({params:C,faults:N}){return{p:C,f:N,alarms:{},inputs:{point:null,instrument:!1,restore:!1},actual:o,bms:o,verified:!1}},step(C,N,R){let{f:j,inputs:W}=C;W.instrument&&!C.verified&&(C.verified=!0,R.event("INST",`Reference instrument certificate checked: accuracy ±${j.wrongInstrument?u:f} ${r}, traceable`));let Z=W.point!=null?W.point:o;C.actual=_(C.actual,Z,y,N);let ee=C.actual;j.offset&&(ee+=g),j.spanError&&(ee=i+(C.actual-i)*(1+v)),C.bms=_(C.bms,ee,.4,N)},read(C,N){let R=N.noise((C.f.wrongInstrument?u:f)*.3),j=C.actual+R,W=C.bms+N.noise(u*.1),Z={ref:j,bms:W,err:Math.abs(W-j),pctSpan:H((j-i)/D*100,0,100),ratio:u/(C.f.wrongInstrument?u:f)};if(S){let ee=an(C.p.airT,W),ae=an(C.p.airT,j);Z.dpBms=ee,Z.dpErr=Math.abs(ee-ae)}return Z},view(C){let N=Math.abs(C.bms-C.actual),R=C.inputs.point!=null,j={"ref-inst":{cls:R?"is-active":"",label:R?`Applying ${Ae(C.inputs.point,T)} ${r}`:"Reference idle"},"ref-display":{text:`REF ${Ae(C.actual,T)} ${r}`},"bms-display":{text:`BMS ${Ae(C.bms,T)} ${r}`,cls:N>u?"is-alarm":"is-normal"},"err-display":{text:`ERROR ${Ae(N,T)} ${r} (limit ±${u})`,cls:N>u?"is-alarm":"is-normal"},"cert-tag":{text:C.verified?`RATIO ${(u/(C.f.wrongInstrument?u:f)).toFixed(1)}:1`:"CERT: not checked",cls:C.verified&&C.f.wrongInstrument?"is-alarm":"is-normal"},"cal-lamp":k.alarm(R&&N>u,R?N>u?"Out of tolerance":"Within tolerance":"Idle"),"field-display":{text:`${Ae(C.actual,T>1?1:T)}`},"test-point":{text:R?`${C.inputs.point<i+D/3?"LOW":"HIGH"} POINT ${Ae(C.inputs.point,T>1?1:T)} ${r}`:"IN SERVICE"}};return S&&(j["dp-display"]={text:`DEW PT ${Ae(an(C.p.airT,C.bms),1)} °C`}),j},status(C){return{mode:C.inputs.point!=null?"test":"service",label:C.inputs.point!=null?`Reference applied at ${Ae(C.inputs.point,T)} ${r}`:"Sensor in service"}}}}function an(e,a){let i=Math.log(H(a,1,100)/100)+17.62*e/(243.12+e);return 243.12*i/(17.62-i)}var ol=Yr({id:"cal-temp",title:"Temperature sensor two-point check",unit:"°C",lo:0,hi:40,process:13.5,lowPt:7,highPt:32,sensorAcc:.3,refAcc:.05,offsetFault:.8,spanFault:.04}),ll=Yr({id:"cal-pressure",title:"Pressure transmitter two-point check",unit:"kPa",lo:0,hi:250,process:100,lowPt:50,highPt:200,sensorAcc:1.25,refAcc:.125,offsetFault:3.5,spanFault:.03,digits:1}),cl=Yr({id:"cal-flow",title:"Flow meter loop check",unit:"L/s",lo:0,hi:100,process:62,lowPt:20,highPt:80,sensorAcc:.5,refAcc:.1,offsetFault:1.6,spanFault:.2,digits:2}),dl=Yr({id:"cal-humidity",title:"Humidity sensor two-point check",unit:"%RH",lo:0,hi:100,process:45,lowPt:25,highPt:75,sensorAcc:3,refAcc:1,offsetFault:6,spanFault:.12,digits:1,tau:3,dewPoint:!0});var qd=["12","23","34","45","56","61"],pl={id:"ctl-net",title:"Control network ring redundancy",dt:.05,sample:.1,params:{recoveryS:.3,legacyS:30,trapDelay:2},readings:{devicesOnline:{label:"Controllers reachable from BMS server",unit:"of 12",digits:0},ringClosed:{label:"Ring path intact (all links up)",unit:"0/1",digits:0},nocAlarm:{label:"Link-down alarm shown at NOC",unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{breakLink:!1,restoreLink:!1},broken:null,standbyOpen:!1,convT:null,online:12,nocAlarm:!1,storm:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;if(lt(e,a),n.breakLink&&!e.broken&&(e.broken="34",e.convT=0,t.event("LINK_DOWN","Fiber link SW-3 ↔ SW-4 disconnected"),i.noLinkAlarm||Re(e,r.trapDelay,()=>{e.nocAlarm=!0,t.alarm("NOC_LINK_DOWN","NOC: ring link down SW-3 ↔ SW-4 (ring not redundant)","alarm")})),e.convT!=null){e.convT+=a;let o=i.ringNotConfigured?1/0:i.slowRecovery?r.legacyS:r.recoveryS;e.convT>=o&&(e.convT=null,e.standbyOpen=!0,t.event("RING_RECOVERED","Ring reconverged: standby path SW-6 ↔ SW-1 forwarding"))}n.restoreLink&&e.broken&&(e.broken=null,e.convT=null,e.standbyOpen=!1,t.event("LINK_UP","Fiber link SW-3 ↔ SW-4 reconnected; standby port returns to blocking"),e.nocAlarm&&(e.nocAlarm=!1,t.clear("NOC_LINK_DOWN"))),e.online=e.broken&&!e.standbyOpen?6:12},read(e){return{devicesOnline:e.online,ringClosed:e.broken?0:1,nocAlarm:e.nocAlarm?1:0}},view(e){let a={};for(let r of qd)r===e.broken?a[`link-${r}`]={cls:"is-alarm is-noflow",label:"Link broken"}:r==="61"?a[`link-${r}`]=e.f.ringNotConfigured?{cls:"is-noflow",label:"Link not configured"}:e.standbyOpen?k.flow(!0,!1,"Standby path forwarding"):{cls:"is-noflow",label:"Standby (blocking)"}:a[`link-${r}`]=k.flow(!0,!1,"Link up");let t=e.broken&&!e.standbyOpen;for(let r=1;r<=6;r++)a[`sw${r}`]={cls:t&&r>=4?"is-alarm":"is-normal",label:t&&r>=4?"Unreachable":"Reachable"};for(let r=4;r<=6;r++)a[`sw${r}-txt`]={text:t?"OFFLINE":"ONLINE",cls:t?"is-alarm":"is-normal"};return a["standby-label"]={text:e.f.ringNotConfigured?"standby link (not configured)":e.standbyOpen?"standby path (forwarding)":"standby (blocking)"},a["net-break"]={cls:e.broken?"is-alarm":"is-normal",label:e.broken?"Fiber disconnected":"Fiber connected"},a["dev-count"]={text:`CONTROLLERS ONLINE ${e.online}/12`,cls:e.online<12?"is-alarm":"is-normal"},a["noc-alarm"]={text:e.nocAlarm?"ALARM: RING LINK DOWN SW-3/SW-4":"NO NETWORK ALARMS",cls:e.nocAlarm?"is-alarm":"is-normal"},a["noc-lamp"]=k.alarm(e.nocAlarm,e.nocAlarm?"Network alarm":"Normal"),a["ring-state"]={text:e.f.ringNotConfigured?"RING: NOT CONFIGURED (LINE)":e.broken?e.standbyOpen?"RING: OPEN — RUNNING ON STANDBY PATH":"RING: RECONVERGING…":"RING: CLOSED · STANDBY PORT BLOCKING",cls:e.broken?"is-warning":"is-normal"},a},status(e){return e.broken?{mode:"broken",label:e.standbyOpen?"Link broken — ring recovered":`Link broken — ${12-e.online} controllers unreachable`}:{mode:"normal",label:"Ring closed; all controllers online"}}};var Nd=[[2,"CHW FLOW LOW (HEADER)",2],[2.5,"CHW LOOP DP LOW",2],...Array.from({length:8},(e,a)=>[4+a*.4,`CRAH-${a+1} CHW VALVE AT 100%`,3]),...Array.from({length:4},(e,a)=>[9+a,`CRAH-${a+1} SUPPLY AIR HIGH`,2])],ul={id:"ctl-flood",title:"Alarm management during a plant upset",dt:.1,sample:.25,params:{standbyStartS:6},readings:{annunciated:{label:"Alarms annunciated since upset began",unit:"alarms",digits:0},standing:{label:"Standing (active) alarms on console",unit:"alarms",digits:0},flow:{label:"Chilled-water header flow",unit:"% of design",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},inputs:{upset:!1,reset:!1},t:0,upT:null,flow:100,p1:!0,p2:!1,shown:[],count:0,fired:new Set,chatT:0,chatOn:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a;let o=(d,u,f,g=!1)=>{e.count+=1,e.shown.unshift({key:d,text:`P${f} ${u}`,pr:f,latch:g}),t.event("CON_ALM",`Console: priority ${f} ${u}`)};if(n.upset&&e.upT==null&&(e.upT=0,e.p1=!1,o("root","CHW PUMP P-1 TRIPPED (ROOT CAUSE)",1,!0),t.alarm("P1_TRIP","Chilled-water pump P-1 tripped","alarm")),e.upT!=null){e.upT+=a,!e.p2&&e.upT>=r.standbyStartS&&(e.p2=!0,t.event("SOO_P2","Sequence: standby pump P-2 started"));for(let[d,u,f]of Nd){let g=u;e.upT>=d&&e.flow<92&&!e.fired.has(g)&&(e.fired.add(g),i.noSuppression?o(g,u,f,!!i.staleAlarms):i.staleAlarms&&f===3&&o(g,u,f,!0))}!e.fired.has("chiller")&&e.upT>=3&&(e.fired.add("chiller"),o("chiller","CHILLER-1 EVAP LOW FLOW (PROTECTION)",2))}let c=(e.p1?100:0)+(e.p2?100:0);e.flow=le(e.flow,Math.min(100,c),e.p2?12:40,a),e.flow>=95&&(e.shown=e.shown.filter(d=>d.latch)),i.chattering&&e.upT!=null&&(e.chatT+=a,e.chatT>=2.5&&(e.chatT=0,e.chatOn=!e.chatOn,e.chatOn?o("chat","CRAH-3 FILTER DP HIGH (CHATTERING)",3):e.shown=e.shown.filter(d=>d.key!=="chat"))),n.reset&&(n.reset=!1,e.shown=e.shown.filter(d=>d.key!=="root"),t.clear("P1_TRIP"),t.event("RESET","P-1 trip acknowledged and reset after investigation"))},read(e,a){return{annunciated:e.count,standing:e.shown.length,flow:Math.max(0,e.flow+a.noise(.3))}},view(e){let a={};for(let r=0;r<6;r++){let i=e.shown[r];a[`al-${r+1}`]=i?{cls:i.pr===1?"is-alarm":i.pr===2?"is-warning":"is-active",text:i.text}:{cls:"is-normal",text:""}}let t=e.count>8;return a["al-count"]={text:`ANNUNCIATED THIS UPSET: ${e.count}   STANDING: ${e.shown.length}${e.shown.length>6?` (+${e.shown.length-6} more)`:""}`,cls:t?"is-alarm":"is-normal"},a["rate-bar"]={attr:{"data-frac":Math.min(1,e.count/20).toFixed(3)},cls:t?"is-alarm":e.count>5?"is-warning":"is-normal",label:`${e.count} alarms`},a["flood-banner"]={cls:t?"is-alarm":"is-normal",label:t?"Alarm flood":"No flood"},a.pump1=k.run(e.p1,e.p1?"P-1 running":"P-1 tripped"),e.p1||(a.pump1.cls="is-alarm"),a.pump2=k.run(e.p2,e.p2?"P-2 running":"P-2 standby"),a["flow-text"]={text:`CHW FLOW ${Ae(e.flow,0)} %`,cls:e.flow<90?"is-alarm":"is-normal"},a["console-lamp"]=k.alarm(e.shown.length>0,e.shown.length?"Alarms active":"No alarms"),a},status(e){return e.upT==null?{mode:"normal",label:"Plant normal"}:{mode:"upset",label:e.flow<95?"Upset: P-1 tripped, flow low":"Flow restored on standby pump"}}};var Xr=760,Dd=1150,Qr=330,Bd=200,Hd=e=>7+.6*Math.sin(e/8),Ud=e=>55+15*Math.sin(e/11),ml={id:"ctl-trend",title:"Trend-log verification",dt:.1,sample:.5,params:{intervalS:1,collectN:60,buffer:40,covIncrement:2},readings:{completeness:{label:"Trend completeness (retained ÷ expected)",unit:"%",digits:1},maxGap:{label:"Largest gap between records",unit:"intervals",digits:0},clockSkew:{label:"Controller clock vs BMS server",unit:"s",digits:1},records:{label:"Records retained (both points)",unit:"records",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},inputs:{enable:!1,retrieve:!1},k:0,acc:0,a:[],b:[],lastA:null,retrieved:!1,overflowNoted:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;if(n.enable&&!e.retrieved&&(e.acc+=a,e.acc>=r.intervalS-1e-9&&e.k<r.collectN)){e.acc=0,e.k+=1;let o=Hd(e.k),c=Ud(e.k);(!i.covTooCoarse||e.lastA==null||Math.abs(o-e.lastA)>=r.covIncrement)&&(e.a.push([e.k,o]),e.lastA=o),i.trendNotConfigured||e.b.push([e.k,c]),i.bufferOverflow&&(e.a.length>r.buffer&&e.a.shift(),e.b.length>r.buffer&&e.b.shift(),!e.overflowNoted&&e.k>r.buffer&&(e.overflowNoted=!0,t.event("BUF_WRAP","Controller trend buffer full: oldest records overwritten (historian upload not configured)")))}n.retrieve&&!e.retrieved&&(e.retrieved=!0,t.event("RETRIEVE",`Trend data retrieved from historian: ${e.a.length+e.b.length} records`))},read(e,a){return hl(e,a)},view(e){let a=e.p.collectN,t=o=>(Xr+o/a*(Dd-Xr)).toFixed(1),r=(o,c,d)=>o.map(([u,f])=>`${t(u)},${(Qr-(f-c)/(d-c)*(Qr-Bd)).toFixed(1)}`).join(" "),i=hl(e,{noise:()=>0}),n=i.completeness<98||i.maxGap>2||i.clockSkew>2;return{"trend-a":{attr:{points:r(e.a,5.5,8.5)||`${Xr},${Qr}`}},"trend-b":{attr:{points:r(e.b,30,80)||`${Xr},${Qr}`}},"trend-stats":{text:`RECORDS ${i.records}/${Math.max(1,e.k)*2}  COMPLETE ${Ae(i.completeness,0)}%  MAX GAP ${i.maxGap}`,cls:e.k&&n?"is-alarm":"is-normal"},"trend-clock":{text:`CTRL CLOCK ${e.f.clockNotSynced?"+95 s vs SERVER":"SYNCED (±0.5 s)"}`,cls:e.f.clockNotSynced?"is-alarm":"is-normal"},"trend-b-label":{text:e.f.trendNotConfigured?"VLV-1 %: NO TREND DATA":"VLV-1 % (amber)",cls:e.f.trendNotConfigured?"is-alarm":"is-normal"},"console-lamp":{cls:"is-normal",label:"No alarms"}}},status(e){return e.retrieved?{mode:"review",label:"Reviewing retrieved trend data"}:{mode:e.inputs.enable?"logging":"idle",label:e.inputs.enable?`Logging: interval ${e.k} of ${e.p.collectN}`:"Trend logs not yet enabled"}}};function hl(e,a){let t=Math.max(1,e.k)*2,r=i=>{if(!e.k)return 0;let n=[0,...i.map(c=>c[0]),e.k+1],o=0;for(let c=1;c<n.length;c++)o=Math.max(o,n[c]-n[c-1]);return o};return{completeness:e.k?(e.a.length+e.b.length)/t*100:100,maxGap:Math.max(r(e.a),r(e.b)),clockSkew:(e.f.clockNotSynced?95:.4)+a.noise(.1),records:e.a.length+e.b.length}}var gl={id:"ls-fa",title:"Fire alarm interface verification",dt:.1,sample:.25,params:{detectS:4,damperStrokeS:12,bmsDelay:3,restartS:6},readings:{faAlarm:{label:"FACP in alarm",unit:"0/1",digits:0},crahRun:{label:"CRAH-1 fan proven running",unit:"0/1",digits:0},fanSpd:{label:"CRAH-1 fan speed",unit:"%",digits:0},damperPos:{label:"Zone 1 smoke damper position",unit:"% open",digits:0},bmsZone:{label:"Zone reported to BMS (0 = none)",unit:"",digits:0},releaseArmed:{label:"Agent release actuators connected",unit:"0/1",digits:0},battExh:{label:"Battery-room exhaust running",unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{detector:!1,reset:!1},detT:0,fa:!1,crahCmd:!0,fan:100,damper:1,relLamp:!1,bmsZone:0,bmsMsg:"BMS: no fire alarm",restartT:null}},step(e,a,t){let{p:r,f:i,inputs:n}=e;if(lt(e,a),e.detT=n.detector?e.detT+a:0,!e.fa&&e.detT>=r.detectS){e.fa=!0,t.alarm("FACP_ALARM","FACP: fire alarm, Zone 1 data hall, smoke detector 1-014 (test)","alarm");let o=!i.wrongZone;o&&!i.relayNotWired&&(e.crahCmd=!1,t.event("CBE_CRAH","Control relay: CRAH-1 shutdown")),i.wrongZone&&t.event("CBE_WRONG","Control relays operated for Zone 2 equipment (programming maps detector to wrong zone)"),o&&(e.closeDamper=!0,Re(e,1,()=>{e.relLamp=!0,t.event("REL_SIGNAL_TEST","Releasing panel: zone alarm received — test lamp lit (actuators disconnected)")})),i.bmsNotNotified||Re(e,r.bmsDelay,()=>{e.bmsZone=i.wrongZone?2:1,e.bmsMsg=`BMS: FIRE ALARM ZONE ${e.bmsZone}`,t.event("BMS_FIRE_ALM",`BMS received: fire alarm, Zone ${e.bmsZone}`)})}n.reset&&e.fa&&!n.detector&&(n.reset=!1,e.fa=!1,e.closeDamper=!1,e.relLamp=!1,e.restartT=0,t.clear("FACP_ALARM"),t.event("FACP_RESET","FACP reset after detector cleared"),Re(e,r.bmsDelay,()=>{e.bmsZone=0,e.bmsMsg="BMS: fire alarm cleared",t.event("BMS_FIRE_RTN","BMS received: fire alarm return to normal")})),e.restartT!=null&&(e.restartT+=a,e.restartT>=r.restartS&&(e.crahCmd=!0,e.restartT=null,t.event("BMS_RESTART","BMS sequence: CRAH-1 restarted after fire alarm reset"))),e.fan=e.crahCmd?le(e.fan,100,25,a):_(e.fan,0,1.5,a),e.damper=le(e.damper,e.closeDamper?0:1,1/r.damperStrokeS,a)},read(e){return{faAlarm:e.fa?1:0,crahRun:e.fan>20?1:0,fanSpd:e.fan,damperPos:e.damper*100,bmsZone:e.bmsZone,releaseArmed:0,battExh:1}},view(e){let a=e.inputs.detector;return{"facp-lcd":{text:e.fa?"ALARM Z1 DATA HALL SD 1-014":"SYSTEM NORMAL · REL ISOLATED",cls:e.fa?"is-alarm":"is-normal"},"led-alarm":k.alarm(e.fa,e.fa?"Fire alarm":"No alarm"),"led-disable":{cls:"is-warning",label:"Disabled point: releasing circuit isolated for test"},"led-trouble":{cls:"is-off",label:"No trouble"},"zone-1":k.alarm(e.fa,e.fa?"Zone 1 in alarm":"Zone 1 normal"),"zone-2":k.alarm(!1,"Zone 2 normal"),"zone-3":k.alarm(!1,"Zone 3 normal"),detector:{cls:e.fa?"is-alarm":a?"is-active":"",label:e.fa?"Detector in alarm (test)":a?"Test aerosol applied":"Normal"},"det-smoke":{cls:a?"is-active":"",label:a?"Test aerosol":"None"},strobe:{cls:e.fa?"is-active":"",label:e.fa?"Notification appliances operating":"Off"},"crah-fan":e.fan>20?k.run(!0,`CRAH-1 fan ${e.fan.toFixed(0)}%`):k.run(!1,"CRAH-1 stopped"),"crah-tag":{text:e.fan>20?e.crahCmd?"CRAH-1 RUNNING":"CRAH-1 COASTING DOWN":"CRAH-1 STOPPED (FACP)",cls:e.crahCmd?"is-normal":"is-warning"},damper:k.valve(e.damper,`Damper ${Math.round(e.damper*100)}% open`),"damper-text":{text:`SMOKE DAMPER ${Math.round(e.damper*100)}% OPEN`,cls:e.damper<.05?"is-warning":"is-normal"},"rel-lamp":e.relLamp?{cls:"is-warning",label:"Test lamp lit"}:{cls:"is-off",label:"Test lamp off"},"rel-text":{text:e.relLamp?"TEST LAMP: RELEASE SIGNAL":"TEST LAMP: off",cls:e.relLamp?"is-warning":"is-normal"},"epo-text":{text:"EPO INTERFACE: monitored only (not operated)"},"bms-msg":{text:e.bmsMsg,cls:e.bmsZone?"is-alarm":"is-normal"},"exh-fan":k.run(!0,"Battery-room exhaust running"),"exh-tag":{text:"BATT EXHAUST: RUNNING (by design)"}}},status(e){return{mode:e.fa?"alarm":"normal",label:e.fa?"FACP alarm (test mode, release isolated)":"Normal (test mode, release isolated)"}}};var Vd=830,fl={id:"ls-asd",title:"Aspirating smoke detection",dt:.1,sample:.5,params:{transportS:64,blockedS:150,burstS:15,peak:.35,faultDelay:5,hiPct:120,loPct:80,wideHi:150,wideLo:50},readings:{flowPct:{label:"Airflow (% of normalized baseline)",unit:"%",digits:0},smoke:{label:"Smoke at detector",unit:"%obs/m",digits:3},alarmLevel:{label:"Detector level (0 none · 1 Alert · 2 Action · 3 Fire 1)",unit:"",digits:0},flowFault:{label:"Detector airflow fault",unit:"0/1",digits:0},facpTrouble:{label:"Trouble shown at FACP",unit:"0/1",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],t:0,inputs:{smoke:!1,openCap:!1,blockInlet:!1,reset:!1},flow:100*(a.pipeBreak?1.45:a.blockedHoles?.82:1),smokeT:null,level:0,alarm:0,faultT:0,fault:null,trouble:!1,facpFire:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;e.t+=a,lt(e,a);let o=i.pipeBreak?1.45:i.blockedHoles?.82:1;e.flow=_(e.flow,100*o*(n.openCap?1.35:1)*(n.blockInlet?.6:1),1.5,a);let c=i.thresholdsDefault?r.wideHi:r.hiPct,d=i.thresholdsDefault?r.wideLo:r.loPct,u=e.flow>c?"high":e.flow<d?"low":null;e.faultT=u?e.faultT+a:0,u&&!e.fault&&e.faultT>=r.faultDelay&&(e.fault=u,t.alarm(u==="high"?"ASD_FLOW_HIGH":"ASD_FLOW_LOW",`ASD detector: airflow ${u} fault`,"warning"),i.faultNotReported||Re(e,2,()=>{e.trouble=!0,t.event("FACP_TROUBLE",`FACP: trouble — ASD airflow ${u}`)})),e.fault&&!u&&(t.clear(e.fault==="high"?"ASD_FLOW_HIGH":"ASD_FLOW_LOW"),e.fault=null,e.trouble&&Re(e,2,()=>{e.trouble=!1,t.event("FACP_TROUBLE_RTN","FACP: ASD trouble restored")})),n.smoke&&e.smokeT==null&&(e.smokeT=0,t.event("SMOKE_IN","Test smoke introduced at end-cap test point (most remote hole)"));let f=0;if(e.smokeT!=null){e.smokeT+=a;let v=i.pipeBreak?1/0:i.blockedHoles?r.blockedS:r.transportS;e.smokeT>=v&&e.smokeT<v+r.burstS&&(f=r.peak)}e.level=_(e.level,f,2,a);let g=e.level>=.2?3:e.level>=.1?2:e.level>=.05?1:0;g>e.alarm&&(e.alarm=g,t.event(`ASD_L${g}`,`ASD detector: ${["","Alert","Action","Fire 1"][g]} threshold reached`),g===3&&!e.facpFire&&(e.facpFire=!0,Re(e,1,()=>t.event("FACP_ASD_FIRE","FACP: fire alarm from ASD detector (Fire 1)")))),n.reset&&(n.reset=!1,e.smokeT=null,e.level<.03&&(e.alarm=0,e.facpFire=!1,t.event("ASD_RESET","ASD and FACP reset after purge")))},read(e,a){return{flowPct:e.flow+a.noise(.4),smoke:Math.max(0,e.level+a.noise(.002)),alarmLevel:e.alarm,flowFault:e.fault?1:0,facpTrouble:e.trouble?1:0}},view(e){let a=e.f.pipeBreak?1/0:e.f.blockedHoles?e.p.blockedS:e.p.transportS,t=e.smokeT!=null&&e.smokeT<a,r=t?H(e.smokeT/(Number.isFinite(a)?a:400),0,Number.isFinite(a)?1:.8):0,i=n=>e.alarm>=n?k.alarm(!0,"Threshold reached"):{cls:"is-off",label:"Not reached"};return{"asd-lcd":{text:e.fault?`FAULT: FLOW ${e.fault.toUpperCase()}`:e.alarm?["","ALERT","ACTION","FIRE 1"][e.alarm]:`NORMAL  FLOW ${Ae(e.flow,0)}%`,cls:e.fault?"is-warning":e.alarm>=3?"is-alarm":"is-normal"},"asd-smoke-bar":{attr:{"data-frac":H(e.level/.4,0,1).toFixed(3)},cls:e.alarm>=3?"is-alarm":e.alarm?"is-warning":"is-normal"},"asd-flow-bar":{attr:{"data-frac":H(e.flow/160,0,1).toFixed(3)},cls:e.fault?"is-warning":"is-normal"},"asd-flow-text":{text:`FLOW ${Ae(e.flow,0)}%`,cls:e.fault?"is-warning":"is-normal"},"lvl-alert":i(1),"lvl-action":i(2),"lvl-fire1":i(3),"asd-fault":e.fault?{cls:"is-warning",label:`Flow ${e.fault}`}:{cls:"is-off",label:"No fault"},"smoke-source":{cls:e.inputs.smoke&&e.smokeT!=null&&e.smokeT<e.p.burstS?"is-active":"",label:"Test smoke source"},"smoke-front":{cls:t&&e.smokeT<(Number.isFinite(a)?a:1e9)?"is-active":"",style:{"--x":`${(-r*Vd).toFixed(1)}px`},label:"Smoke travelling in pipe"},stopwatch:{text:e.smokeT!=null?`t = ${e.smokeT.toFixed(0)} s`:"t = --"},"pipe-net":e.f.pipeBreak?{cls:"is-alarm is-flowing is-reverse",label:"Pipe broken: air drawn through break"}:k.flow(!0,!0,"Sampled air flowing to detector"),"pipe-break":{cls:e.f.pipeBreak?"is-alarm":"is-normal",label:e.f.pipeBreak?"Joint separated":"Joints intact"},"holes-blocked":{cls:e.f.blockedHoles?"is-alarm":"is-normal",label:e.f.blockedHoles?"Holes taped over":"Holes clear"},"end-cap":{cls:e.inputs.openCap?"is-alarm":"is-normal",label:e.inputs.openCap?"End cap removed (test)":"End cap fitted"},"facp-text":{text:e.facpFire?"FACP: FIRE ALARM (ASD)":e.trouble?"FACP: TROUBLE (ASD FLOW)":"FACP: NORMAL",cls:e.facpFire?"is-alarm":e.trouble?"is-warning":"is-normal"}}},status(e){return e.fault?{mode:"fault",label:`Airflow ${e.fault} fault`}:e.alarm?{mode:"alarm",label:["","Alert","Action","Fire 1"][e.alarm]}:{mode:"normal",label:e.smokeT!=null?"Waiting for smoke to arrive":"Normal sampling"}}};var jd=16,vl={id:"ls-leak",title:"Cable leak detection",dt:.1,sample:.5,params:{cableM:60,testAtM:23,wetS:5,leaderM:4.5,cleanUa:2.5,dirtyUa:25},readings:{continuity:{label:"Cable loop continuity",unit:"0/1",digits:0},leakUa:{label:"Cable leakage current",unit:"µA",digits:1},lengthM:{label:"System length measured by module",unit:"m",digits:1},leakAlarm:{label:"Leak alarm at module",unit:"0/1",digits:0},reportedM:{label:"Reported leak distance",unit:"m",digits:1},locErr:{label:"Location error vs. known test point",unit:"m",digits:2}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{water:!1,dry:!1,measure:!1,reset:!1},wetT:0,wet:0,alarm:!1,reported:0,bms:!1,broken:!!a.notTerminated,meas:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),n.measure&&!e.meas&&(e.meas=!0,t.event("PTB","Portable test box connected: continuity, leakage and length measured")),e.broken&&!e.alarms.CABLE_BREAK&&t.alarm("CABLE_BREAK","Leak module: cable break / end terminator missing","warning"),e.wet=_(e.wet,n.water?1:0,n.water?2:1.5,a),e.wetT=e.wet>.6?e.wetT+a:0,!e.alarm&&e.wetT>=r.wetS-2&&!e.broken&&(e.alarm=!0,e.reported=r.testAtM+(i.mapOffset?r.leaderM:0),t.alarm("LEAK_ALARM",`Leak module: LEAK DETECTED at ${e.reported.toFixed(1)} m`,"alarm"),i.notRouted||Re(e,2,()=>{e.bms=!0,t.event("BMS_LEAK",`BMS received: water leak at ${e.reported.toFixed(1)} m (mapped location)`)})),n.reset&&e.wet<.1&&e.alarm&&(n.reset=!1,e.alarm=!1,e.reported=0,t.clear("LEAK_ALARM"),e.bms&&Re(e,2,()=>{e.bms=!1,t.event("BMS_LEAK_RTN","BMS received: leak alarm reset")}))},read(e,a){let{p:t,f:r}=e,i=e.alarm?e.reported+a.noise(.15):0;return{continuity:e.broken?0:1,leakUa:(r.contaminated?t.dirtyUa:t.cleanUa)+a.noise(.3),lengthM:(e.broken?37.2:t.cableM+(r.mapOffset?t.leaderM:0))+a.noise(.1),leakAlarm:e.alarm?1:0,reportedM:i,locErr:e.alarm?Math.abs(i-t.testAtM):e.inputs.water?t.testAtM:0}},view(e){let{p:a,f:t}=e,r=e.alarm?e.reported:0;return{"module-lcd":{text:e.broken?"TROUBLE: BREAK":e.alarm?`LEAK AT ${r.toFixed(1)} m`:"NORMAL",cls:e.alarm?"is-alarm":e.broken?"is-warning":"is-normal"},"module-lamp":e.alarm?k.alarm(!0,"Leak alarm"):e.broken?{cls:"is-warning",label:"Trouble"}:k.alarm(!1,"Normal"),puddle:{cls:e.inputs.water||e.wet>.2?"is-active":"",label:e.inputs.water?`Water applied at ${a.testAtM} m`:"Dry"},"leak-pin":{cls:e.alarm?"is-alarm":"is-normal",style:{"--x":`${(H(r,0,70)*jd).toFixed(1)}px`},label:e.alarm?`Reported ${r.toFixed(1)} m`:"No location"},"pin-text":{text:e.alarm?`REPORTED ${r.toFixed(1)} m`:""},cable:e.broken?{cls:"is-alarm is-noflow",label:"Cable open circuit"}:e.alarm?{cls:"is-alarm is-flowing",label:"Wet section detected"}:k.flow(!0,!1,"Cable supervised"),"end-term":{cls:t.notTerminated?"is-alarm":"is-normal",label:t.notTerminated?"End terminator missing":"End terminator fitted"},"bms-text":{text:e.bms?`BMS: LEAK ${r.toFixed(1)} m · ZONE B (CRAH-2)`:"BMS: no leak alarms",cls:e.bms?"is-alarm":"is-normal"},"test-box":{cls:e.inputs.measure?"is-active":"",label:e.inputs.measure?"Test box connected":"Test box idle"},"test-text":{text:e.inputs.measure?`LEN ${(e.broken?37.2:a.cableM+(t.mapOffset?a.leaderM:0)).toFixed(1)} m  ${t.contaminated?a.dirtyUa:a.cleanUa} µA`:"TEST BOX"}}},status(e){return e.broken?{mode:"trouble",label:"Cable break trouble"}:{mode:e.alarm?"alarm":"normal",label:e.alarm?`Leak alarm at ${e.reported.toFixed(1)} m`:"Monitoring"}}};var bl={id:"ls-vent",title:"Battery-room exhaust & hydrogen detection",dt:.1,sample:.25,params:{designLs:400,proofS:5,standbyS:4,stage1:10,stage2:25,testGas:50,lagStopS:5},readings:{exhaustLs:{label:"Exhaust airflow",unit:"L/s",digits:0},airflowProven:{label:"Airflow switch proven",unit:"0/1",digits:0},fan1:{label:"Exhaust fan EF-1 running",unit:"0/1",digits:0},fan2:{label:"Exhaust fan EF-2 (standby) running",unit:"0/1",digits:0},lfl:{label:"Hydrogen detector reading",unit:"%LFL",digits:1},stage:{label:"Gas alarm stage",unit:"",digits:0}},init({params:e,faults:a}){return{p:e,f:a,alarms:{},q:[],inputs:{fan1Off:!1,gas:!1,reset:!1},fan1:!0,fan2:!1,flow:e.designLs,proven:!0,noFlowT:0,lagT:0,gas:0,stage:0,bmsMsg:"BMS: battery room normal",strobe:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),e.fan1=!n.fan1Off;let o=(e.fan1?r.designLs:0)+(e.fan2?r.designLs:0);e.flow=_(e.flow,Math.min(o,r.designLs*1.6),2,a);let c=i.airflowSwitchMisadjusted?!0:e.flow>r.designLs*.5;e.noFlowT=c?0:e.noFlowT+a,e.proven&&e.noFlowT>=r.proofS&&(e.proven=!1,t.alarm("VENT_FAIL","Battery-room exhaust airflow lost","alarm"),Re(e,2,()=>{e.bmsMsg="BMS: BATT RM EXHAUST FAIL",t.event("BMS_VENT_FAIL","BMS received: battery-room exhaust failure")}),Re(e,r.standbyS,()=>{e.fan2=!0,t.event("EF2_START","Sequence: standby fan EF-2 started")})),!e.proven&&c&&(e.proven=!0,t.clear("VENT_FAIL")),e.fan2&&e.fan1&&e.stage===0&&e.flow>r.designLs*.9?(e.lagT+=a,e.lagT>=r.lagStopS&&(e.fan2=!1,e.lagT=0,t.event("EF2_STOP","Lead fan proven: EF-2 returned to standby"),e.bmsMsg="BMS: battery room normal")):e.lagT=0;let d=n.gas?r.testGas*(i.detectorOutOfCal?.4:1):0;e.gas=_(e.gas,d,3,a),e.stage<1&&e.gas>=r.stage1&&(e.stage=1,t.alarm("H2_S1",`Hydrogen detector stage 1 (${r.stage1} %LFL)`,"warning"),i.detectorNotInterlocked||(e.fan2=!0,t.event("EF2_START","Gas stage 1: EF-2 started"),Re(e,2,()=>{e.bmsMsg="BMS: HYDROGEN STAGE 1",t.event("BMS_H2_ALARM","BMS received: hydrogen stage 1")}))),e.stage<2&&e.gas>=r.stage2&&(e.stage=2,t.alarm("H2_S2",`Hydrogen detector stage 2 (${r.stage2} %LFL)`,"alarm"),e.strobe=!0,i.detectorNotInterlocked||Re(e,2,()=>{e.bmsMsg="BMS: HYDROGEN STAGE 2 (CRITICAL)",t.event("BMS_H2_ALARM","BMS received: hydrogen stage 2")})),n.reset&&e.gas<2&&(n.reset=!1,e.stage=0,e.strobe=!1,t.clear("H2_S1"),t.clear("H2_S2"),t.event("H2_RESET","Gas alarms reset after test gas removed"))},read(e,a){return{exhaustLs:Math.max(0,e.flow+a.noise(3)),airflowProven:e.proven?1:0,fan1:e.fan1?1:0,fan2:e.fan2?1:0,lfl:Math.max(0,e.gas+a.noise(.2)),stage:e.stage}},view(e){return{"fan-1":e.fan1?k.run(!0,"EF-1 running"):{cls:"is-stopped",label:"EF-1 off (disconnect open)"},"fan-2":k.run(e.fan2,e.fan2?"EF-2 running":"EF-2 standby"),"fan1-tag":{text:e.fan1?"EF-1 RUN":"EF-1 OFF",cls:e.fan1?"is-normal":"is-alarm"},"fan2-tag":{text:e.fan2?"EF-2 RUN":"EF-2 STANDBY",cls:"is-normal"},"exh-duct":k.flow(e.flow>50,!1,`Exhaust ${Ae(e.flow,0)} L/s`),"flow-switch":{cls:e.proven?"is-normal":"is-alarm",label:e.proven?"Airflow proven":"No airflow"},"flow-text":(()=>{let a=e.f.airflowSwitchMisadjusted||e.flow>e.p.designLs*.5;return{text:`AIRFLOW ${Ae(e.flow,0)} L/s ${a?"PROVEN":e.proven?"LOST (delay)":"LOST"}`,cls:a?"is-normal":"is-alarm"}})(),"gas-det":{cls:e.stage===2?"is-alarm":e.stage===1?"is-warning":e.inputs.gas?"is-active":"",label:`${Ae(e.gas,1)} %LFL`},"gas-cloud":{cls:e.inputs.gas?"is-active":"",label:e.inputs.gas?"Calibration gas applied via cap":"No test gas"},"gas-lcd":{text:`H2 ${Ae(e.gas,1)} %LFL`,cls:e.stage===2?"is-alarm":e.stage?"is-warning":"is-normal"},strobe:{cls:e.strobe?"is-active":"",label:e.strobe?"Horn/strobe operating":"Off"},"bms-text":{text:e.bmsMsg,cls:e.bmsMsg.includes("normal")?"is-normal":"is-alarm"},"vent-lamp":k.alarm(!e.proven||e.stage>0,e.proven?e.stage?"Gas alarm":"Normal":"Ventilation alarm")}},status(e){return e.stage?{mode:"gas",label:`Hydrogen stage ${e.stage} (test gas)`}:{mode:e.proven?"normal":"flow-fail",label:e.proven?`Exhaust proven (${e.fan2?"EF-2":"EF-1"}${e.fan1&&e.fan2?" + EF-1":""})`:"Exhaust airflow lost"}}};var yl={id:"ls-env",title:"Equipment-room environmental control",dt:.1,sample:.5,params:{sp:24,load:.8,proofS:3,lagS:12,tau:60,shortK:16,highAlarm:30,badOffset:4},readings:{roomT:{label:"Room temperature (portable reference)",unit:"°C",digits:1},sensorT:{label:"Room sensor at BMS",unit:"°C",digits:1},sensorErr:{label:"Room sensor vs reference",unit:"°C",digits:2},unitA:{label:"Cooling unit CU-1 (lead) running",unit:"0/1",digits:0},unitB:{label:"Cooling unit CU-2 (lag) running",unit:"0/1",digits:0}},init({params:e,faults:a}){let t=a.sensorBadLocation?e.badOffset:0;return{p:e,f:a,alarms:{},q:[],inputs:{failLead:!1,repair:!1},a:!0,b:!1,failT:0,room:e.sp+t,off:t,bmsMsg:"BMS: UPS room normal",hiAlarm:!1}},step(e,a,t){let{p:r,f:i,inputs:n}=e;lt(e,a),n.failLead&&e.a&&(e.a=!1,e.failT=0,t.alarm("CU1_FAIL","CU-1 compressor/fan failure","alarm"),i.noAlarm||Re(e,2,()=>{e.bmsMsg="BMS: CU-1 FAILURE",t.event("BMS_ENV_UNIT_FAIL","BMS received: UPS room CU-1 failure")})),e.a||(e.failT+=a),!e.a&&!e.b&&!i.lagNotEnabled&&e.failT>=r.proofS+r.lagS&&(e.b=!0,t.event("CU2_START","Sequence: lag unit CU-2 started")),n.repair&&(n.repair=!1,n.failLead=!1,e.a=!0,t.clear("CU1_FAIL"),t.event("CU1_RTN","CU-1 repaired and returned to lead"));let o=(e.a?1:0)+(e.b?1:0),c=Math.max(0,r.load-o);e.room=_(e.room,r.sp+e.off+c*r.shortK,r.tau,a),!e.hiAlarm&&e.room-e.off>=r.highAlarm&&(e.hiAlarm=!0,t.alarm("ROOM_HI","UPS room high temperature","alarm"))},read(e,a){let t=e.room+a.noise(.05),r=e.room-e.off+a.noise(.08);return{roomT:t,sensorT:r,sensorErr:Math.abs(r-t),unitA:e.a?1:0,unitB:e.b?1:0}},view(e){return{"cu-1":e.a?k.run(!0,"CU-1 running (lead)"):{cls:"is-alarm",label:"CU-1 failed"},"cu-2":k.run(e.b,e.b?"CU-2 running (lag)":"CU-2 standby"),"cu1-tag":{text:e.a?"CU-1 LEAD RUN":"CU-1 FAILED",cls:e.a?"is-normal":"is-alarm"},"cu2-tag":{text:e.b?"CU-2 LAG RUN":"CU-2 STANDBY",cls:"is-normal"},"air-1":k.flow(e.a,!1,e.a?"Cool air from CU-1":"No airflow"),"air-2":k.flow(e.b,!1,e.b?"Cool air from CU-2":"No airflow"),"room-sensor-text":{text:`TS-1 ${Ae(e.room-e.off)} °C`,cls:e.room-e.off>=e.p.highAlarm?"is-alarm":"is-normal"},"ref-text":{text:`REF ${Ae(e.room)} °C`,cls:e.room>e.p.highAlarm?"is-alarm":"is-normal"},"bms-text":{text:e.bmsMsg,cls:e.bmsMsg.includes("normal")?"is-normal":"is-alarm"},"env-lamp":k.alarm(!e.a||e.hiAlarm,e.a?e.hiAlarm?"High temperature":"Normal":"Unit failure"),"heat-load":{cls:"is-active",label:"UPS heat load"}}},status(e){return{mode:e.a?"normal":"lead-failed",label:e.a?`Lead CU-1 running, room ${Ae(e.room)} °C`:`CU-1 failed — ${e.b?"CU-2 running":"no cooling"}, room ${Ae(e.room)} °C`}}};var wl=Object.fromEntries([Zo,el,tl,il,nl,sl,ol,ll,cl,dl,pl,ul,ml,gl,fl,vl,bl,yl].map(e=>[e.id,e]));var Dt={generator:Qs,...so,...xo,...Jo,...wl};function rn(){let e=Array.from({length:6},(r,i)=>`<rect x="${212+i*42}" y="196" width="36" height="34" rx="4" fill="url(#g-engine)" stroke="var(--svg-line)"/>`).join(""),a=Array.from({length:9},(r,i)=>`<rect x="${488+i*17}" y="262" width="7" height="156" rx="3" fill="var(--svg-accent-lo)" opacity=".55"/>`).join(""),t=`
  <rect x="0" y="0" width="1100" height="560" fill="var(--svg-bg)"/>
  <line x1="20" y1="500" x2="1080" y2="500" class="ground"/>
  ${m("enclosure","Skid base, sub-base fuel tank & enclosure",`
    <rect x="50" y="60" width="700" height="440" rx="8" class="enclosure-outline"/>
    <rect x="60" y="440" width="690" height="56" rx="4" fill="url(#g-dark)"/>
    ${x(400,474,"SUB-BASE FUEL TANK","svg-tag","middle")}
    <rect x="575" y="452" width="80" height="12" rx="3" fill="var(--svg-tag-bg)"/>`)}
  ${m("radiator","Radiator & fan",`
    <rect x="70" y="150" width="110" height="290" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="82" y="162" width="86" height="266" fill="url(#p-fins)"/>
    <g data-bind="radiator-fan">${pe(125,295,64)}</g>
    <rect x="70" y="128" width="40" height="24" rx="4" fill="url(#g-steel)"/>
    ${x(125,145,"RADIATOR","svg-tag","middle")}`)}
  ${m("exhaust","Exhaust & silencer",`
    <path d="M330 196 V150 H520" stroke="var(--svg-steel-lo)" stroke-width="16" fill="none"/>
    <rect x="390" y="100" width="230" height="56" rx="28" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="600" y="40" width="22" height="80" fill="url(#g-steel-h)"/>
    <g class="exhaust-puffs"><circle cx="611" cy="30" r="10"/><circle cx="625" cy="12" r="13"/><circle cx="606" cy="-4" r="9"/></g>
    ${x(505,133,"SILENCER","svg-tag","middle")}`)}
  ${m("engine","Diesel engine",`
    <path d="M196 232 H468 V412 Q468 438 440 438 H224 Q196 438 196 412Z" fill="url(#g-engine)" stroke="var(--svg-line)"/>
    ${e}
    <rect x="200" y="290" width="264" height="10" fill="var(--svg-dark-lo)" opacity=".5"/>
    <circle cx="430" cy="270" r="20" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="236" y="400" width="190" height="34" rx="6" fill="var(--svg-dark-lo)"/>
    ${x(330,360,"ENGINE","svg-tag svg-tag-light","middle")}
    <g data-bind="starter" class="starter"><rect x="404" y="372" width="54" height="24" rx="10" fill="url(#g-dark)"/><text x="431" y="388" class="svg-tiny" text-anchor="middle">START</text></g>`)}
  ${m("heater","Jacket-water heater",`
    <rect x="206" y="356" width="38" height="40" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <path d="M214 366 q6 6 0 12 q-6 6 0 12 M226 366 q6 6 0 12 q-6 6 0 12" stroke="var(--svg-heat)" stroke-width="2" fill="none" class="heat-coil"/>
    <path d="M225 356 V320 H205" stroke="var(--svg-hose)" stroke-width="5" fill="none"/>`)}
  ${m("alternator","Alternator",`
    <rect x="470" y="252" width="176" height="176" rx="22" fill="url(#g-accent)" stroke="var(--svg-line)"/>${a}
    <circle cx="558" cy="340" r="26" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <g class="energized-glyph"><path d="M552 324 L564 324 L556 340 L566 340 L548 360 L554 344 L546 344Z" fill="var(--svg-volt)"/></g>
    ${x(558,412,"ALTERNATOR","svg-tag svg-tag-light","middle")}`)}
  ${m("controller","Generator controller",`
    <line x1="560" y1="252" x2="560" y2="220" stroke="var(--svg-steel-lo)" stroke-width="10"/>
    <rect x="470" y="96" width="250" height="126" rx="8" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(484,108,160,30,"ctl-display","AUTO - READY")}
    ${J(672,123,"ctl-alarm",10)}
    ${Te(522,182,30,"oil-gauge","OIL psi")}
    ${Te(598,182,30,"temp-gauge","COOL °C")}
    <rect x="648" y="154" width="58" height="22" rx="4" fill="var(--svg-key)"/><text x="677" y="169" class="svg-tiny" text-anchor="middle">AUTO</text>
    <rect x="648" y="184" width="58" height="22" rx="4" fill="var(--svg-key-red)"/><text x="677" y="199" class="svg-tiny" text-anchor="middle">E-STOP</text>`)}
  ${m("gen-breaker","Output circuit breaker",`
    <rect x="650" y="268" width="90" height="140" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Se(695,330,"gen-breaker",{size:36})}
    ${x(695,396,"GEN MAIN","svg-tag","middle")}`,{bind:"gen-breaker-box"})}
  ${m("battery","Starting batteries & charger",`
    <rect x="96" y="452" width="62" height="38" rx="4" fill="url(#g-dark)"/><rect x="104" y="446" width="10" height="6" fill="#c33"/><rect x="140" y="446" width="10" height="6" fill="#333"/>
    <rect x="166" y="452" width="62" height="38" rx="4" fill="url(#g-dark)"/><rect x="174" y="446" width="10" height="6" fill="#c33"/><rect x="210" y="446" width="10" height="6" fill="#333"/>
    <rect x="240" y="450" width="54" height="40" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)"/><text x="267" y="474" class="svg-tiny" text-anchor="middle">CHGR</text>`)}
  ${P("M740 338 H820 V420 H884","output-cable",{kind:"power",width:10})}
  ${m("loadbank","Temporary load bank",`
    <rect x="884" y="288" width="190" height="190" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="898" y="300" width="162" height="88" fill="url(#p-grille)"/>
    ${pe(979,344,36,{blades:6})}
    <rect x="898" y="400" width="162" height="18" rx="4" fill="var(--svg-dark-lo)"/>
    <rect x="900" y="402" width="158" height="14" rx="3" class="load-bar"/>
    ${x(979,440,"LOAD BANK","svg-tag","middle")}
    ${ce(898,448,162,22,3)}
    <rect x="884" y="478" width="190" height="16" fill="var(--svg-dark-lo)"/><circle cx="912" cy="496" r="8" fill="var(--svg-dark-lo)"/><circle cx="1046" cy="496" r="8" fill="var(--svg-dark-lo)"/>`)}
  `;return K(1100,560,t,"Standby diesel generator set with controller and load bank")}function Jr(e,a,t,r,i="",n=""){let o=`
    <rect x="${e}" y="${a}" width="${t}" height="${r}" rx="3" class="ue-jar-body"/>
    <rect x="${e+3}" y="${a-4}" width="5" height="5" fill="#c33"/><rect x="${e+t-8}" y="${a-4}" width="5" height="5" fill="#333"/>
    ${i?`<g transform="translate(${e+3} ${a+r-3})"><rect class="vbar-fill ue-jar-fill" x="0" y="${-(r-10)}" width="${t-6}" height="${r-10}" rx="2"/></g>`:`<rect x="${e+3}" y="${a+10}" width="${t-6}" height="${r-13}" rx="2" class="ue-jar-plain"/>`}
    ${n?`<text x="${e+t/2}" y="${a+12}" class="ue-jar-num" text-anchor="middle">${Je(n)}</text>`:""}`;return i?`<g data-bind="${i}" class="ue-jar">${o}</g>`:`<g class="ue-jar">${o}</g>`}function va(e,a,t,r="ue-state"){return`<text x="${e}" y="${a}" class="${r} bind-text" text-anchor="middle">${Je(t)}</text>`}function nn(e,a,t){let r=(c,d)=>`<path d="M${c-9} ${d} q4.5 -6 9 0 t9 0" fill="none" stroke-width="2"/>`,i=(c,d)=>`<path d="M${c-9} ${d-2} h18 M${c-9} ${d+3} h18" stroke-width="2"/>`,n=t==="ac-dc"?r(e-12,a-6):i(e-12,a-6),o=t==="ac-dc"?i(e+12,a+10):r(e+12,a+10);return`<g class="ue-glyph"><path d="M${e-24} ${a+22} L${e+24} ${a-18}" stroke-width="1.5"/>${n}${o}</g>`}function Zr(e,a,t,r,i,n=""){return`<g data-bind="${i}" class="ue-meter">
    <rect x="${e}" y="${a}" width="${t}" height="${r}" rx="3" fill="var(--svg-dark-lo)" stroke="var(--svg-steel-lo)"/>
    <rect x="${e+2}" y="${a+2}" width="${t-4}" height="${r-4}" rx="2" class="bar-fill ue-meter-fill"/>
    <text x="${e+t/2}" y="${a+r/2+4}" class="ue-bar-text bind-text" text-anchor="middle">${Je(n)}</text>
  </g>`}function sn(){let e=t=>[0,1,2].map(r=>[0,1,2,3].map(i=>Jr(t+i*25,228+r*82,20,52)).join("")).join("")+[0,1,2].map(r=>`<rect x="${t-6}" y="${282+r*82}" width="107" height="5" fill="var(--svg-dark-lo)"/>`).join(""),a=`
  <rect x="0" y="0" width="1170" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="548" x2="1160" y2="548" class="ground"/>
  <g data-bind="mode-flag"><text x="585" y="34" class="ue-mode bind-text" text-anchor="middle">MODE: NORMAL (DOUBLE CONVERSION)</text></g>
  <rect x="40" y="92" width="920" height="16" rx="3" fill="var(--svg-steel-lo)" opacity=".35"/>
  ${x(48,88,"OVERHEAD CABLE TRAY","svg-small")}
  ${x(6,216,"BYPASS","svg-small")}${x(6,229,"FEED","svg-small")}
  ${x(6,412,"RECTIFIER","svg-small")}${x(6,425,"FEED","svg-small")}

  ${Et(100,150,130,395,{doors:1,handle:!1})}
  ${Et(240,150,340,395,{doors:2,handle:!1})}
  ${Et(590,150,110,395,{doors:1,handle:!1,fill:"url(#g-dark)"})}
  ${Et(705,150,110,395,{doors:1,handle:!1,fill:"url(#g-dark)"})}
  ${Et(830,150,145,395,{doors:1,handle:!1})}
  ${x(165,168,"INPUT / BYPASS","svg-tag","middle")}
  ${x(410,168,"UPS MODULE 500 kW","svg-tag","middle")}
  ${x(836,168,"MAINT. BYPASS","svg-tiny-dark")}
  ${ce(260,490,140,36,5)}${ce(420,490,140,36,5)}
  <rect x="612" y="478" width="76" height="62" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>

  ${P("M60 240 V100 H940 V330","pf-mbb",{kind:"power",width:9})}
  ${P("M0 240 H148","pf-bypin",{kind:"power",width:9})}
  ${P("M182 240 H560 V300","pf-byp",{kind:"power",width:9})}
  ${P("M0 430 H300","pf-in",{kind:"power",width:9})}
  ${P("M380 430 H405","pf-dc",{kind:"power",width:9})}
  ${P("M445 430 H470","pf-dcinv",{kind:"power",width:9})}
  ${P("M550 430 H560 V300","pf-inv",{kind:"power",width:9})}
  ${P("M560 300 H585 V130 H860 V330 H940","pf-out",{kind:"power",width:9})}
  ${P("M940 330 V430 H1000","pf-load",{kind:"power",width:9})}
  ${P("M805 505 H425 V455","pf-bat",{kind:"power",width:8})}
  <circle cx="60" cy="240" r="6" class="ue-node"/><circle cx="560" cy="300" r="6" class="ue-node"/><circle cx="940" cy="330" r="7" class="ue-node"/>

  ${m("input-breakers","Rectifier input & bypass input breakers",`
    <rect x="128" y="200" width="74" height="290" rx="6" class="ue-housing"/>
    ${Se(165,240,"byp-brk",{vertical:!1,size:32})}
    ${Se(165,430,"rect-brk",{vertical:!1,size:32})}
    ${x(165,214,"BYPASS INPUT","svg-tiny-dark","middle")}
    ${x(165,404,"RECT. INPUT","svg-tiny-dark","middle")}`)}

  ${m("controller","UPS controller & display",`
    <rect x="252" y="178" width="316" height="38" rx="5" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(260,184,250,26,"ups-display","NORMAL (DOUBLE CONVERSION)")}
    ${J(538,197,"ups-alarm",9)}`)}

  ${m("static-bypass","Static bypass switch",`
    <rect x="370" y="220" width="100" height="40" rx="5" class="ue-box"/>
    <g class="ue-glyph"><path d="M398 230 l14 10 l-14 10z M442 230 l-14 10 l14 10z" fill="none" stroke-width="2"/><path d="M412 230 v20 M428 230 v20" stroke-width="2"/></g>
    ${x(420,213,"STATIC BYPASS","svg-tag","middle")}
    ${va(420,278,"STANDBY","ue-state-dark")}`)}

  ${m("rectifier","Rectifier (AC to DC)",`
    <rect x="300" y="395" width="80" height="70" rx="6" class="ue-box"/>
    ${nn(340,420,"ac-dc")}
    ${x(340,388,"RECTIFIER","svg-tag","middle")}
    ${va(340,456,"ON")}`)}

  ${m("dc-link","DC link (capacitor bank)",`
    <rect x="403" y="398" width="44" height="64" rx="5" class="ue-box"/>
    <g class="ue-glyph"><path d="M413 420 h24 M413 428 h24 M425 404 v16 M425 428 v16" stroke-width="2.5"/></g>
    ${x(425,388,"DC LINK","svg-tag","middle")}
    ${va(425,478,"540 V DC","ue-state-dark")}`)}

  ${m("inverter","Inverter (DC to AC)",`
    <rect x="470" y="395" width="80" height="70" rx="6" class="ue-box"/>
    ${nn(510,420,"dc-ac")}
    ${x(510,388,"INVERTER","svg-tag","middle")}
    ${va(510,456,"ON")}`)}

  ${m("battery-cabinets","Battery cabinets (VRLA monoblocks)",`
    <rect x="594" y="200" width="217" height="270" rx="4" fill="none" stroke="var(--svg-steel-lo)" stroke-dasharray="5 4"/>
    ${e(602)}${e(717)}
    ${x(645,168,"BATTERY 1","svg-tag svg-tag-light","middle")}
    ${x(760,168,"BATTERY 2","svg-tag svg-tag-light","middle")}`)}
  <g data-bind="batt-level" class="ue-soc">
    <rect x="598" y="178" width="209" height="18" rx="4" fill="var(--svg-dark-lo)" stroke="var(--svg-steel-lo)"/>
    <rect x="600" y="180" width="205" height="14" rx="3" class="bar-fill batt-fill"/>
    <text x="702" y="191" class="ue-bar-text bind-text" text-anchor="middle">SOC 100% FLOAT</text>
  </g>

  ${m("battery-breaker","Battery (DC) breaker",`
    <rect x="620" y="492" width="60" height="28" rx="4" class="ue-housing"/>
    ${Se(650,505,"bat-brk",{vertical:!1,size:28})}`,{bind:"battery-breaker-box"})}
  ${x(650,489,"BATT. BREAKER","svg-tiny-dark","middle")}

  ${m("output-breaker","UPS output (maintenance isolation) breaker",`
    <rect x="838" y="196" width="50" height="68" rx="5" class="ue-housing"/>
    ${Se(860,230,"out-brk",{size:30})}
    ${x(860,284,"UPS OUTPUT","svg-tiny-dark","middle")}`)}

  ${m("maintenance-bypass","Maintenance bypass breaker with key interlock",`
    <rect x="916" y="180" width="50" height="68" rx="5" class="ue-housing"/>
    ${Se(940,214,"mbb-brk",{size:30})}
    ${x(902,312,"MAINT. BYPASS","svg-tiny-dark","middle")}
    <g transform="translate(870 468)"><circle r="9" fill="none" stroke="#b8860b" stroke-width="4"/><path d="M9 0 H34 M26 0 v7 M31 0 v6" stroke="#b8860b" stroke-width="4"/></g>
    <g data-bind="key-state"><text x="902" y="500" class="ue-key bind-text" text-anchor="middle">KEY TRAPPED IN UPS</text></g>
    ${x(902,516,"KEY INTERLOCK","svg-tiny-dark","middle")}`)}

  ${m("loadbank","Temporary load bank (simulated critical load)",`
    <rect x="1000" y="330" width="160" height="200" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="1012" y="342" width="136" height="84" fill="url(#p-grille)"/>
    ${pe(1080,384,34,{blades:6})}
    <rect x="1012" y="436" width="136" height="16" rx="4" fill="var(--svg-dark-lo)"/>
    <rect x="1014" y="438" width="132" height="12" rx="3" class="load-bar"/>
    <text x="1080" y="474" class="svg-tag bind-text" text-anchor="middle">0% LOAD</text>
    ${x(1080,494,"LOAD BANK","svg-tag","middle")}
    ${x(1080,512,"(critical load)","svg-small","middle")}`)}
  `;return K(1170,600,`<g class="ue">${a}</g>`,"Static double-conversion UPS line-up with battery cabinets, maintenance bypass and load bank")}var ha=[128,222,316,410],ba=e=>72+e*44;function zd(e){let a=Math.floor((e-1)/10),t=(e-1)%10;return[a,a%2===0?t:9-t]}function on(){let e="";for(let o=1;o<=40;o++){let[c,d]=zd(o);e+=Jr(ba(d),ha[c],34,56,`jar-${o}`,String(o))}let a="";for(let o=0;o<4;o++)for(let c=0;c<9;c++)a+=`<rect x="${ba(c)+26}" y="${ha[o]-6}" width="26" height="5" rx="2" fill="#b0802a"/>`;a+=`<path d="M${ba(9)+30} ${ha[0]-4} q24 0 24 48 t-24 46" fill="none" stroke="#b0802a" stroke-width="4"/>`,a+=`<path d="M${ba(0)+4} ${ha[1]-4} q-26 0 -26 48 t26 46" fill="none" stroke="#b0802a" stroke-width="4"/>`,a+=`<path d="M${ba(9)+30} ${ha[2]-4} q24 0 24 48 t-24 46" fill="none" stroke="#b0802a" stroke-width="4"/>`;let t=ha.map(o=>`<rect x="54" y="${o+58}" width="460" height="7" fill="var(--svg-steel-lo)" stroke="var(--svg-line)" stroke-width=".8"/>`).join(""),r=ba(2)+26,i=ha[1]-6,n=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <line x1="10" y1="528" x2="1090" y2="528" class="ground"/>
  ${x(40,40,"UPS BATTERY STRING - 40 × 12 V VRLA MONOBLOCKS (480 V NOMINAL)","svg-label")}

  ${P("M540 470 H640 V397","dc-cable",{kind:"power",width:9})}
  ${P("M640 363 V300 V70 H1000","ups-cable",{kind:"power",width:9})}
  ${P("M640 300 H790 V360 H850","lb-cable",{kind:"power",width:9})}
  ${x(1e3,62,"TO UPS DC BUS","svg-small","end")}
  <circle cx="640" cy="300" r="6" class="ue-node"/>

  ${m("battery-rack","Battery rack (seismic-rated, four tiers)",`
    <rect x="48" y="100" width="472" height="390" rx="6" fill="none" stroke="var(--svg-line)" stroke-width="3"/>
    <rect x="48" y="100" width="8" height="420" fill="var(--svg-steel-lo)"/><rect x="512" y="100" width="8" height="420" fill="var(--svg-steel-lo)"/>
    ${t}
    <rect x="40" y="516" width="488" height="10" fill="var(--svg-dark-lo)"/>
    ${a}
    ${e}
    <rect x="512" y="458" width="28" height="16" rx="3" fill="#c33"/>${x(526,452,"+/−","svg-small","middle")}`,{bind:"battery-rack-box"})}

  ${m("intercell-connectors","Inter-unit connections (jar 17 to jar 18 shown)",`
    <rect x="${r-6}" y="${i-8}" width="38" height="16" rx="4" fill="none" stroke="var(--svg-steel-lo)" stroke-width="1.5" stroke-dasharray="3 2"/>
    <g data-bind="conn-hot"><text x="${r+13}" y="${i-12}" class="ue-hot bind-text" text-anchor="middle"></text></g>`)}

  ${m("battery-monitor","Battery monitoring unit",`
    <rect x="560" y="104" width="230" height="150" rx="8" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${x(675,124,"BATTERY MONITOR","svg-tag svg-tag-light","middle")}
    ${Le(572,134,178,26,"mon-display","FLOAT 2.253 V/CELL")}
    ${J(768,147,"mon-alarm",9)}
    ${Zr(572,172,206,20,"string-bar","STRING 540.0 V")}
    <g data-bind="elapsed"><text x="675" y="214" class="ue-state bind-text" text-anchor="middle">t = 0.0 min</text></g>
    <path d="M572 234 h200" stroke="#6e7a88" stroke-width="5" stroke-dasharray="2 3"/>${x(675,248,"SENSE LEADS (40 CH)","svg-tiny","middle")}`)}
  <path d="M560 240 C 530 240 530 160 500 150" fill="none" stroke="#6e7a88" stroke-width="2" stroke-dasharray="3 3"/>

  ${m("pilot-sensor","Pilot temperature sensor",`
    <rect x="${ba(5)+7}" y="${ha[2]+22}" width="20" height="16" rx="3" fill="#e9edf1" stroke="var(--svg-line)" stroke-width="1.5"/>
    <text x="${ba(5)+17}" y="${ha[2]+34}" class="svg-tiny-dark" text-anchor="middle">T</text>`)}

  ${m("dc-disconnect","Battery DC disconnect (battery breaker)",`
    <rect x="612" y="350" width="56" height="62" rx="5" class="ue-housing"/>
    ${Se(640,380,"bat-brk",{size:30})}
    ${x(640,432,"DC DISCONNECT","svg-tiny-dark","middle")}`)}

  ${m("dc-loadbank","Temporary DC load bank (constant current)",`
    <rect x="850" y="300" width="210" height="210" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="864" y="314" width="182" height="90" fill="url(#p-grille)"/>
    ${pe(955,359,36,{blades:6})}
    <rect x="864" y="414" width="182" height="16" rx="4" fill="var(--svg-dark-lo)"/>
    <rect x="866" y="416" width="178" height="12" rx="3" class="load-bar"/>
    <text x="955" y="452" class="svg-tag bind-text" text-anchor="middle">OFF</text>
    ${x(955,474,"DC LOAD BANK","svg-tag","middle")}
    ${x(955,492,"(constant current)","svg-small","middle")}`)}
  `;return K(1100,580,`<g class="ue">${n}</g>`,"UPS battery string on a four-tier rack with monitoring and a DC load bank")}function kl(e,a){return`<g class="ue-glyph"><path d="M${e-22} ${a-10} l16 10 l-16 10z M${e+22} ${a-10} l-16 10 l16 10z" fill="none" stroke-width="2"/><path d="M${e-6} ${a-10} v20 M${e+6} ${a-10} v20" stroke-width="2"/><path d="M${e-6} ${a+10} l-6 8 M${e+6} ${a-10} l6 -8" stroke-width="1.5"/></g>`}function xl(e,a,t){return`<g transform="translate(${e} ${a})"><rect x="-17" y="-17" width="34" height="34" rx="4" fill="var(--surface)" stroke="var(--svg-line)" stroke-width="1.5"/>
    <line x1="-12" y1="0" x2="10" y2="-10" stroke="#17803d" stroke-width="3.5" stroke-linecap="round"/></g>
    <text x="${e}" y="${a+30}" class="svg-tiny-dark" text-anchor="middle">${t}</text>`}function ln(){let e=`
  <rect x="0" y="0" width="1100" height="560" fill="var(--svg-bg)"/>
  <line x1="10" y1="530" x2="1090" y2="530" class="ground"/>
  <g data-bind="mode-flag"><text x="550" y="30" class="ue-mode bind-text" text-anchor="middle">OUTPUT FROM: SOURCE 1 (PREFERRED)</text></g>
  ${Et(150,50,610,470,{doors:3,handle:!1})}
  ${x(6,156,"SOURCE 1","svg-small")}${x(6,169,"PREFERRED","svg-small")}
  ${x(6,336,"SOURCE 2","svg-small")}${x(6,349,"ALTERNATE","svg-small")}
  <g data-bind="src1-tag"><text x="6" y="203" class="ue-flag bind-text">S1 LIVE</text></g>
  <g data-bind="src2-tag"><text x="6" y="383" class="ue-flag bind-text">S2 LIVE</text></g>

  ${P("M0 180 H560 V270","pf-s1",{kind:"power",width:9})}
  ${P("M0 360 H560 V270","pf-s2",{kind:"power",width:9})}
  ${P("M560 270 H860","pf-out",{kind:"power",width:9})}
  <circle cx="560" cy="270" r="7" class="ue-node"/>

  ${m("controller","STS controller & display",`
    <rect x="165" y="62" width="400" height="74" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(175,70,250,26,"sts-display","ON S1")}
    ${J(445,83,"sts-alarm",9)}
    <g data-bind="xfer-readout"><text x="300" y="122" class="ue-state bind-text" text-anchor="middle">NO TRANSFER YET</text></g>
    <rect x="470" y="72" width="80" height="22" rx="4" fill="var(--svg-key)"/><text x="510" y="87" class="svg-tiny" text-anchor="middle">PREFER S1</text>
    <rect x="470" y="102" width="80" height="22" rx="4" fill="var(--svg-key)"/><text x="510" y="117" class="svg-tiny" text-anchor="middle">XFER</text>`)}

  ${m("sync-check","Source synchronism (phase-difference) monitor",`
    <rect x="590" y="62" width="150" height="74" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Te(630,100,28,"sync-meter","Δφ")}
    ${x(700,92,"SYNC","svg-tiny-dark","middle")}${x(700,106,"CHECK","svg-tiny-dark","middle")}`)}

  ${m("input-breakers","Source 1 and source 2 input breakers",`
    <rect x="200" y="150" width="70" height="250" rx="5" class="ue-housing"/>
    ${Se(235,180,"s1-brk",{vertical:!1,size:32})}
    ${Se(235,360,"s2-brk",{vertical:!1,size:32})}
    ${x(235,156,"S1 INPUT","svg-tiny-dark","middle")}${x(235,336,"S2 INPUT","svg-tiny-dark","middle")}`)}

  ${m("scr1","SCR switch set - source 1",`
    <rect x="330" y="158" width="110" height="44" rx="6" class="ue-box"/>
    ${kl(385,180)}
    ${x(385,150,"SCR SET 1","svg-tag","middle")}
    ${va(385,220,"ON","ue-state-dark")}`)}
  ${m("scr2","SCR switch set - source 2",`
    <rect x="330" y="338" width="110" height="44" rx="6" class="ue-box"/>
    ${kl(385,360)}
    ${x(385,330,"SCR SET 2","svg-tag","middle")}
    ${va(385,400,"OFF","ue-state-dark")}`)}

  ${m("output-breaker","Output breaker",`
    <rect x="620" y="238" width="80" height="64" rx="5" class="ue-housing"/>
    ${Se(660,270,"out-brk",{vertical:!1,size:32})}
    ${x(660,232,"OUTPUT","svg-tiny-dark","middle")}`)}

  ${m("maint-bypass","Maintenance bypass switches (key-interlocked, normally open)",`
    <rect x="460" y="420" width="250" height="84" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${x(585,438,"MAINTENANCE BYPASS","svg-tiny-dark","middle")}
    ${xl(530,462,"BYPASS S1")}${xl(640,462,"BYPASS S2")}`)}

  ${m("loadbank","Downstream load (load bank)",`
    <rect x="860" y="170" width="200" height="200" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="874" y="182" width="172" height="88" fill="url(#p-grille)"/>
    ${pe(960,226,34,{blades:6})}
    <rect x="874" y="282" width="172" height="16" rx="4" fill="var(--svg-dark-lo)"/>
    <rect x="876" y="284" width="168" height="12" rx="3" class="load-bar"/>
    ${x(960,324,"LOAD BANK","svg-tag","middle")}
    ${x(960,342,"(single-corded load)","svg-small","middle")}`)}
  `;return K(1100,560,`<g class="ue">${e}</g>`,"Static transfer switch with two sources, SCR switch sets, controller and load")}function Sr(e,a,t,{live:r=!0,w:i=110}={}){let n=`<rect x="${e}" y="${a}" width="${i}" height="${t*14+16}" rx="4" fill="#e9edf1" stroke="var(--svg-line)"/>`;n+=`<rect x="${e+i/2-4}" y="${a+6}" width="8" height="${t*14+4}" fill="#b0802a" class="${r?"ue-pb-live":""}"/>`;for(let o=0;o<t;o++)n+=`<rect x="${e+10}" y="${a+10+o*14}" width="${i/2-18}" height="9" rx="2" class="ue-pb-brk"/>`,n+=`<rect x="${e+i/2+8}" y="${a+10+o*14}" width="${i/2-18}" height="9" rx="2" class="ue-pb-brk"/>`;return n}function cn(){let e=r=>`<rect x="${r-24}" y="214" width="48" height="150" rx="10" fill="url(#g-copper)" stroke="#6b4322"/>
    ${Array.from({length:9},(i,n)=>`<line x1="${r-24}" y1="${226+n*15}" x2="${r+24}" y2="${226+n*15}" stroke="#6b4322" stroke-width="1.2"/>`).join("")}`,a=(r,i,n)=>`${x(118,r+11,n,"svg-tiny-dark")}<g data-bind="${i}" class="ue-meter"><rect x="132" y="${r}" width="86" height="14" rx="3" fill="var(--svg-dark-lo)"/><rect x="134" y="${r+2}" width="82" height="10" rx="2" class="bar-fill ue-meter-fill"/></g>`,t=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <line x1="10" y1="556" x2="1090" y2="556" class="ground"/>
  ${x(30,40,"POWER DISTRIBUTION UNIT 150 kVA - 480 V Δ / 208Y/120 V","svg-label")}
  ${Et(100,70,620,460,{doors:4,handle:!1})}
  ${x(6,98,"FROM UPS","svg-small")}${x(6,112,"CRITICAL BUS","svg-small")}

  ${P("M0 120 H165 V320 H260","pf-in",{kind:"power",width:9})}
  ${P("M440 320 H478","pf-xfmr",{kind:"power",width:9})}
  ${P("M530 488 V546 H900 V512","pf-out",{kind:"power",width:9})}

  ${m("main-breaker","PDU main input breaker",`
    <rect x="130" y="166" width="70" height="72" rx="5" class="ue-housing"/>
    ${Se(165,200,"main-brk",{size:34})}
    ${x(165,158,"MAIN INPUT","svg-tiny-dark","middle")}`)}
  ${m("phase-meter","Output phase-current indication",`
    <rect x="110" y="380" width="114" height="78" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${x(167,396,"PHASE CURRENT","svg-tiny-dark","middle")}
    ${a(402,"phase-a","A")}${a(420,"phase-b","B")}${a(438,"phase-c","C")}`)}

  ${m("controller","PDU monitoring display",`
    <rect x="246" y="84" width="206" height="44" rx="5" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(254,92,168,26,"pdu-display","OUT 208 V 0 kW")}
    ${J(437,105,"pdu-alarm",8)}`)}

  ${m("transformer","Isolation transformer (480 V delta to 208Y/120 V)",`
    <rect x="252" y="176" width="196" height="232" rx="8" class="ue-box"/>
    <rect x="262" y="200" width="176" height="14" fill="#55606c"/><rect x="262" y="364" width="176" height="14" fill="#55606c"/>
    ${e(300)}${e(350)}${e(400)}
    <g class="energized-glyph"><path d="M344 270 L356 270 L348 290 L360 290 L340 314 L346 296 L338 296Z" fill="var(--svg-volt)"/></g>
    <text x="350" y="400" class="ue-state bind-text" text-anchor="middle">30°C</text>`)}
  ${m("xfmr-fans","Transformer cooling fans",`
    <rect x="262" y="420" width="176" height="64" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${pe(310,452,24,{blades:5})}${pe(390,452,24,{blades:5})}`)}

  ${m("panel-a","Output panelboard A (42 circuits) with branch monitoring",`
    <rect x="474" y="90" width="122" height="400" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="4 3"/>
    ${x(535,106,"PANEL A","svg-tag","middle")}
    ${Sr(480,116,21)}
    ${x(535,452,"BCM SENSORS","svg-tiny-dark","middle")}
    <rect x="490" y="458" width="90" height="10" rx="3" fill="#6e7a88"/>`)}
  ${m("panel-b","Output panelboard B (42 circuits) with branch monitoring",`
    <rect x="602" y="90" width="112" height="400" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="4 3"/>
    ${x(658,106,"PANEL B","svg-tag","middle")}
    ${Sr(606,116,21,{w:104})}
    ${ce(616,446,84,30,4)}`)}
  ${m("test-branch","Test branch circuit 12 (20 A) with reference clamp meter",`
    <rect x="484" y="276" width="56" height="14" rx="3" fill="none" stroke="#b42318" stroke-width="2.5"/>
    <path d="M540 283 H760 V300" stroke="var(--svg-line)" stroke-width="1.2" fill="none"/>
    <rect x="740" y="300" width="40" height="52" rx="6" fill="#f2c94c" stroke="var(--svg-line)"/><circle cx="760" cy="316" r="9" fill="none" stroke="var(--svg-line)" stroke-width="3"/>
    <text x="730" y="372" class="ue-flag bind-text">CKT 12</text>`)}

  ${m("loadbank","Rack heat-load banks (fed from branch circuits)",`
    <rect x="800" y="392" width="200" height="120" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="812" y="402" width="84" height="80" fill="url(#p-grille)"/><rect x="904" y="402" width="84" height="80" fill="url(#p-grille)"/>
    ${pe(854,442,22,{blades:5})}${pe(946,442,22,{blades:5})}
    <rect x="812" y="488" width="176" height="12" rx="3" fill="var(--svg-dark-lo)"/><rect x="814" y="490" width="172" height="8" rx="2" class="load-bar"/>
    ${x(900,388,"RACK LOAD BANKS","svg-tag","middle")}`)}
  `;return K(1100,580,`<g class="ue">${t}</g>`,"Power distribution unit with isolation transformer, two panelboards and rack load banks")}function dn(){let e=`
  <rect x="0" y="0" width="1000" height="560" fill="var(--svg-bg)"/>
  <line x1="10" y1="540" x2="990" y2="540" class="ground"/>
  ${x(6,30,"SUB-FEED FROM PDU (208Y/120 V)","svg-small")}
  ${Et(180,60,420,470,{doors:2,handle:!0})}
  ${P("M0 40 H520 V170","pf-feed",{kind:"power",width:9})}
  ${P("M717 300 H800 V410 H840","pf-ckt7",{kind:"power",width:7})}

  ${m("bcm","Branch circuit monitoring module & display",`
    <rect x="196" y="74" width="270" height="44" rx="5" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(204,82,226,26,"bcm-display","CH7 0.0 A")}
    ${J(448,95,"bcm-alarm",8)}`)}
  ${m("main-breaker","RPP main (sub-feed) breaker",`
    <rect x="490" y="96" width="62" height="74" rx="5" class="ue-housing"/>
    ${Se(520,132,"main-brk",{size:32})}
    ${x(520,186,"MAIN","svg-tiny-dark","middle")}`)}
  <rect x="236" y="196" width="320" height="8" fill="#b0802a"/>
  ${m("panel-left","Panelboard 1 (odd/even circuits 1-42)",`
    <rect x="196" y="206" width="186" height="300" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="4 3"/>
    ${x(289,222,"PANEL 1","svg-tag","middle")}
    <g class="ue-pb-live">${Sr(204,230,18,{w:170})}</g>`)}
  ${m("panel-right","Panelboard 2 (circuits 1-42)",`
    <rect x="400" y="206" width="186" height="300" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="4 3"/>
    ${x(493,222,"PANEL 2","svg-tag","middle")}
    <g class="ue-pb-live">${Sr(408,230,18,{w:170})}</g>`)}
  ${m("directory","Panel directory (circuit schedule) & labels",`
    <rect x="610" y="96" width="120" height="120" rx="4" fill="#fffdf2" stroke="var(--svg-line)"/>
    ${x(670,114,"DIRECTORY","svg-tiny-dark","middle")}
    ${Array.from({length:7},(a,t)=>`<line x1="620" y1="${128+t*12}" x2="720" y2="${128+t*12}" stroke="#9aa5b1"/>`).join("")}
    ${x(622,162,"7: RACK C04-A","svg-tiny-dark")}`)}
  ${m("ckt7","Test circuit 7 (2-pole 30 A) with branch current sensor",`
    <rect x="214" y="268" width="72" height="14" rx="3" fill="none" stroke="#b42318" stroke-width="2.5"/>
    <path d="M286 275 H640 V300 H664" fill="none" stroke="#b42318" stroke-width="1.2" stroke-dasharray="4 3"/>
    <rect x="660" y="270" width="80" height="62" rx="5" class="ue-housing"/>
    ${Se(700,300,"ckt7-brk",{vertical:!1,size:32})}
    ${x(700,262,"CIRCUIT 7","svg-tiny-dark","middle")}
    <g data-bind="ckt-tag"><text x="700" y="356" class="ue-flag bind-text" text-anchor="middle">CKT 7: 0.0 A</text></g>`)}
  ${m("loadbank","Rack load bank on circuit 7",`
    <rect x="840" y="370" width="140" height="150" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="852" y="382" width="116" height="70" fill="url(#p-grille)"/>
    ${pe(910,417,28,{blades:5})}
    <rect x="852" y="462" width="116" height="12" rx="3" fill="var(--svg-dark-lo)"/><rect x="854" y="464" width="112" height="8" rx="2" class="load-bar"/>
    ${x(910,496,"LOAD BANK","svg-tag","middle")}`)}
  `;return K(1e3,560,`<g class="ue">${e}</g>`,"Remote power panel with two panelboards, branch monitoring and a test load")}var pn=12,Wd=e=>112+e*34;function un(){let e="",a="",t="",r="";for(let o=0;o<pn;o++){let c=Wd(o);e+=`<g data-bind="srv-${o+1}" class="ue-srv">
      <rect x="400" y="${c}" width="300" height="28" rx="3" class="ue-srv-body"/>
      <circle cx="414" cy="${c+14}" r="4" class="ue-srv-led"/>
      ${Array.from({length:8},(d,u)=>`<rect x="${430+u*22}" y="${c+7}" width="16" height="14" rx="2" fill="#3a434e"/>`).join("")}
      <text x="612" y="${c+18}" class="ue-srv-text">SRV ${String(o+1).padStart(2,"0")}</text>
      <text x="676" y="${c+18}" class="ue-srv-text bind-text" text-anchor="middle">A+B</text></g>`,a+=P(`M400 ${c+14} H366`,`cord-${o+1}a`,{kind:"power",width:4}),a+=P(`M700 ${c+14} H734`,`cord-${o+1}b`,{kind:"power",width:4}),t+=`<rect x="344" y="${c+9}" width="14" height="10" rx="2" fill="#11161b"/>`,r+=`<rect x="742" y="${c+9}" width="14" height="10" rx="2" fill="#11161b"/>`}let i=(o,c,d)=>`
    <rect x="${o}" y="134" width="196" height="132" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${x(o+98,152,d,"svg-tiny-dark","middle")}
    ${[1,2,3].map(u=>`${x(o+10,178+(u-1)*32,`B${u}`,"svg-tiny-dark")}${Zr(o+34,164+(u-1)*32,150,20,`bank-${c}${u}`,"0%")}`).join("")}`,n=`
  <rect x="0" y="0" width="1100" height="610" fill="var(--svg-bg)"/>
  <line x1="10" y1="590" x2="1090" y2="590" class="ground"/>
  <g data-bind="rack-flag"><text x="550" y="34" class="ue-mode bind-text" text-anchor="middle">12 OF 12 SERVERS POWERED</text></g>
  ${x(6,550,"A FEED","svg-small")}${x(6,563,"(RPP-A, UPS A)","svg-small")}
  ${x(1094,550,"B FEED","svg-small","end")}${x(1094,563,"(RPP-B, UPS B)","svg-small","end")}
  ${P("M0 572 H351 V540","feed-a",{kind:"power",width:8})}
  ${P("M1100 572 H749 V540","feed-b",{kind:"power",width:8})}

  ${m("rack","IT rack (frame, rails, bonding)",`
    <rect x="380" y="64" width="340" height="490" rx="6" fill="none" stroke="var(--svg-dark-hi)" stroke-width="10"/>
    <rect x="388" y="72" width="8" height="474" fill="var(--svg-steel-lo)"/><rect x="704" y="72" width="8" height="474" fill="var(--svg-steel-lo)"/>
    <rect x="404" y="76" width="292" height="28" rx="3" fill="url(#g-dark)"/>${x(550,95,"TOP-OF-RACK SWITCH (DUAL-CORDED, NOT MODELLED)","svg-tiny","middle")}
    <path d="M560 554 V580" stroke="#2f8a3b" stroke-width="4"/><rect x="548" y="578" width="24" height="8" fill="#2f8a3b"/>${x(578,586,"RACK BOND","svg-tiny-dark")}`)}
  ${m("servers","Dual-corded servers (two power supplies each)",`<rect x="398" y="110" width="304" height="${pn*34}" rx="4" fill="none" stroke="none"/>${e}`)}
  ${m("cords","Power cords (A cords to PDU A, B cords to PDU B)",`<rect x="364" y="110" width="372" height="${pn*34}" fill="none"/>${a}`)}
  ${m("rack-pdu-a","Rack PDU A (3-phase, three outlet banks)",`
    <rect x="336" y="100" width="30" height="440" rx="5" fill="#26303a" stroke="#11161b"/>${t}
    <rect x="332" y="96" width="38" height="10" rx="3" fill="#c0392b"/>${x(351,92,"A","svg-tag","middle")}`)}
  ${m("rack-pdu-b","Rack PDU B (3-phase, three outlet banks)",`
    <rect x="734" y="100" width="30" height="440" rx="5" fill="#26303a" stroke="#11161b"/>${r}
    <rect x="730" y="96" width="38" height="10" rx="3" fill="#2d5584"/>${x(749,92,"B","svg-tag","middle")}`)}
  ${m("pdu-a-meter","Rack PDU A metering (input and bank loads)",`
    ${i(110,"a","RACK PDU A - BANK LOAD")}
    ${Le(116,280,184,26,"pdu-a-disp","A 2.70 kW")}`)}
  ${m("pdu-b-meter","Rack PDU B metering (input and bank loads)",`
    ${i(794,"b","RACK PDU B - BANK LOAD")}
    ${Le(800,280,184,26,"pdu-b-disp","B 2.70 kW")}`)}
  ${m("branch-a","A-side branch breaker (at RPP-A)",`
    <rect x="128" y="552" width="64" height="40" rx="5" class="ue-housing"/>
    ${Se(160,572,"brk-a",{vertical:!1,size:26})}`)}
  ${m("branch-b","B-side branch breaker (at RPP-B)",`
    <rect x="908" y="552" width="64" height="40" rx="5" class="ue-housing"/>
    ${Se(940,572,"brk-b",{vertical:!1,size:26})}`)}
  `;return K(1100,610,`<g class="ue">${n}</g>`,"IT rack with A and B rack PDUs feeding dual-corded servers")}var Sl={ups:sn,"ups-battery":on,sts:ln,pdu:cn,rpp:dn,"rack-pdu":un};function za(e,a,t,r="closed",i={}){return Se(e,a,t,i).replace('class="breaker"',`class="breaker is-${r}"`)}function ya(e,a,t=170,r=100,i="GENERATOR",n=""){return`<g transform="translate(${e} ${a})">
    <rect x="0" y="0" width="${t}" height="${r}" rx="6" fill="url(#g-engine)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="8" y="10" width="${t*.32}" height="${r-30}" rx="3" fill="url(#p-grille)"/>
    <g ${n?`data-bind="${n}"`:""}>${pe(8+t*.16,10+(r-30)/2,Math.min(t*.13,(r-30)/2-4),{blades:5})}</g>
    ${ce(t*.45,14,t*.48,r*.42,5)}
    <rect x="${t-34}" y="-22" width="12" height="24" fill="url(#g-steel-h)"/>
    <rect x="0" y="${r-12}" width="${t}" height="12" fill="var(--svg-dark-lo)"/>
    <text x="${t*.7}" y="${r-20}" class="svg-tag svg-tag-light" text-anchor="middle">${Je(i)}</text>
  </g>`}function wa(e,a,t=120,r=92,{lcdKey:i="",lcdText:n="51 VI TD1.00",ledKey:o=""}={}){let c=Array.from({length:6},(u,f)=>`<circle cx="12" cy="${40+f*8}" r="2.6" fill="${f===0?"#3fae6a":"#5b6470"}"/>`).join(""),d=Array.from({length:6},(u,f)=>`<rect x="${t-52+f%3*14}" y="${50+Math.floor(f/3)*14}" width="10" height="10" rx="2" fill="var(--svg-steel-lo)"/>`).join("");return`<g transform="translate(${e} ${a})">
    <rect x="0" y="0" width="${t}" height="${r}" rx="5" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${i?`<g data-bind="${i}" class="lcd"><rect x="8" y="8" width="${t-16}" height="22" rx="2" fill="var(--svg-lcd-bg)"/><text x="13" y="23" class="lcd-text bind-text ep-lcd-sm" textLength="${t-26}" lengthAdjust="spacingAndGlyphs">${Je(n)}</text></g>`:`<rect x="8" y="8" width="${t-16}" height="22" rx="2" fill="var(--svg-lcd-bg)"/><text x="13" y="23" class="lcd-text ep-lcd-sm">${Je(n)}</text>`}
    ${c}${d}
    
  </g>`}function ka(e,a,t,r,{fill:i="url(#g-steel)",louver:n=!0,split:o=.45}={}){let c=a+r*o;return`<rect x="${e}" y="${a}" width="${t}" height="${r}" fill="${i}" stroke="var(--svg-line)" stroke-width="1.2"/>
    <rect x="${e+5}" y="${a+5}" width="${t-10}" height="${c-a-8}" rx="2" fill="none" stroke="var(--svg-line)" stroke-width="1"/>
    <rect x="${e+5}" y="${c+3}" width="${t-10}" height="${a+r-c-10}" rx="2" fill="none" stroke="var(--svg-line)" stroke-width="1"/>
    <rect x="${e+t-14}" y="${c+20}" width="5" height="26" rx="2" fill="var(--svg-dark-lo)"/>
    ${n?ce(e+12,a+r-40,t-30,26,4):""}`}function Tl(e,a,t,r,{tripKey:i=""}={}){return`<g transform="translate(${e} ${a})">
    <rect x="0" y="0" width="${t}" height="${r}" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    <rect x="${t*.08}" y="${r*.1}" width="${t*.84}" height="${r*.22}" rx="2" fill="var(--svg-dark-lo)"/>
    <rect x="${t*.3}" y="${r*.42}" width="${t*.4}" height="${r*.24}" rx="2" fill="${i?"var(--svg-lcd-bg)":"#53606d"}"/>
    <circle cx="${t*.18}" cy="${r*.8}" r="${Math.max(3,t*.05)}" fill="#17803d"/>
    <circle cx="${t*.82}" cy="${r*.8}" r="${Math.max(3,t*.05)}" fill="#b42318"/>
    <rect x="${t*.42}" y="${r*.76}" width="${t*.16}" height="${r*.1}" rx="2" fill="var(--svg-steel-lo)"/>
  </g>`}function ma(e,a,t=46,r=26){return`<g transform="translate(${e} ${a})"><rect width="${t}" height="${r}" rx="2" fill="#f7b500" stroke="#7a5a00"/><rect y="0" width="${t}" height="${r*.32}" fill="#e2541c"/><rect x="4" y="${r*.45}" width="${t-8}" height="2" fill="#5b4300"/><rect x="4" y="${r*.62}" width="${t-14}" height="2" fill="#5b4300"/><rect x="4" y="${r*.79}" width="${t-10}" height="2" fill="#5b4300"/></g>`}function ei(e,a,t=150,r=110,i=""){return`<g transform="translate(${e} ${a})">
    <rect x="0" y="12" width="${t}" height="${r-12}" rx="5" fill="#5f7d5a" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <path d="M-4 14 L${t/2} 0 L${t+4} 14Z" fill="#4f6b4b" stroke="var(--svg-line)"/>
    <line x1="${t/2}" y1="16" x2="${t/2}" y2="${r-6}" stroke="#3d553a" stroke-width="2"/>
    <rect x="${t/2-14}" y="${r/2}" width="8" height="18" rx="2" fill="#2d3d2b"/><rect x="${t/2+6}" y="${r/2}" width="8" height="18" rx="2" fill="#2d3d2b"/>
    ${i?`<text x="${t/2}" y="${r-14}" class="svg-tag svg-tag-light" text-anchor="middle">${Je(i)}</text>`:""}
  </g>`}var De=(e,a,t,r="middle")=>x(e,a,t,"svg-tag",r),oe=(e,a,t,r="middle")=>x(e,a,t,"svg-small",r);function Wa(e,a,t,r="var(--svg-needle)"){return`<g transform="translate(${e} ${a})"><g class="ep-rot"><path d="M-2.5 4 L0 ${-t} L2.5 4Z" fill="${r}"/></g><circle r="3.5" fill="var(--svg-ink)"/></g>`}function hn(){let e=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <line x1="20" y1="548" x2="1080" y2="548" class="ground"/>
  ${m("utility-src","Normal source (utility)",`
    ${ei(40,92,160,120,"UTILITY")}
    <g class="energized-glyph"><path d="M112 60 l14 0 l-9 16 l11 0 l-20 24 l6 -17 l-10 0Z" fill="var(--svg-volt)"/></g>
    ${oe(90,238,"Normal source 480 V")}`)}
  ${m("gen-set","Emergency source (generator)",`${ya(880,92,180,110,"GENERATOR")}${oe(950,232,"Emergency source","end")}`)}
  ${P("M170 212 V262 H470 V313","norm-feed",{kind:"power",width:9})}
  ${P("M970 202 V262 H670 V313","emer-feed",{kind:"power",width:9})}
  <!-- ATS cabinet -->
  <rect x="380" y="60" width="380" height="470" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
  <rect x="392" y="72" width="356" height="446" rx="4" fill="#dfe5ea" stroke="var(--svg-line)" stroke-width="1"/>
  ${ce(400,488,340,22,3)}
  ${x(570,52,"AUTOMATIC TRANSFER SWITCH (door open)","svg-tag","middle")}
  ${m("controller","Transfer controller",`
    <rect x="404" y="84" width="332" height="132" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(418,96,200,30,"ats-display","NORMAL - READY")}
    ${J(642,111,"lamp-norm",9)}<text x="642" y="138" class="svg-tiny" text-anchor="middle">N</text>
    ${J(676,111,"lamp-emer",9)}<text x="676" y="138" class="svg-tiny" text-anchor="middle">E</text>
    ${J(710,111,"ats-alarm",9)}<text x="710" y="138" class="svg-tiny" text-anchor="middle">ALM</text>
    ${[0,1,2,3].map(a=>`<rect x="${418+a*46}" y="144" width="38" height="18" rx="3" fill="var(--svg-key)"/>`).join("")}
    <text x="437" y="157" class="svg-tiny" text-anchor="middle">TEST</text><text x="483" y="157" class="svg-tiny" text-anchor="middle">SET</text>
    <text x="529" y="157" class="svg-tiny" text-anchor="middle">▲</text><text x="575" y="157" class="svg-tiny" text-anchor="middle">▼</text>
    <text x="418" y="186" class="svg-tiny">TIMERS: START 1 s · TRANSFER 0 s</text><text x="418" y="202" class="svg-tiny">RETRANSFER 10 min · COOLDOWN 5 min</text>`)}
  ${m("sync-monitor","In-phase monitor",`
    <g data-bind="sync-ptr"><circle cx="690" cy="176" r="26" fill="url(#g-glass)" stroke="var(--svg-steel-lo)" stroke-width="3"/>
    <path d="M690 152 v6 M690 194 v6 M666 176 h6 M708 176 h6" stroke="var(--svg-ink)" stroke-width="1.5"/>
    <path d="M684 150 A26 26 0 0 1 696 150" stroke="#17803d" stroke-width="5" fill="none"/>
    ${Wa(690,176,22)}</g>
    <text x="690" y="212" class="svg-tiny" text-anchor="middle">IN-PHASE</text>`)}
  ${m("normal-contacts","Normal-source contacts",`
    <rect x="430" y="290" width="80" height="80" rx="6" fill="#c9d2db" stroke="var(--svg-line)"/>
    ${Se(470,330,"contact-n",{size:34})}
    ${De(470,284,"NORMAL")}`)}
  ${m("emergency-contacts","Emergency-source contacts",`
    <rect x="630" y="290" width="80" height="80" rx="6" fill="#c9d2db" stroke="var(--svg-line)"/>
    ${Se(670,330,"contact-e",{size:34})}
    ${De(670,284,"EMERGENCY")}`)}
  ${m("operator","Motor operator & mechanical interlock",`
    <rect x="550" y="306" width="44" height="48" rx="6" fill="url(#g-accent)" stroke="var(--svg-line)" class="state-skin"/>
    <circle cx="572" cy="330" r="12" fill="url(#g-steel)" stroke="var(--svg-line)"/><text x="572" y="335" class="svg-small" text-anchor="middle">M</text>
    <rect x="540" y="326" width="10" height="6" fill="var(--svg-dark-lo)"/><rect x="594" y="326" width="10" height="6" fill="var(--svg-dark-lo)"/>
    <text x="570" y="368" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">INTERLOCK</text>`)}
  ${P("M470 347 V392 H670 V347 M570 392 V500 H820","load-feed",{kind:"power",width:9})}
  ${m("load-terminals","Load terminals",`
    <rect x="540" y="384" width="60" height="18" rx="3" fill="url(#g-copper)" stroke="var(--svg-line)"/>
    ${oe(606,420,"Load lugs","start")}`)}
  ${m("start-contacts","Engine-start contacts & control wiring",`
    <rect x="640" y="430" width="100" height="42" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1,2,3,4].map(a=>`<rect x="${648+a*18}" y="438" width="12" height="14" rx="2" fill="#c9a640"/>`).join("")}
    <text x="690" y="466" class="svg-tiny" text-anchor="middle">ENGINE START</text>`)}
  ${P("M740 451 H790 V410 H1030 V202","start-wire",{kind:"signal",width:4})}
  <rect x="820" y="430" width="230" height="90" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/>
  ${De(935,466,"LOADS")}
  ${oe(935,488,"cooling, UPS input, house")}
  ${oe(250,255,"normal feeder","middle")}
  ${oe(820,255,"emergency feeder","middle")}
  `;return K(1100,580,e,"Automatic transfer switch with utility source, generator, controller and loads")}function mn(){let e=[120,280,440],a=[750,880,1010],t=["P1 · UPS","P2 · COOLING","P3 · HOUSE"],r=e.map((o,c)=>m(`g${c+1}-set`,`Generator ${c+1}`,`${ya(o-70,26,140,92,`GEN ${c+1}`)}`)).join(""),i=e.map((o,c)=>P(`M${o} 118 V208`,`g${c+1}-feed`,{kind:"power",width:8})).join(""),n=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="20" y1="582" x2="1130" y2="582" class="ground"/>
  ${r}
  ${i}
  ${m("gen-breakers","Generator breaker sections",`
    ${e.map(o=>ka(o-80,170,160,310,{split:.42})).join("")}
    ${e.map((o,c)=>wa(o-50,336,100,84,{lcdText:`G${c+1} 25/32/40/81`})).join("")}
    ${e.map((o,c)=>Se(o,225,`g${c+1}-brk`,{size:34})).join("")}
`)}
  ${m("master-ctrl","Master controls & HMI",`
    ${ka(520,170,180,310,{split:.42,louver:!1})}
    ${Le(532,182,156,28,"psg-display","AUTO - BUS DEAD")}
    ${J(664,226,"sync-lamp",9)}<text x="664" y="248" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">SYNC</text>
    ${J(664,262,"psg-alarm",9)}<text x="664" y="284" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">ALARM</text>
    <rect x="532" y="336" width="156" height="16" rx="3" fill="var(--svg-dark-lo)"/>
    <g data-bind="load-meter"><rect x="534" y="338" width="152" height="12" rx="2" class="bar-fill" fill="#e0662d"/></g>
    ${oe(610,368,"Bus loading")}
    <rect x="540" y="384" width="140" height="70" rx="4" fill="url(#g-dark)"/>
    ${[0,1,2,3,4,5].map(o=>`<rect x="${552+o%3*44}" y="${394+Math.floor(o/3)*30}" width="36" height="20" rx="3" fill="var(--svg-key)"/>`).join("")}
    ${oe(610,470,"Load add / shed priorities")}`)}
  ${m("sync-scope","Synchroscope & sync lamps",`
    <g data-bind="sync-ptr"><circle cx="588" cy="252" r="34" fill="url(#g-glass)" stroke="var(--svg-steel-lo)" stroke-width="3"/>
    <path d="M581 219 A34 34 0 0 1 595 219" stroke="#17803d" stroke-width="7" fill="none"/>
    <text x="562" y="276" class="svg-tiny" style="fill:var(--svg-ink)">SLOW</text><text x="592" y="276" class="svg-tiny" style="fill:var(--svg-ink)">FAST</text>
    ${Wa(588,252,28)}</g>`)}
  ${m("load-feeders","Priority load feeders",`
    ${a.map(o=>ka(o-65,170,130,310,{split:.42})).join("")}
    ${a.map((o,c)=>Se(o,370,`p${c+1}-brk`,{size:34})).join("")}
    ${a.map((o,c)=>De(o,200,`PRIORITY ${c+1}`)).join("")}`)}
  ${m("bus","Common paralleling bus",`
    <rect x="50" y="296" width="1030" height="12" rx="3" class="ep-bus" stroke="var(--svg-line)"/>
    <rect x="50" y="296" width="1030" height="12" rx="3" fill="url(#p-hatch)" class="ep-bus-hatch"/>
    ${e.map(o=>`<line x1="${o}" y1="242" x2="${o}" y2="296" stroke="#3a3f46" stroke-width="6"/>`).join("")}
    ${a.map(o=>`<line x1="${o}" y1="308" x2="${o}" y2="353" stroke="#3a3f46" stroke-width="6"/>`).join("")}
    <text x="1080" y="290" class="svg-tag ep-bus-live" text-anchor="end">EMERGENCY BUS · LIVE</text>
    <text x="1080" y="290" class="svg-tag ep-bus-dead" text-anchor="end">EMERGENCY BUS · DEAD</text>`,{bind:"bus"})}
  ${a.map((o,c)=>P(`M${o} 387 V522`,`p${c+1}-feed`,{kind:"power",width:8})).join("")}
  ${a.map((o,c)=>`<rect x="${o-58}" y="522" width="116" height="48" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>${x(o,551,t[c],"svg-tag","middle")}`).join("")}
  ${x(560,160,"PARALLELING SWITCHGEAR","svg-tag","middle")}
  `;return K(1150,600,n,"Generator paralleling switchgear with three generators, synchroscope and priority load feeders")}function gn(){let e=(r,i,n,o,c)=>m(r,i,`
    ${Lr(n,o,{scale:.48})}
    <g class="stopped-mark ep-pump-stop"><rect x="${n+6}" y="${o-6}" width="40" height="16" rx="3" fill="var(--svg-tag-bg)"/><text x="${n+26}" y="${o+6}" class="svg-tag" text-anchor="middle" font-size="10">STOP</text></g>
    ${x(n+50,o+44,c,"svg-small","middle")}`),a=(r,i,n=0)=>{let o=400-r/100*250;return`<line x1="684" y1="${o}" x2="696" y2="${o}" stroke="var(--svg-ink)" stroke-width="2"/><text x="680" y="${o+4}" class="svg-small" text-anchor="end" dy="${n}">${i}</text>`},t=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="20" y1="566" x2="1130" y2="566" class="ground"/>
  ${m("bulk-tank","Bulk storage tank",`
    <rect x="40" y="400" width="330" height="128" rx="60" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2" filter="url(#f-shadow)"/>
    <rect x="52" y="410" width="306" height="108" rx="52" fill="none" stroke="var(--svg-steel-lo)" stroke-width="2" stroke-dasharray="6 4"/>
    <rect x="80" y="528" width="30" height="36" fill="var(--svg-dark-lo)"/><rect x="300" y="528" width="30" height="36" fill="var(--svg-dark-lo)"/>
    ${De(205,468,"BULK DIESEL STORAGE")}
    ${oe(205,488,"double-wall, interstitial monitor")}`)}
  ${m("polisher","Fuel polishing skid",`
    <rect x="60" y="250" width="180" height="104" rx="6" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    <rect x="76" y="264" width="26" height="62" rx="10" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="112" y="264" width="26" height="62" rx="10" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <circle cx="190" cy="296" r="22" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${x(150,344,"POLISHING","svg-tag svg-tag-light","middle")}
    <path d="M100 354 V400 M190 354 V400" stroke="var(--svg-pipe-lo)" stroke-width="6"/>`)}
  ${P("M370 470 H404 M404 470 V392 H425 M404 470 H425 M500 470 H530 M500 392 H530 V470 M530 392 V120 H720 V150","supply-pipe",{kind:"fuel",width:9})}
  ${e("pump1","Transfer pump 1",425,466,"Pump 1")}
  ${e("pump2","Transfer pump 2",425,388,"Pump 2")}
  ${m("solenoid-valve","Supply solenoid valve",`${Ge(610,120,"solenoid",{size:15})}${oe(632,104,"supply solenoid","start")}`)}
  <!-- rupture basin behind tank -->
  <rect x="664" y="352" width="236" height="74" rx="4" fill="#cfd6dc" stroke="var(--svg-line)"/>
  ${m("day-tank","Day tank",`${Ma(700,150,170,250,"day-tank",{kind:"fuel"})}${De(785,290,"DAY TANK")}`,{bind:"day-tank-part"})}
  <rect x="664" y="404" width="236" height="22" fill="#b9c2cc" stroke="var(--svg-line)"/>
  ${oe(782,420,"Rupture basin")}
  ${a(95,"95 % critical high",-5)}${a(90,"90 % pump stop",6)}${a(75,"75 % pump start")}${a(30,"30 % low alarm")}${a(5,"5 % critical low")}
  ${m("level-xmtr","Level transmitter & float switches",`
    <rect x="800" y="122" width="34" height="28" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    <line x1="817" y1="150" x2="817" y2="392" stroke="var(--svg-ink)" stroke-width="2" stroke-dasharray="5 4"/>
    <text x="845" y="138" class="svg-small">LT</text>`)}
  ${m("hi-float","Overfill float (hard-wired)",`
    <line x1="740" y1="150" x2="740" y2="176" stroke="var(--svg-ink)" stroke-width="2"/>
    <g class="ep-float"><circle cx="740" cy="182" r="8" fill="#e0662d" stroke="var(--svg-line)"/></g>
    <text x="752" y="186" class="svg-small">overfill float</text>`)}
  ${m("sight-glass","Sight glass (local level)",`
    <rect x="878" y="160" width="16" height="232" rx="6" fill="url(#g-glass)" stroke="var(--svg-line)"/>
    <g class="tank-fuel"><g transform="translate(881 389)"><rect class="tank-fill" x="0" y="-226" width="10" height="226" rx="3"/></g></g>
    ${oe(886,152,"sight glass")}`)}
  ${m("leak-sensor","Rupture-basin leak detector",`
    <rect x="850" y="396" width="26" height="10" rx="3" fill="url(#g-dark)"/>
    <g class="drip"><path d="M863 380 q-6 9 0 12 q6 -3 0 -12Z" fill="#c9a640"/></g>
    <circle cx="863" cy="401" r="3" fill="#e0662d"/>`)}
  <path d="M840 150 V70 H870 V82" stroke="var(--svg-pipe-lo)" stroke-width="6" fill="none"/>${oe(880,66,"vent","start")}
  ${P("M790 400 V448 H930","engine-pipe",{kind:"fuel",width:7})}
  ${ya(930,340,190,116,"GENERATOR")}
  ${m("fuel-panel","Fuel control panel",`
    <rect x="920" y="60" width="200" height="170" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Le(934,76,172,30,"fuel-display","LEVEL 88%  AUTO")}
    ${J(1088,132,"fuel-alarm",10)}
    <rect x="934" y="120" width="60" height="22" rx="4" fill="var(--svg-key)"/><text x="964" y="135" class="svg-tiny" text-anchor="middle">P1 AUTO</text>
    <rect x="1004" y="120" width="60" height="22" rx="4" fill="var(--svg-key)"/><text x="1034" y="135" class="svg-tiny" text-anchor="middle">P2 AUTO</text>
    <rect x="934" y="152" width="130" height="22" rx="4" fill="var(--svg-key-red)"/><text x="999" y="167" class="svg-tiny" text-anchor="middle">ALARM SILENCE</text>
    ${De(1020,210,"FUEL CONTROL PANEL")}`)}
  `;return K(1150,600,t,"Fuel system with bulk tank, transfer pumps, day tank, level controls and generator")}function fn(){let i=v=>800+Math.log10(v)/Math.log10(40)*250,n=v=>80+(2-Math.log10(v))/2.5*220,o=v=>19.61/(v*v-1)+.491,c=[];for(let v=1.12;v<=40;v*=1.06)c.push(`${i(v).toFixed(1)},${n(Math.min(100,o(v))).toFixed(1)}`);let d=[.5,1,10].map(v=>`<line x1="800" y1="${n(v)}" x2="1050" y2="${n(v)}" stroke="var(--svg-steel-lo)" stroke-dasharray="3 4"/><text x="794" y="${n(v)+4}" class="svg-small" text-anchor="end">${v} s</text>`).join("")+[2,5,10,20].map(v=>`<line x1="${i(v)}" y1="80" x2="${i(v)}" y2="300" stroke="var(--svg-steel-lo)" stroke-dasharray="3 4"/><text x="${i(v)}" y="316" class="svg-small" text-anchor="middle">${v}×</text>`).join(""),u=[2,5,10].map(v=>`<circle cx="${i(v)}" cy="${n(o(v))}" r="5" fill="#fff" stroke="#b42318" stroke-width="2.5"/>`).join(""),f=Array.from({length:10},(v,T)=>{let y=82+T*26,S=T<2;return`<rect x="${y}" y="292" width="18" height="30" rx="2" fill="${S?"#7a1f17":"#2a313a"}"/><rect class="ep-tsw" x="${y+6}" y="270" width="6" height="26" rx="2" fill="${S?"#d92d20":"#d0d6dc"}"/>`}).join(""),g=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <line x1="20" y1="556" x2="1080" y2="556" class="ground"/>
  <rect x="40" y="40" width="340" height="500" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
  <rect x="48" y="48" width="324" height="300" rx="2" fill="none" stroke="var(--svg-line)"/>
  <rect x="48" y="356" width="324" height="176" rx="2" fill="#c9d2db" stroke="var(--svg-line)"/>
  ${ma(300,56)}
  ${m("relay-unit","Relay (front panel & targets)",`
    ${wa(80,72,220,150,{lcdKey:"relay-display",lcdText:"51 VI TD1.00"})}
    ${J(276,196,"relay-trip-led",9)}<text x="276" y="216" class="svg-tiny" text-anchor="middle">TRIP</text>
    ${oe(190,240,"Feeder protection relay (50/51)")}`)}
  ${m("test-switches","Test switches",`
    <rect x="72" y="262" width="276" height="70" rx="4" fill="url(#g-dark)"/>
    <g data-bind="test-switch">${f}</g>
    <text x="96" y="344" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">TRIP</text>
    <text x="250" y="344" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">CT (shorting) · VT</text>`)}
  ${m("mv-breaker","Feeder breaker (test position)",`
    <rect x="80" y="378" width="190" height="140" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1,2].map(v=>`<rect x="${96+v*30}" y="390" width="22" height="48" rx="8" fill="#5b6470"/>`).join("")}
    <rect x="92" y="446" width="118" height="50" rx="4" fill="#e9edf1"/>${Se(122,471,"mv-bkr",{size:34})}
    <text x="225" y="404" class="svg-tiny" text-anchor="middle">TEST POS.</text>`)}
  ${m("trip-circuit","Trip circuit",'<rect x="196" y="418" width="58" height="22" rx="3" fill="#e9b949" stroke="var(--svg-line)"/><text x="225" y="433" class="svg-tiny" text-anchor="middle" style="fill:#3b2a00">TRIP COIL</text>')}
  ${P("M96 322 V360 H225 V418","trip-wire",{kind:"signal",width:4})}
  ${m("ct-circuit","CT secondary circuit",`
    ${[0,1,2].map(v=>`<line x1="${306+v*20}" y1="372" x2="${306+v*20}" y2="520" stroke="#7b5a2d" stroke-width="4"/><circle cx="${306+v*20}" cy="470" r="9" fill="none" stroke="var(--svg-ink)" stroke-width="3"/>`).join("")}
    <path d="M300 470 H290 V350 H260 V322" stroke="#b07d00" stroke-width="2.5" fill="none"/>
    ${oe(346,366,"CTs 600:5","start")}`)}
  ${P("M470 360 H420 V250 H340 V262","test-leads",{kind:"signal",width:5})}
  ${m("test-set","Relay test set",`
    <rect x="460" y="300" width="270" height="200" rx="10" fill="#3d4a57" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="470" y="312" width="250" height="176" rx="6" fill="url(#g-dark)"/>
    ${Le(486,324,218,32,"test-set-display","READY")}
    ${[0,1,2].map(v=>`<circle cx="${510+v*50}" cy="400" r="16" fill="url(#g-steel)" stroke="var(--svg-line)"/><line x1="${510+v*50}" y1="400" x2="${510+v*50+9}" y2="392" stroke="var(--svg-ink)" stroke-width="3"/>`).join("")}
    ${[0,1,2,3].map(v=>`<circle cx="${492+v*22}" cy="452" r="7" fill="${v%2?"#222":"#c33"}"/>`).join("")}
    <rect x="610" y="438" width="96" height="28" rx="4" fill="var(--svg-key)"/><text x="658" y="456" class="svg-tiny" text-anchor="middle">START / TIMER</text>
    ${De(595,520,"RELAY TEST SET (secondary injection)")}`)}
  ${m("curve-plot","Time-current curve",`
    <rect x="760" y="44" width="320" height="320" rx="8" fill="var(--surface, #fff)" stroke="var(--svg-line)"/>
    ${d}
    <line x1="800" y1="80" x2="800" y2="300" stroke="var(--svg-ink)" stroke-width="1.5"/>
    <line x1="800" y1="300" x2="1050" y2="300" stroke="var(--svg-ink)" stroke-width="1.5"/>
    <polyline points="${c.join(" ")}" fill="none" stroke="#2d5584" stroke-width="3"/>
    ${u}
    <g data-bind="curve-dot"><g class="ep-curve-mark"><line x1="800" y1="80" x2="800" y2="300" stroke="#e0662d" stroke-width="2.5" stroke-dasharray="6 4"/></g></g>
    ${x(920,66,"IEEE very inverse · time dial 1.0 · pickup 4.0 A","svg-small","middle")}
    ${x(925,340,"Multiple of pickup (M)","svg-small","middle")}`)}
  ${x(210,30,"MV FEEDER CUBICLE — RELAY DOOR","svg-tag","middle")}
  `;return K(1100,580,g,"Protective relay with test switches, feeder breaker, relay test set and time-current curve")}function vn(){let e=[0,1,2].map(t=>`<g transform="translate(990 ${200+t*70})"><rect x="0" y="-12" width="44" height="24" rx="4" fill="url(#g-copper)" stroke="var(--svg-line)"/>${[0,1,2,3].map(r=>`<rect x="44" y="${-11+r*6}" width="16" height="4" rx="1" fill="#b87a44"/>`).join("")}</g>`).join(""),a=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <line x1="20" y1="548" x2="1080" y2="548" class="ground"/>
  ${m("rails","Draw-out rails & racking",`
    <rect x="270" y="486" width="760" height="14" rx="3" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="270" y="500" width="760" height="40" fill="none" stroke="var(--svg-line)" stroke-dasharray="6 5"/>
    <circle cx="300" cy="493" r="10" fill="var(--svg-dark-lo)"/><circle cx="620" cy="493" r="10" fill="var(--svg-dark-lo)"/>
    <rect x="440" y="500" width="40" height="22" rx="4" fill="url(#g-dark)"/>${oe(460,538,"racking screw")}`)}
  ${m("bkr-body","Breaker body & main contacts",`
    <rect x="280" y="150" width="360" height="336" rx="8" fill="url(#g-dark)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="296" y="168" width="328" height="300" rx="4" fill="#3d4652"/>
    <rect x="300" y="388" width="140" height="72" rx="4" fill="#2a313a"/>
    <rect x="306" y="398" width="128" height="52" rx="4" fill="#e9edf1"/>${Se(336,424,"main-bkr",{size:34})}
    ${x(370,380,"CONTACTS","svg-tiny","middle")}`)}
  ${m("arc-chutes","Arc chutes",`
    <rect x="290" y="110" width="340" height="44" rx="4" fill="#1f252c" stroke="var(--svg-line)"/>
    ${[0,1,2].map(t=>`<rect x="${306+t*108}" y="116" width="92" height="32" rx="3" fill="url(#p-grille)"/>`).join("")}
    ${oe(460,102,"arc chutes (3 poles)")}`)}
  ${m("trip-unit","Electronic trip unit",`
    <rect x="380" y="186" width="160" height="150" rx="6" fill="#d0d6dc" stroke="var(--svg-line)"/>
    ${Le(392,198,136,28,"trip-display","LT 4s  ST 0.3s")}
    ${["LT","ST","I","GF"].map((t,r)=>`<circle cx="${404+r*38}" cy="258" r="13" fill="url(#g-steel)" stroke="var(--svg-line)"/><line x1="${404+r*38}" y1="258" x2="${404+r*38+7}" y2="249" stroke="var(--svg-ink)" stroke-width="2.5"/><text x="${404+r*38}" y="286" class="svg-small" text-anchor="middle">${t}</text>`).join("")}
    <rect x="392" y="300" width="40" height="22" rx="3" fill="#2a313a"/><text x="412" y="315" class="svg-tiny" text-anchor="middle">TEST</text>
    <g data-bind="trip-flag"><g class="ep-flag"><rect x="490" y="302" width="34" height="20" rx="2" fill="#d92d20"/></g><text x="466" y="317" class="svg-tiny ep-flag-tag" text-anchor="middle" style="fill:#b42318">TRIPPED</text></g>`)}
  ${m("erms-switch","Maintenance mode switch & blue light",`
    <rect x="556" y="186" width="70" height="120" rx="6" fill="#d0d6dc" stroke="var(--svg-line)"/>
    <circle cx="591" cy="220" r="15" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="587" y="206" width="8" height="28" rx="3" fill="var(--svg-dark-lo)" transform="rotate(30 591 220)"/>
    ${J(591,266,"erms-lamp",11)}
    <text x="591" y="296" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">MAINT</text>`)}
  ${m("mechanism","Charging motor & closing springs",`
    <rect x="460" y="388" width="164" height="72" rx="4" fill="#2a313a"/>
    <rect x="472" y="398" width="60" height="22" rx="3" fill="#f5c518"/><text x="502" y="413" class="svg-tiny" text-anchor="middle" style="fill:#3b2a00">CHARGED</text>
    <circle cx="566" cy="426" r="8" fill="#17803d"/><text x="566" y="450" class="svg-tiny" text-anchor="middle">CLOSE</text>
    <circle cx="602" cy="426" r="8" fill="#b42318"/><text x="602" y="450" class="svg-tiny" text-anchor="middle">OPEN</text>
    <rect x="474" y="430" width="10" height="26" rx="3" fill="url(#g-steel)"/>`)}
  <!-- side view -->
  <rect x="700" y="150" width="290" height="336" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
  <rect x="712" y="110" width="260" height="44" rx="4" fill="#1f252c"/>
  ${ce(720,330,250,120,7)}
  ${m("stabs","Primary disconnects (stabs)",`${e}${oe(1015,400,"primary","middle")}${oe(1015,414,"fingers","middle")}`)}
  ${De(845,176,"SIDE VIEW (withdrawn)")}
  <rect x="1060" y="150" width="14" height="336" fill="var(--svg-steel-lo)"/>${oe(1068,140,"bus","middle")}
  ${m("test-kit","Secondary-injection test kit",`
    <rect x="40" y="300" width="200" height="170" rx="10" fill="#e0b200" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="54" y="316" width="172" height="60" rx="4" fill="var(--svg-lcd-bg)"/><text x="64" y="350" class="lcd-text ep-lcd-sm">INJECT  PH / GF</text>
    <circle cx="80" cy="414" r="16" fill="url(#g-dark)"/><circle cx="130" cy="414" r="16" fill="url(#g-dark)"/>
    <rect x="164" y="402" width="52" height="24" rx="4" fill="var(--svg-key-red)"/><text x="190" y="418" class="svg-tiny" text-anchor="middle">START</text>
    ${De(140,456,"TEST KIT")}`)}
  ${P("M240 360 H330 V311 H392","test-kit-lead",{kind:"signal",width:4})}
  ${x(460,72,"LV POWER CIRCUIT BREAKER — TEST POSITION","svg-tag","middle")}
  `;return K(1100,580,a,"Draw-out low-voltage power circuit breaker with electronic trip unit and test kit")}function bn(){let e={m1:227,f1:342,f2:457,tie:572,f3:687,f4:802,m2:917},a=(o,c)=>`
    <rect x="${o}" y="170" width="120" height="190" rx="6" fill="#5f7d5a" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${[0,1,2,3,4,5].map(d=>`<rect x="${o+10+d*17}" y="196" width="9" height="130" rx="3" fill="#4f6b4b"/>`).join("")}
    ${[0,1,2].map(d=>`<rect x="${o+30+d*24}" y="146" width="12" height="26" rx="4" fill="#d9d2c3" stroke="var(--svg-line)"/>`).join("")}
    <text x="${o+60}" y="352" class="svg-tag svg-tag-light" text-anchor="middle">${c}</text>`,t=o=>ka(o-57,80,115,420,{split:.56}),r=o=>Tl(o-48,330,70,120),i=o=>`${Se(o,220,`fd-${o}`,{size:30}).replace(`data-bind="fd-${o}"`,`data-bind="fd-${o}" `).replace('class="breaker"','class="breaker is-closed"')}
    <line x1="${o}" y1="146" x2="${o}" y2="205" stroke="#3a3f46" stroke-width="5"/>`,n=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="580" x2="1140" y2="580" class="ground"/>
  ${m("src1","Source 1 (transformer T1 throat)",a(20,"T1"))}
  ${m("src2","Source 2 (transformer T2 throat)",a(1010,"T2"))}
  ${m("m1-cell","Main breaker M1",`${t(e.m1)}${r(e.m1)}${De(e.m1,104,"MAIN M1")}`)}
  ${m("feeders","Feeder breakers",`${[e.f1,e.f2,e.f3,e.f4].map(o=>`${t(o)}${r(o)}${i(o)}`).join("")}${[["f1","FEEDER"],["f2","FEEDER"],["f3","FEEDER"],["f4","FEEDER"]].map(([o,c])=>De(e[o],104,c)).join("")}`)}
  ${m("tie-cell","Tie breaker",`${t(e.tie)}${De(e.tie,104,"TIE")}${Se(e.tie,140,"brk-tie",{size:30,vertical:!1})}`)}
  ${m("m2-cell","Main breaker M2",`${t(e.m2)}${r(e.m2)}${Se(e.m2,220,"brk-m2",{size:34})}<line x1="${e.m2}" y1="146" x2="${e.m2}" y2="203" stroke="#3a3f46" stroke-width="5"/>${De(e.m2,104,"MAIN M2")}`)}
  ${Se(e.m1,220,"brk-m1",{size:34})}<line x1="${e.m1}" y1="146" x2="${e.m1}" y2="203" stroke="#3a3f46" stroke-width="5"/>
  <g data-bind="bus1"><rect x="${e.m1-4}" y="134" width="${e.tie-15-e.m1+4}" height="12" rx="3" class="ep-bus"/><rect x="${e.m1-4}" y="134" width="${e.tie-15-e.m1+4}" height="12" fill="url(#p-hatch)" class="ep-bus-hatch"/>
    <text x="${e.f2}" y="126" class="svg-small ep-bus-live" text-anchor="middle">BUS 1 · LIVE</text><text x="${e.f2}" y="126" class="svg-small ep-bus-dead" text-anchor="middle">BUS 1 · DEAD</text></g>
  <g data-bind="bus2"><rect x="${e.tie+15}" y="134" width="${e.m2+4-e.tie-15}" height="12" rx="3" class="ep-bus"/><rect x="${e.tie+15}" y="134" width="${e.m2+4-e.tie-15}" height="12" fill="url(#p-hatch)" class="ep-bus-hatch"/>
    <text x="${e.f3}" y="126" class="svg-small ep-bus-live" text-anchor="middle">BUS 2 · LIVE</text><text x="${e.f3}" y="126" class="svg-small ep-bus-dead" text-anchor="middle">BUS 2 · DEAD</text></g>
  ${P(`M140 280 H${e.m1} V237`,"src1-feed",{kind:"power",width:8})}
  ${P(`M1010 280 H${e.m2} V237`,"src2-feed",{kind:"power",width:8})}
  ${P(`M${e.f1} 235 V300 H${e.f1+44} V540 M${e.f2} 235 V300 H${e.f2+44} V540`,"load1-feed",{kind:"power",width:6})}
  ${P(`M${e.f3} 235 V300 H${e.f3+44} V540 M${e.f4} 235 V300 H${e.f4+44} V540`,"load2-feed",{kind:"power",width:6})}
  ${[[e.f1,"UPS-A input"],[e.f2,"Chiller 1"],[e.f3,"UPS-B input"],[e.f4,"Chiller 2"]].map(([o,c])=>oe(o+44,558,c)).join("")}
  ${m("transfer-ctrl","Automatic throw-over controller",`
    <rect x="${e.tie-50}" y="330" width="100" height="78" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Le(e.tie-44,338,88,26,"lvsg-display","AUTO M-T-M")}
    ${J(e.tie-30,386,"lvsg-alarm",8)}
    <rect x="${e.tie-12}" y="378" width="52" height="18" rx="3" fill="var(--svg-key)"/><text x="${e.tie+14}" y="391" class="svg-tiny" text-anchor="middle">AUTO</text>`)}
  ${m("lockout","Lockout relay (86)",`
    <rect x="${e.tie-40}" y="418" width="80" height="54" rx="4" fill="url(#g-dark)"/>
    <circle cx="${e.tie-14}" cy="445" r="16" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="${e.tie-17}" y="430" width="6" height="30" rx="2" fill="#b42318"/>
    ${J(e.tie+22,445,"lockout-relay",8)}<text x="${e.tie}" y="484" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">86 LOCKOUT</text>`)}
  ${m("epms-meter","Metering & EPMS interface",`
    <rect x="${e.m1+25}" y="336" width="26" height="40" rx="3" fill="var(--svg-lcd-bg)" stroke="var(--svg-line)"/><text x="${e.m1+38}" y="360" class="svg-tiny" text-anchor="middle" style="fill:#7dff9e">kW</text>
    <path d="M${e.m1+38} 376 V386" stroke="#6e7a88" stroke-width="2"/>`)}
  ${ma(e.m2+6,420)}${ma(e.m1-50,470,40,22)}
  ${x(575,64,"DOUBLE-ENDED 480 V SWITCHGEAR (MAIN-TIE-MAIN)","svg-tag","middle")}
  `;return K(1150,600,n,"Double-ended low-voltage switchgear with two transformers, tie breaker and controls")}function yn(){let e=r=>Array.from({length:7},(i,n)=>`<rect x="${r+n*15}" y="206" width="9" height="196" rx="3" fill="url(#g-steel-h)" stroke="var(--svg-steel-lo)"/>`).join(""),a=r=>`<g transform="translate(${r} 112)">${[0,1,2,3,4].map(i=>`<rect x="${-10+i}" y="${i*13}" width="${20-2*i}" height="10" rx="4" fill="#d9d2c3" stroke="var(--svg-line)"/>`).join("")}<rect x="-3" y="-8" width="6" height="10" fill="url(#g-copper)"/></g>`,t=`
  <rect x="0" y="0" width="1100" height="580" fill="var(--svg-bg)"/>
  <rect x="230" y="478" width="620" height="30" fill="#b9c2cc" stroke="var(--svg-line)"/>
  <line x1="20" y1="508" x2="1080" y2="508" class="ground"/>
  ${m("radiators","Radiators",`${e(252)}${e(708)}<rect x="248" y="210" width="112" height="8" fill="var(--svg-steel-lo)"/><rect x="704" y="210" width="112" height="8" fill="var(--svg-steel-lo)"/>`)}
  <rect x="360" y="180" width="344" height="298" rx="8" fill="#6a8a64" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
  <rect x="360" y="180" width="344" height="298" rx="8" fill="#e0662d" class="ep-heat" data-bind="heat-glow" style="opacity:0"/>
  <rect x="352" y="172" width="360" height="16" rx="4" fill="#577552" stroke="var(--svg-line)"/>
  ${m("fans","Cooling fans (two stages)",`
    <g data-bind="fan-bank-1">${pe(278,440,26)}${pe(336,440,26)}</g>
    <g data-bind="fan-bank-2">${pe(734,440,26)}${pe(792,440,26)}</g>
    ${oe(306,482,"fan stage 1")}${oe(762,482,"fan stage 2")}`)}
  ${m("hv-bushings","High-voltage bushings & terminations",`${a(430)}${a(482)}${a(534)}
    <path d="M420 150 Q380 150 372 110 M472 150 Q440 130 432 96 M524 150 Q500 120 492 86" stroke="#2a313a" stroke-width="5" fill="none" opacity=".45"/>
    ${oe(380,96,"MV cable terminations","end")}`)}
  ${m("lv-bushings","Low-voltage bushings & throat",`
    <rect x="600" y="128" width="96" height="46" rx="4" fill="#577552" stroke="var(--svg-line)"/>
    ${[0,1,2,3].map(r=>`<rect x="${610+r*21}" y="114" width="10" height="16" rx="3" fill="#d9d2c3" stroke="var(--svg-line)"/>`).join("")}
    <text x="648" y="157" class="svg-tiny" text-anchor="middle">480Y/277</text>`)}
  ${P("M696 150 H900","xfmr-load",{kind:"power",width:12})}
  <rect x="900" y="80" width="170" height="140" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
  ${De(985,146,"LV SWITCHGEAR")}${oe(985,166,"load (load bank / building)")}
  ${m("gauges","Temperature gauges & alarm contacts",`
    <rect x="404" y="236" width="230" height="104" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Te(452,284,34,"oil-gauge","OIL °C")}
    ${Te(548,284,34,"wti-gauge","WDG °C")}
    ${J(610,268,"temp-alarm",9)}<text x="610" y="292" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">ALM</text>`)}
  ${m("tap-changer","De-energized tap changer",`
    <g data-bind="tap-dial"><circle cx="640" cy="404" r="30" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
    ${[1,2,3,4,5].map(r=>{let i=((r-3)*30-90)*Math.PI/180;return`<text x="${(640+Math.cos(i)*22).toFixed(1)}" y="${(404+Math.sin(i)*22+4).toFixed(1)}" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">${r}</text>`}).join("")}
    ${Wa(640,404,16,"#b42318")}</g>
    ${oe(640,452,"tap changer")}`)}
  ${m("nameplate","Nameplate",`
    <rect x="400" y="370" width="110" height="64" rx="3" fill="#e7e2d6" stroke="var(--svg-line)"/>
    ${[0,1,2,3,4].map(r=>`<rect x="408" y="${380+r*10}" width="${90-r*9}" height="3" fill="#7a7466"/>`).join("")}
    <text x="455" y="447" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">2500 kVA · 13.8 kV Δ</text>`)}
  ${m("tank-ground","Tank & neutral grounding",`
    <rect x="368" y="456" width="20" height="14" fill="url(#g-copper)"/><path d="M378 470 V530" stroke="#7b5a2d" stroke-width="4"/>
    <path d="M362 530 h32 M368 538 h20 M374 546 h8" stroke="var(--svg-ink)" stroke-width="2.5"/>`)}
  ${P("M136 330 V64 H660 V114 M430 64 V104 M482 64 V104 M534 64 V104","ttr-leads",{kind:"signal",width:4})}
  ${m("ttr-set","Turns-ratio test set (during testing)",`
    <rect x="40" y="330" width="190" height="140" rx="10" fill="#c0392b" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="52" y="342" width="166" height="116" rx="6" fill="url(#g-dark)"/>
    ${Le(60,352,150,30,"ttr-display","TAP 3  READY")}
    <circle cx="86" cy="420" r="14" fill="url(#g-steel)"/><rect x="118" y="408" width="84" height="24" rx="4" fill="var(--svg-key)"/><text x="160" y="424" class="svg-tiny" text-anchor="middle">MEASURE</text>
    ${De(135,490,"TTR TEST SET")}${oe(135,506,"(connected only when de-energized)")}`)}
  ${x(530,30,"LIQUID-FILLED UNIT-SUBSTATION TRANSFORMER","svg-tag","middle")}
  `;return K(1100,580,t,"Liquid-filled transformer with radiators, cooling fans, gauges, tap changer and turns-ratio test set")}function wn(){let e=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <rect x="0" y="470" width="1150" height="130" fill="#d9d0c1" opacity=".55"/>
  <line x1="10" y1="470" x2="1140" y2="470" class="ground"/>
  <!-- utility pole -->
  <rect x="44" y="50" width="12" height="420" fill="#8a6a46"/><rect x="14" y="70" width="72" height="8" fill="#8a6a46"/>
  ${[20,46,76].map(a=>`<circle cx="${a}" cy="66" r="4" fill="#d9d2c3"/>`).join("")}
  <path d="M0 64 Q30 72 20 66 M86 66 Q120 74 150 60" stroke="#2a313a" stroke-width="2" fill="none"/>
  <path d="M50 90 V300 H120 V320" stroke="#2a313a" stroke-width="5" fill="none"/>
  ${oe(80,46,"utility line")}
  ${m("utility-switch","Utility switch / recloser",`
    <rect x="90" y="320" width="130" height="140" rx="6" fill="#5f7d5a" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Se(155,380,"utility-switch",{size:34})}
    <text x="155" y="342" class="svg-tag svg-tag-light" text-anchor="middle">UTILITY SW</text>`,{bind:"utility-switch-box"})}
  ${m("service-xfmr","Service transformer",`${ei(270,330,140,130,"SERVICE XFMR")}
    <g data-bind="xfmr-hum"><path class="ep-hum" d="M300 320 q6 -8 12 0 M330 316 q6 -8 12 0 M360 320 q6 -8 12 0" stroke="#b07d00" stroke-width="2.5" fill="none"/></g>`)}
  ${m("revenue-meter","Utility revenue metering (CT/VT cabinet)",`
    <rect x="452" y="300" width="100" height="160" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <circle cx="502" cy="350" r="24" fill="url(#g-glass)" stroke="var(--svg-line)" stroke-width="2"/><rect x="488" y="342" width="28" height="12" rx="2" fill="var(--svg-lcd-bg)"/>
    <rect x="470" y="392" width="64" height="50" rx="3" fill="none" stroke="var(--svg-line)" stroke-dasharray="4 3"/>
    ${oe(502,422,"CT/VT")}${oe(502,292,"utility meter")}`)}
  ${P("M155 397 V438 M220 430 H270 M410 430 H452 M552 430 H590 V206 H700 V243","service-cable",{kind:"power",width:9})}
  ${m("service-main","Owner service main breaker & meter",`
    <rect x="600" y="170" width="200" height="290" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Se(700,260,"main-bkr",{size:34})}
    <line x1="700" y1="277" x2="700" y2="300" stroke="#3a3f46" stroke-width="6"/><line x1="700" y1="300" x2="850" y2="300" stroke="#3a3f46" stroke-width="6"/>
    ${Le(616,312,168,28,"meter-display","NO VOLTAGE")}
    ${ma(744,182)}
    ${De(700,194,"SERVICE MAIN")}`)}
  ${m("protection-relay","Interface protection relay",`${wa(640,352,120,86,{lcdText:"50/51 27/59 81"})}`)}
  ${m("ground-electrode","Service grounding electrode & neutral bond",`
    <path d="M630 460 V540" stroke="#7b5a2d" stroke-width="4"/><rect x="626" y="520" width="8" height="60" fill="url(#g-copper)"/>
    ${oe(640,560,"ground rod / GEC","start")}`)}
  <rect x="850" y="170" width="120" height="200" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
  ${za(885,290,"ats-n-symbol","closed",{size:26})}${za(935,290,"ats-e-symbol","open",{size:26})}
  ${De(910,196,"ATS")}${oe(885,330,"N")}${oe(935,330,"E")}
  ${m("rotation-meter","Phase-rotation check at transfer switch",`
    <rect x="850" y="386" width="120" height="78" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${J(876,412,"rot-n",9)}<text x="896" y="416" class="svg-tiny">NORMAL</text>
    ${J(876,442,"rot-e",9)}<text x="896" y="446" class="svg-tiny">EMERG.</text>
    
    ${oe(910,480,"rotation meter")}`)}
  ${m("gen-source","Generator (alternate source)",`${ya(990,380,140,86,"GEN")}`)}
  ${P("M1060 380 V250 H970","gen-cable",{kind:"power",width:8})}
  ${x(575,40,"UTILITY SERVICE INTERFACE (480 V)","svg-tag","middle")}
  `;return K(1150,600,e,"Utility service with switch, service transformer, metering, service main and phase-rotation check at the transfer switch")}function kn(){let e=[120,300,480,660,840],a=["INCOMING","MAIN","FEEDER 1","FEEDER 2","FEEDER 3"],t=(i,n)=>`<g transform="translate(${i} ${n})">
    <rect x="0" y="0" width="140" height="166" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1,2].map(o=>`<rect x="${16+o*40}" y="14" width="28" height="70" rx="10" fill="#6b7480"/>`).join("")}
    <rect x="30" y="98" width="80" height="26" rx="3" fill="#53606d"/><circle cx="24" cy="146" r="7" fill="#17803d"/><circle cx="116" cy="146" r="7" fill="#b42318"/>
    <rect x="58" y="138" width="24" height="16" rx="3" fill="var(--svg-steel-lo)"/>
  </g>`,r=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="20" y1="520" x2="1130" y2="520" class="ground"/>
  ${m("mv-bus","Main bus compartment",`
    <rect x="300" y="34" width="720" height="40" rx="4" fill="#cfd6dc" stroke="var(--svg-line)" stroke-dasharray="6 4"/>
    ${[0,1,2].map(i=>`<rect x="306" y="${40+i*11}" width="708" height="6" rx="2" fill="url(#g-copper)"/>`).join("")}
    ${[480,660,840].map(i=>`<rect x="${i-10}" y="38" width="20" height="32" rx="2" fill="#a96f3b" stroke="var(--svg-line)"/>`).join("")}
    ${oe(660,28,"bus cutaway — splice plates at shipping splits")}`)}
  ${e.map(i=>ka(i,80,180,420,{split:.46})).join("")}
  ${e.map((i,n)=>De(i+90,102,a[n])).join("")}
  ${m("protective-relay","Protective relays on the doors",e.slice(1).map(i=>wa(i+30,112,120,92,{lcdText:"50/51 50N 86"})).join(""))}
  ${m("mimic","Mimic bus, labels & arc-flash labels",`
    <path d="M210 300 V232 H375 M405 232 H930 M570 232 V256 M750 232 V256 M930 232 V256" stroke="#2d5584" stroke-width="5" fill="none"/>
    ${za(390,232,"mimic-main","closed",{size:30,vertical:!1}).replace('<text class="brk-flag"','<text class="brk-flag" style="display:none"')}
    ${[570,750,930].map((i,n)=>za(i,268,`mimic-f${n}`,"closed",{size:24})).join("").replace(/<text class="brk-flag"/g,'<text class="brk-flag" style="display:none"')}
    ${e.slice(1).map(i=>ma(i+128,284,44,24)).join("")}`)}
  ${m("mv-breaker","Draw-out vacuum circuit breaker",`${t(320,316)}`)}
  ${[480,660,840].map(i=>t(i+20,316)).join("")}
  ${m("incoming-section","Incoming (main) section",`<rect x="130" y="112" width="160" height="92" rx="2" fill="#dfe5ea" stroke="var(--svg-line)"/>${ce(146,124,128,64,6)}${oe(210,222,"utility / site MV supply")}`)}
  ${m("cable-term","Cable terminations & surge arresters",`
    <rect x="132" y="300" width="156" height="110" rx="3" fill="#2a313a" stroke="var(--svg-line)"/>
    ${[0,1,2].map(i=>`<path d="M${160+i*50} 410 V350" stroke="#1b1f24" stroke-width="10"/><rect x="${152+i*50}" y="326" width="16" height="30" rx="5" fill="#a9b1bb"/><rect x="${170+i*50}" y="312" width="9" height="26" rx="3" fill="#8a5a2d"/>`).join("")}
    <text x="210" y="402" class="svg-tiny" text-anchor="middle">TERMINATIONS · ARRESTERS</text>`)}
  ${m("ct-vt","Instrument transformers (CTs & VTs)",`
    <rect x="140" y="420" width="140" height="66" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1].map(i=>`<rect x="${158+i*56}" y="432" width="40" height="40" rx="6" fill="#4f5a66"/>`).join("")}
    <text x="210" y="482" class="svg-tiny" text-anchor="middle">VT DRAWER · CTs</text>`)}
  ${m("racking","Racking mechanism & shutters",`
    <rect x="1040" y="380" width="90" height="100" rx="6" fill="#e0b200" stroke="var(--svg-line)"/>
    <rect x="1052" y="394" width="66" height="34" rx="3" fill="var(--svg-lcd-bg)"/>
    <circle cx="1058" cy="490" r="10" fill="var(--svg-dark-lo)"/><circle cx="1112" cy="490" r="10" fill="var(--svg-dark-lo)"/>
    <path d="M1040 440 Q1000 460 1020 400 Q1030 370 1010 360" stroke="#2a313a" stroke-width="3" fill="none"/>
    ${oe(1085,372,"remote racking")}`)}
  ${x(570,560,"METAL-CLAD MEDIUM-VOLTAGE SWITCHGEAR (15 kV class, fictitious)","svg-tag","middle")}
  `;return K(1150,600,r,"Medium-voltage switchgear line-up with relays, vacuum breakers, terminations and racking device")}function xn(){let r=T=>150+900*T/100,i=100/(2*Math.PI*2),n=100/(2*Math.PI),o=120,c=T=>{let y=Math.max(i*1.05,o*T/100);return n*(1/i-1/o-(1/y-1/(o-y)))},d=T=>760+T/100*320,u=T=>236-Math.min(T,4)/4*160,f=Array.from({length:41},(T,y)=>8+y*2.1).map(T=>`${d(T).toFixed(1)},${u(c(T)).toFixed(1)}`).join(" "),g=[[70,80],[390,80],[70,230],[390,230],[230,80],[230,230]],v=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <rect x="0" y="430" width="1150" height="170" fill="#b89c74" opacity=".45"/>
  <line x1="0" y1="430" x2="1150" y2="430" class="ground"/>
  ${x(230,34,"PLAN — GROUND RING","svg-tag","middle")}
  <rect x="100" y="104" width="260" height="100" rx="4" fill="#dfe5ea" stroke="var(--svg-line)"/>${oe(230,160,"building")}
  ${m("grid","Ground grid (buried conductor)",'<rect x="70" y="80" width="320" height="150" rx="6" fill="none" stroke="#b87a44" stroke-width="4"/>')}
  ${m("ground-rod","Ground rods",g.map(([T,y])=>`<circle cx="${T}" cy="${y}" r="9" fill="#e7d2b8" stroke="#7b5a2d" stroke-width="2"/><path d="M${T-5} ${y-5} l10 10 M${T+5} ${y-5} l-10 10" stroke="#7b5a2d" stroke-width="2"/>`).join(""))}
  ${m("welds","Exothermic welds & compression connections",`${[[150,80],[310,80],[150,230],[310,230]].map(([T,y])=>`<circle cx="${T}" cy="${y}" r="5" fill="#5b4632"/>`).join("")}${oe(150,72,"weld")}`)}
  ${m("test-well","Inspection/test well",`<rect x="212" y="236" width="36" height="28" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>${oe(230,280,"test well")}`)}
  ${m("ground-bus","Main ground bus",`
    <rect x="460" y="56" width="230" height="200" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${De(575,80,"SERVICE SECTION")}
    <rect x="480" y="200" width="190" height="14" rx="3" fill="url(#g-copper)" stroke="var(--svg-line)"/>
    ${[500,540,580,620,650].map(T=>`<path d="M${T} 214 V250" stroke="#2e7d32" stroke-width="4"/>`).join("")}
    ${oe(575,274,"ground bar · GEC · bonds")}`)}
  ${m("neutral-bond","Service neutral-to-ground bond",`
    <rect x="480" y="120" width="190" height="14" rx="3" fill="#d0d6dc" stroke="var(--svg-line)"/>${oe(575,114,"neutral bar")}
    <rect x="560" y="134" width="12" height="66" fill="#2e7d32"/><text x="590" y="172" class="svg-small">bonding jumper</text>`)}
  <rect x="740" y="34" width="370" height="240" rx="8" fill="var(--surface, #fff)" stroke="var(--svg-line)"/>
  <rect x="${d(52)}" y="70" width="${d(72)-d(52)}" height="166" fill="#2fa36b" opacity=".14"/>
  <line x1="760" y1="236" x2="1084" y2="236" stroke="var(--svg-ink)"/><line x1="760" y1="70" x2="760" y2="236" stroke="var(--svg-ink)"/>
  <polyline points="${f}" fill="none" stroke="#2d5584" stroke-width="3"/>
  <line x1="${d(61.8)}" y1="70" x2="${d(61.8)}" y2="236" stroke="#e0662d" stroke-dasharray="5 4"/>
  ${oe(925,54,"Expected curve: resistance vs. probe position")}
  ${oe(d(62),256,"61.8 %")}${oe(d(62),88,"plateau")}${oe(770,256,"0","start")}${oe(1084,256,"100 %","end")}
  <!-- test layout (section) -->
  ${[10,20,30,40,52,62,72,80,90].map(T=>`<line x1="${r(T)}" y1="424" x2="${r(T)}" y2="436" stroke="var(--svg-ink)" stroke-width="2"/><text x="${r(T)}" y="500" class="svg-small" text-anchor="middle">${T}%</text>`).join("")}
  <rect x="${r(52)}" y="426" width="${r(72)-r(52)}" height="8" fill="#2fa36b" opacity=".35"/>
  <path d="M120 394 V410 H150 V430" stroke="#2a313a" stroke-width="3" fill="none"/><path d="M150 430 V540 M120 470 H180" stroke="#b87a44" stroke-width="6"/>${oe(158,560,"E (grid)","start")}
  ${P("M200 345 H1050 V460","test-current",{kind:"power",width:3})}
  ${m("c-probe","Current probe (C)",`<path d="M1050 424 V500" stroke="#555" stroke-width="5"/><circle cx="1050" cy="422" r="6" fill="#d92d20"/>${oe(1050,520,"C — current probe")}`)}
  ${m("p-probe","Potential probe (P)",`
    <rect x="150" y="370" width="900" height="3" class="ep-lead" fill="#2fa36b"/>
    <g class="ep-slide"><path d="M150 368 V480" stroke="#2fa36b" stroke-width="5"/><circle cx="150" cy="366" r="6" fill="#2fa36b"/><text x="150" y="356" class="svg-tag" text-anchor="middle">P</text></g>`)}
  ${m("gnd-meter","Ground-resistance tester",`
    <rect x="40" y="296" width="160" height="98" rx="8" fill="#e0b200" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Le(50,306,140,30,"gnd-meter-display","READY")}
    <circle cx="70" cy="368" r="10" fill="var(--svg-dark-lo)"/><text x="130" y="374" class="svg-tag" text-anchor="middle">EARTH TESTER</text>`)}
  `;return K(1150,600,v,"Grounding system plan and fall-of-potential test layout with sliding potential probe")}function Sn(){let e=(t,r,i,n,o=0)=>{let c=[];for(let d=0;d<=80;d++){let u=d/80*Math.PI*4,f=Math.sin(u)+o*(.22*Math.sin(5*u)+.14*Math.sin(7*u));c.push(`${(t+d/80*i).toFixed(1)},${(r-f*n).toFixed(1)}`)}return c.join(" ")},a=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="20" y1="566" x2="1130" y2="566" class="ground"/>
  <rect x="60" y="60" width="380" height="490" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
  ${De(250,50,"480 V SERVICE SWITCHBOARD")}
  ${m("pq-meter","Power-quality meter",`
    <rect x="90" y="84" width="320" height="200" rx="8" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    <rect x="104" y="98" width="292" height="118" rx="4" fill="#0f1d2a"/>
    <polyline points="${e(112,157,276,40)}" fill="none" stroke="#7dff9e" stroke-width="2"/>
    <g data-bind="wave-distort" style="opacity:.1"><polyline class="ep-wave" points="${e(112,157,276,40,1)}" stroke="#ff8a80"/></g>
    ${Le(104,226,240,28,"pq-screen","0 KW  THD 1.2%")}
    ${J(374,240,"thd-alarm",10)}
    <text x="250" y="272" class="svg-tiny" text-anchor="middle">VOLTAGE WAVEFORM · HARMONICS · EVENTS</text>`)}
  ${m("vt-fuses","Voltage inputs & fuses",`
    <rect x="96" y="300" width="120" height="50" rx="4" fill="url(#g-dark)"/>
    ${[0,1,2].map(t=>`<rect x="${108+t*34}" y="310" width="22" height="30" rx="4" fill="#d9d2c3"/>`).join("")}
    ${oe(156,366,"voltage fuses")}`)}
  <rect x="250" y="296" width="170" height="240" rx="4" fill="#c9d2db" stroke="var(--svg-line)"/>
  ${P("M430 20 V296 H335 V540 H900 V550 M335 400 H570 V410","service-feed",{kind:"power",width:10})}
  ${m("cts","Current transformers",`
    ${[0].map(()=>'<rect x="312" y="356" width="46" height="18" rx="7" fill="none" stroke="var(--svg-ink)" stroke-width="5"/><rect x="312" y="456" width="46" height="18" rx="7" fill="none" stroke="var(--svg-ink)" stroke-width="5"/>').join("")}
    ${oe(304,352,"CTs","end")}<path d="M312 365 H260 V300" stroke="#b07d00" stroke-width="2" fill="none"/>`)}
  ${P("M520 160 H470 V365 H358","ref-clamps",{kind:"signal",width:4})}
  ${m("ref-analyzer","Portable reference analyzer",`
    <rect x="520" y="60" width="230" height="200" rx="12" fill="#3d4a57" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="536" y="76" width="198" height="110" rx="4" fill="#0f1d2a"/>
    <polyline points="${e(544,131,182,30,.25)}" fill="none" stroke="#9ad7ff" stroke-width="2"/>
    ${[0,1,2,3].map(t=>`<rect x="${540+t*48}" y="200" width="40" height="22" rx="4" fill="var(--svg-key)"/>`).join("")}
    ${De(635,248,"REFERENCE ANALYZER")}`)}
  ${m("ahf","Active harmonic filter",`
    <rect x="490" y="410" width="160" height="110" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${pe(570,464,20)}
    ${ce(504,492,132,22,3)}
    ${oe(570,428,"active harmonic filter")}`)}
  ${m("nonlinear-load","Non-linear loads (UPS rectifiers, drives)",`
    <rect x="720" y="330" width="380" height="220" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${[0,1,2].map(t=>`<rect x="${736+t*120}" y="346" width="108" height="190" rx="4" fill="url(#g-dark)"/><rect x="${748+t*120}" y="360" width="84" height="26" rx="3" fill="var(--svg-lcd-bg)"/>${ce(748+t*120,470,84,50,5)}`).join("")}
    <text x="790" y="420" class="svg-tiny" text-anchor="middle">UPS RECT.</text><text x="910" y="420" class="svg-tiny" text-anchor="middle">UPS RECT.</text><text x="1030" y="420" class="svg-tiny" text-anchor="middle">DRIVES</text>`)}
  ${m("epms-link","EPMS communications",`
    <rect x="860" y="70" width="120" height="150" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1,2,3].map(t=>`<rect x="872" y="${84+t*30}" width="96" height="20" rx="3" fill="#4f5a66"/><circle cx="956" cy="${94+t*30}" r="3" fill="#3fae6a"/>`).join("")}
    <path d="M410 120 H440 V20 H920 V70" stroke="#6e7a88" stroke-width="3" stroke-dasharray="2 4" fill="none"/>
    ${oe(920,240,"EPMS server")}`)}
  ${x(575,590,"Note: the PCC is taken at this 480 V service for the simulation","svg-small","middle")}
  `;return K(1150,600,a,"Power-quality metering with reference analyzer, harmonic filter and non-linear loads")}function Tn(){let e=[{id:"hvac",label:"COOLING",y:270,d:"M520 270 H560 V160 H600"},{id:"batt",label:"BATTERY",y:312,d:"M520 312 H570 V290 H860 V260"},{id:"damper",label:"DAMPER",y:354,d:"M520 354 H875 V420"},{id:"bms",label:"FACP/BMS",y:396,d:"M520 396 H1035 V260"},{id:"ups",label:"UPS",y:438,d:"M520 438 H600"}],a=`
  <rect x="0" y="0" width="1150" height="600" fill="var(--svg-bg)"/>
  <line x1="20" y1="574" x2="1130" y2="574" class="ground"/>
  <rect x="30" y="80" width="170" height="300" fill="#e3e7eb" stroke="var(--svg-steel-lo)"/>${oe(115,72,"exit wall")}
  ${m("epo-station","EPO station (guarded button)",`
    <rect x="55" y="140" width="120" height="170" rx="8" fill="#f5c518" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="70" y="160" width="90" height="16" fill="#b42318"/><text x="115" y="172" class="svg-tiny" text-anchor="middle">EMERGENCY</text>
    <g class="ep-epo-cap"><circle cx="115" cy="232" r="34" fill="#d92d20" stroke="#7a1f17" stroke-width="3"/><circle cx="105" cy="222" r="10" fill="#ff8a80" opacity=".6"/></g>
    <rect x="72" y="190" width="86" height="88" rx="10" fill="#cfe8ff" opacity=".35" stroke="#7ba7cc"/>
    <text x="115" y="296" class="svg-tiny" text-anchor="middle" style="fill:#3b2a00">POWER OFF</text>
    <text x="115" y="330" class="svg-tag ep-latched" text-anchor="middle" style="fill:#b42318">LATCHED</text>`,{bind:"epo-button"})}
  ${P("M175 225 H240","epo-loop",{kind:"signal",width:4})}
  ${m("epo-panel","EPO control panel",`
    <rect x="240" y="70" width="280" height="440" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Le(256,86,248,30,"epo-panel-display","NORMAL - ARMED")}
    ${De(380,140,"EPO INTERFACE PANEL")}
    ${[0,1,2,3,4].map(t=>`<rect x="440" y="${258+t*42}" width="44" height="24" rx="3" fill="url(#g-dark)"/><text x="462" y="${274+t*42}" class="svg-tiny" text-anchor="middle">K${t+1}</text>`).join("")}
    ${oe(462,250,"relays")}
    ${J(450,190,"bypass-lamp",10)}<text x="450" y="216" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">BYPASS</text>`)}
  ${m("test-switch","Test/bypass key switch",`
    <circle cx="320" cy="192" r="26" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    <g transform="translate(320 192)"><g class="ep-key"><rect x="-4" y="-22" width="8" height="30" rx="3" fill="#d9d2c3"/></g></g>
    <text x="284" y="232" class="svg-tiny" style="fill:var(--svg-ink)">NORMAL</text><text x="330" y="232" class="svg-tiny" style="fill:var(--svg-ink)">TEST</text>`)}
  ${m("test-lamps","Output test lamps",`${e.map(t=>`${J(290,t.y,`lamp-${t.id}`,10)}<text x="308" y="${t.y+4}" class="svg-small">${t.label}</text>`).join("")}${oe(330,470,"monitored outputs")}`)}
  ${e.map(t=>P(t.d,`wire-${t.id}`,{kind:"signal",width:3})).join("")}
  ${m("crah","Dedicated cooling unit",`
    <rect x="600" y="60" width="170" height="200" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <g data-bind="crah-fan">${pe(685,140,40)}</g>${ce(616,196,138,40,4)}${De(685,252,"CRAH")}`)}
  ${m("battery-cab","Battery cabinet shunt trip",`
    <rect x="800" y="60" width="120" height="200" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${[0,1,2,3].map(t=>`<rect x="814" y="${76+t*34}" width="92" height="26" rx="3" fill="#4f5a66"/>`).join("")}
    <rect x="836" y="216" width="48" height="22" rx="3" fill="url(#g-steel)"/><text x="860" y="231" class="svg-tiny" text-anchor="middle" style="fill:var(--svg-ink)">SHUNT</text>`)}
  ${m("facp","Fire alarm panel / BMS",`
    <rect x="950" y="60" width="170" height="200" rx="6" fill="#b42318" stroke="var(--svg-line)"/>
    <rect x="966" y="78" width="138" height="50" rx="3" fill="var(--svg-lcd-bg)"/>
    ${x(1035,160,"FIRE ALARM","svg-tag svg-tag-light","middle")}${x(1035,180,"/ BMS","svg-tag svg-tag-light","middle")}`)}
  ${m("ups","UPS (EPO input)",`
    <rect x="600" y="380" width="150" height="170" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="616" y="396" width="118" height="34" rx="3" fill="var(--svg-lcd-bg)"/>${ce(616,470,118,60,5)}${x(675,452,"UPS","svg-tag svg-tag-light","middle")}`)}
  ${m("damper","Smoke/fire damper",`
    <rect x="800" y="420" width="150" height="80" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${[0,1,2,3].map(t=>`<rect x="${814+t*34}" y="432" width="10" height="56" rx="2" fill="var(--svg-steel-lo)" transform="rotate(20 ${819+t*34} 460)"/>`).join("")}
    <text x="828" y="414" class="svg-tag" text-anchor="middle">DAMPER</text>`)}
  ${P("M750 524 H990","ups-out",{kind:"power",width:8})}
  <rect x="990" y="470" width="130" height="96" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>${ce(1002,482,106,48,5)}${De(1055,556,"LOAD BANK")}
  `;return K(1150,600,a,"Emergency power off station, interface panel in test mode and interfaced equipment")}var Cl={"ep-ats":hn,"ep-psg":mn,"ep-fuel":gn,"ep-relay":fn,"ep-breaker":vn,"ep-lvsg":bn,"ep-xfmr":yn,"ep-utility":wn,"ep-mvsg":kn,"ep-ground":xn,"ep-pq":Sn,"ep-epo":Tn};function Tr(e,a,t,r,{fill:i="url(#g-steel)",cls:n=""}={}){return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="${r/2}" fill="${i}" stroke="var(--svg-line)" stroke-width="1.5" class="${n}"/>
    <rect x="${e+r/3}" y="${a+r*.12}" width="${t-2*r/3}" height="${r*.12}" rx="${r*.06}" fill="#fff" opacity=".35"/>`}function nt(e,a,t,r,i="",{anchor:n="middle",h:o=22,cls:c="mtag"}={}){let d=n==="middle"?e-t/2:e;return`<g data-bind="${r}" class="${c}"><rect x="${d}" y="${a-o/2}" width="${t}" height="${o}" rx="4" class="mtag-bg"/>
    <text x="${d+t/2}" y="${a+4}" text-anchor="middle" class="mtag-text bind-text">${Je(i)}</text></g>`}function ge(e,a,t,r="middle"){let i=Math.max(40,t.length*7.4+14),n=r==="middle"?e-i/2:r==="end"?e-i:e;return`<rect x="${n}" y="${a-14}" width="${i}" height="20" rx="4" class="caption-bg"/>${x(n+i/2,a,t,"svg-small caption","middle")}`}function Ga(e,a,t,r,{headers:i=!0}={}){return`<rect x="${e}" y="${a}" width="${t}" height="${r}" fill="url(#p-fins)" stroke="var(--svg-line)"/>
    ${i?`<rect x="${e-8}" y="${a}" width="8" height="${r}" fill="url(#g-copper)"/><rect x="${e+t}" y="${a}" width="8" height="${r}" fill="url(#g-copper)"/>`:""}`}function Pa(e,a,t,r,i=6){let n="",o=t/i;for(let u=0;u<i;u++)n+=`<path d="M${e+u*o} ${a} l${o/2} 10 l${-o/2} 10 l${o/2} 10 l${-o/2} 10" fill="none"/>`;let c="",d=Math.floor(r/12);for(let u=0;u<d;u++)c+=`<path d="M${e+3} ${a+6+u*12} ${Array.from({length:Math.floor(t/8)},(f,g)=>`L${e+3+g*8+4} ${a+2+u*12} L${e+3+g*8+8} ${a+6+u*12}`).join(" ")}" fill="none" stroke="#c9b98a" stroke-width="1.2"/>`;return`<rect x="${e}" y="${a}" width="${t}" height="${r}" fill="#f4ecd2" stroke="var(--svg-line)"/>${c}
    <rect x="${e}" y="${a}" width="${t}" height="${r}" class="dirt" fill="#6b5536"/>
    <rect x="${e-3}" y="${a-3}" width="${t+6}" height="${r+6}" fill="none" stroke="var(--svg-steel-lo)" stroke-width="3" rx="2"/>`}function Al(e,a,t,r,i="frost"){return`<g data-bind="${i}"><rect class="frost" x="${e}" y="${a}" width="${t}" height="${r}" fill="url(#p-frost)" stroke="#a9d8f5" stroke-width="2"/>
    <text x="${e+t/2}" y="${a+r/2+5}" text-anchor="middle" class="frost frost-label">FROST</text></g>`}function _a(e,a,t,r){return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="${r*.18}" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    ${ce(e+8,a+6,t-16,r-12,Math.max(3,Math.round(r/9)))}
    <rect x="${e+t*.35}" y="${a-14}" width="${t*.3}" height="16" rx="3" fill="url(#g-dark)"/>
    <rect x="${e-8}" y="${a+r*.15}" width="10" height="${r*.7}" rx="3" fill="url(#g-steel)"/>`}function Cn(e,a,t,r){return`<g data-bind="${r}" class="rot" transform="translate(${e} ${a})">
    <g class="rot-arrow"><path d="M${-t} 0 A${t} ${t} 0 1 1 0 ${t}" fill="none" stroke="currentColor" stroke-width="3"/><path d="M0 ${t-6} L-9 ${t} L0 ${t+7}Z" fill="currentColor"/></g>
    <text y="${t+24}" text-anchor="middle" class="rot-text bind-text"></text></g>`}function Ka(e,a,t,r,i=.42){return`<g data-bind="${r}" class="deck-fan"><ellipse cx="${e}" cy="${a+6}" rx="${t+8}" ry="${(t+8)*i}" fill="url(#g-dark)"/>
    <g class="squash" transform="translate(${e} ${a}) scale(1 ${i}) translate(${-e} ${-a})">${pe(e,a,t,{blades:5})}</g>
    <g class="stopped-mark"><rect x="${e-22}" y="${a-10}" width="44" height="18" rx="3" fill="var(--svg-tag-bg)" stroke="var(--svg-line)"/><text x="${e}" y="${a+4}" text-anchor="middle" class="svg-tag">STOP</text></g></g>`}function We(e,a=1100){return`<rect x="0" y="${e}" width="${a}" height="${600-e}" fill="var(--svg-floor, #dfe4ea)"/><line x1="0" y1="${e}" x2="${a}" y2="${e}" class="ground"/>`}function An(){let e=(t,r,i)=>Array.from({length:5},(n,o)=>`<line x1="${t}" y1="${r+10+o*(i-20)/4}" x2="${t+14}" y2="${r+10+o*(i-20)/4}" stroke="var(--svg-line)" stroke-width="1" opacity=".5"/>`).join(""),a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  <rect x="210" y="500" width="560" height="20" fill="url(#g-dark)"/>
  <rect x="250" y="455" width="30" height="48" fill="url(#g-dark)"/><rect x="700" y="455" width="30" height="48" fill="url(#g-dark)"/>
  <!-- piping (drawn under the machine) -->
  ${P("M20 365 H230","chw-r",{kind:"chw-r",width:18})}
  ${P("M230 430 H120 V485 H20","chw-s",{kind:"chw-s",width:18})}
  ${P("M20 120 H190 V245 H230","cw-s",{kind:"cw",width:18})}
  ${P("M230 300 H130 V60 H20","cw-r",{kind:"cw",width:18})}
  ${ge(72,351,"CHW return in")}${ge(70,512,"CHW supply out")}${ge(70,146,"CW from tower")}${ge(70,46,"CW to tower")}
  ${nt(62,455,100,"lchwt-tag","LCHWT --")}
  <g transform="translate(80 0)">
  ${m("chw-piping","Chilled-water connections (isolation valves, thermowells, gauges)",`
    <rect x="128" y="352" width="10" height="28" fill="url(#g-steel)"/><rect x="128" y="417" width="10" height="28" fill="url(#g-steel)"/>
    <circle cx="112" cy="352" r="9" fill="url(#g-glass)" stroke="var(--svg-line)"/>`)}
  ${m("cw-piping","Condenser-water connections",'<rect x="128" y="232" width="10" height="28" fill="url(#g-steel)"/><rect x="128" y="287" width="10" height="28" fill="url(#g-steel)"/>')}
  ${m("flow-switch","Chilled-water flow switch (paddle type)",`
    <rect x="75" y="404" width="40" height="18" rx="3" fill="url(#g-dark)"/><line x1="95" y1="422" x2="95" y2="436" stroke="var(--svg-line)" stroke-width="3"/>
    <rect x="53" y="380" width="84" height="20" rx="4" class="fs-flag"/><text x="95" y="394" text-anchor="middle" class="fs-text bind-text">FLOW OK</text>`)}
  ${m("water-boxes","Water boxes & tube sheets",`
    <rect x="150" y="228" width="36" height="104" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>${e(166,228,104)}
    <rect x="150" y="345" width="36" height="112" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>${e(166,345,112)}
    <rect x="752" y="228" width="30" height="104" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/><rect x="752" y="345" width="30" height="112" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>`)}
  ${m("condenser","Condenser (refrigerant-to-condenser water)",`
    ${Tr(180,230,580,100)}
    <rect x="300" y="226" width="16" height="8" fill="var(--svg-steel-lo)"/><rect x="600" y="226" width="16" height="8" fill="var(--svg-steel-lo)"/>
    ${x(470,290,"CONDENSER","svg-tag","middle")}
    <rect x="690" y="236" width="40" height="18" rx="3" fill="#c33"/><text x="710" y="249" class="svg-tiny" text-anchor="middle">RELIEF</text>`)}
  ${m("evaporator","Evaporator (refrigerant-to-chilled water)",`
    ${Tr(180,346,580,110)}
    ${x(470,410,"EVAPORATOR","svg-tag","middle")}
    <rect x="200" y="438" width="540" height="10" rx="5" fill="var(--svg-accent-lo)" opacity=".25"/>`)}
  ${m("compressor","Centrifugal compressor (inlet guide vanes, volute)",`
    <path d="M420 228 V196 H470" stroke="var(--svg-steel-lo)" stroke-width="18" fill="none"/>
    <circle cx="520" cy="170" r="54" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
    <circle cx="520" cy="170" r="30" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <g class="spin" style="transform-origin:520px 170px">${Array.from({length:8},(t,r)=>`<path d="M520 170 L${520+26*Math.cos(r*Math.PI/4)} ${170+26*Math.sin(r*Math.PI/4)}" stroke="var(--svg-fan)" stroke-width="4"/>`).join("")}</g>
    <path d="M560 210 Q600 230 620 228" stroke="var(--svg-steel-lo)" stroke-width="16" fill="none"/>
    ${x(520,106,"COMPRESSOR","svg-tag","middle")}`)}
  ${m("motor","Hermetic compressor motor",`${_a(590,135,150,70)}`)}
  ${m("oil-system","Oil sump, pump, heater & filter",`
    <rect x="378" y="150" width="70" height="42" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    <text x="413" y="176" text-anchor="middle" class="svg-tiny">OIL</text>
    <path d="M448 170 H466" stroke="#c9a640" stroke-width="5"/>`)}
  ${m("control-panel","Chiller control panel (display, safeties, setpoints)",`
    <rect x="800" y="150" width="170" height="320" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Le(812,166,146,34,"ch-display","READY")}
    ${J(948,222,"ch-alarm",9)}
    <text x="812" y="227" class="svg-small">ALARM</text>
    ${Te(842,268,26,"evap-gauge","EVAP")}
    ${Te(928,268,26,"cond-gauge","COND")}
    ${Te(842,336,24,"oil-gauge","OIL ΔP")}
    <g data-bind="cap-bar"><rect x="880" y="324" width="78" height="14" rx="3" fill="var(--svg-dark-lo)"/><rect x="882" y="326" width="74" height="10" rx="2" class="bar-fill" fill="#3f85c9"/><text x="919" y="352" text-anchor="middle" class="svg-small">CAPACITY</text></g>
    ${ce(818,380,134,70,7)}`)}
  ${m("starter","Starter / variable-speed drive",`
    <rect x="985" y="190" width="100" height="320" rx="6" fill="url(#g-dark)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${ce(997,230,76,90,8)}<text x="1035" y="360" text-anchor="middle" class="svg-tiny">STARTER</text><text x="1035" y="376" text-anchor="middle" class="svg-tiny">/ VFD</text>
    <path d="M985 250 H970 V170 H740" stroke="#3a3f46" stroke-width="8" fill="none"/>`)}
  ${P("M1035 0 V190","power-feed",{kind:"power",width:10})}
  </g>`;return K(1180,600,a,"Water-cooled centrifugal chiller with evaporator, condenser, compressor and controls")}function $n(){let e=i=>`<path d="M${i} 170 L${i+50} 390 L${i+100} 170" fill="none" stroke="var(--svg-coil-lo)" stroke-width="22" stroke-linejoin="bevel"/>
    <path d="M${i} 170 L${i+50} 390 L${i+100} 170" fill="none" stroke="url(#p-fins)" stroke-width="18" stroke-linejoin="bevel"/>`,a=Array.from({length:8},(i,n)=>Ka(212+n*98,126,34,`fan-${n+1}`)).join(""),t=Array.from({length:8},(i,n)=>`<text x="${212+n*98}" y="92" text-anchor="middle" class="svg-small">F${n+1}</text>`).join(""),r=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  <rect x="140" y="505" width="840" height="16" fill="url(#g-dark)"/>
  ${m("coil","Condenser coil banks (V-configuration)",`
    <rect x="160" y="150" width="800" height="250" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${[160,260,360,460,560,660,760,860].map(e).join("")}
    ${x(560,385,"CONDENSER COILS","svg-tag","middle")}`)}
  ${m("fan-deck","Condenser fans (8, staged in pairs)",`<rect x="160" y="100" width="800" height="52" fill="url(#g-steel)" stroke="var(--svg-line)"/>${a}${t}`)}
  ${m("compressor","Screw compressors (2 circuits)",`
    <rect x="300" y="410" width="150" height="80" rx="14" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    <rect x="470" y="410" width="150" height="80" rx="14" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    <g class="spin-linear"><rect x="440" y="440" width="12" height="20" fill="var(--svg-ink)"/></g>
    ${ce(312,422,120,56,5)}${ce(482,422,120,56,5)}
    ${x(460,404,"SCREW COMPRESSORS","svg-small","middle")}`)}
  ${m("evaporator","Evaporator (shell-and-tube)",`${Tr(640,410,300,76)}${x(790,453,"EVAPORATOR","svg-tag","middle")}`)}
  ${m("phase-monitor","Phase-rotation / voltage monitor",'<rect x="166" y="420" width="56" height="34" rx="4" fill="url(#g-dark)"/><text x="194" y="441" text-anchor="middle" class="svg-tiny">PHASE</text>')}
  ${m("control-panel","Unit controller",`
    <rect x="990" y="150" width="160" height="250" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${Le(1e3,164,140,34,"ch-display","READY")}
    ${J(1130,218,"ch-alarm",9)}<text x="1000" y="223" class="svg-small">ALARM</text>
    ${Te(1030,268,26,"cond-gauge","DISCH")}
    ${Te(1110,268,26,"evap-gauge","SUCT")}
    <g data-bind="cap-bar"><rect x="1004" y="320" width="132" height="14" rx="3" fill="var(--svg-dark-lo)"/><rect x="1006" y="322" width="128" height="10" rx="2" class="bar-fill" fill="#3f85c9"/><text x="1070" y="350" text-anchor="middle" class="svg-small">CAPACITY</text></g>
    ${ce(1004,364,132,28,3)}`)}
  ${m("chw-piping","Chilled-water connections",'<rect x="936" y="424" width="12" height="20" fill="url(#g-steel)"/><rect x="936" y="456" width="12" height="20" fill="url(#g-steel)"/>')}
  ${P("M1175 434 H948","chw-r",{kind:"chw-r",width:16})}
  ${P("M948 466 H1000 V560 H1175","chw-s",{kind:"chw-s",width:16})}
  ${ge(1080,424,"CHW return")}${ge(1090,586,"CHW supply")}
  <g class="airflow-up"><path d="M560 60 V20" stroke="var(--flow-hot-air)" stroke-width="4" marker-end="url(#m-arrow)" color="var(--flow-hot-air)"/>${x(580,40,"Hot air discharged up","svg-small")}</g>
  `;return K(1180,600,r,"Air-cooled screw chiller with V-coil condenser and eight fans")}function Pn(){let e=(t,r)=>`
    <rect x="${t-10}" y="470" width="300" height="22" fill="url(#g-dark)"/>
    <rect x="${t-20}" y="492" width="320" height="10" fill="#9aa5b1"/>
    ${_a(t,384,140,76)}
    <rect x="${t+142}" y="404" width="44" height="36" rx="6" fill="#f2b705" stroke="var(--svg-line)" opacity=".92"/>
    <path d="M${t+146} 410 h36 M${t+146} 418 h36 M${t+146} 426 h36 M${t+146} 434 h36" stroke="#b78900" stroke-width="1.5"/>
    <g class="spin-linear"><rect x="${t+160}" y="414" width="8" height="16" fill="var(--svg-ink)"/></g>
    <circle cx="${t+230}" cy="422" r="44" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
    <circle cx="${t+230}" cy="422" r="16" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="${t+216}" y="352" width="28" height="30" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <text x="${t+70}" y="452" text-anchor="middle" class="svg-tiny">P-${r} MOTOR</text>
    <g class="fail-tag"><rect x="${t+10}" y="396" width="120" height="24" rx="4" fill="#fde2df" stroke="#d92d20" stroke-width="2"/><text x="${t+70}" y="413" text-anchor="middle" class="svg-tag" style="fill:#8f1d14">✕ FAILED</text></g>`,a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(500,1180)}
  <!-- discharge header and branches -->
  ${P("M500 352 V130","p1-pipe",{kind:"chw-s",width:16})}
  ${P("M860 352 V130","p2-pipe",{kind:"chw-s",width:16})}
  ${P("M480 110 H1170","header",{kind:"chw-s",width:22})}
  ${ge(1080,92,"To data hall coils")}
  <!-- suction header and strainer -->
  <path d="M20 545 H960 M540 545 V422 M900 545 V422" stroke="color-mix(in srgb, var(--flow-chw-r) 45%, var(--svg-pipe-lo))" stroke-width="18" fill="none"/>
  ${ge(115,590,"Return from coils (suction)")}
  ${m("strainer","Suction strainer",'<rect x="150" y="522" width="70" height="46" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/><path d="M162 528 L208 562 M174 528 L208 552" stroke="var(--svg-line)" opacity=".5"/><text x="185" y="514" text-anchor="middle" class="svg-small">STRAINER</text>')}
  ${Te(270,545,22,"suct-gauge","SUCT")}
  ${m("p1","Pump P-1 (lead) & motor",e(270,1))}
  ${m("p2","Pump P-2 (standby) & motor",e(630,2))}
  ${Cn(330,300,20,"p1-rot")}${Cn(690,300,20,"p2-rot")}
  ${nt(560,190,150,"p1-flowtag","")}${nt(920,190,150,"p2-flowtag","")}
  ${m("coupling-guard","Coupling guards & alignment",'<rect x="408" y="400" width="52" height="44" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="3 3"/><rect x="768" y="400" width="52" height="44" rx="4" fill="none" stroke="var(--svg-line)" stroke-dasharray="3 3"/>')}
  ${m("check-valves","Discharge check valves",`${Ge(500,250,"cv1",{size:22,actuator:!1})}${Ge(860,250,"cv2",{size:22,actuator:!1})}
    <text x="530" y="244" class="svg-small">CV-1</text><text x="890" y="244" class="svg-small">CV-2</text>`)}
  ${m("drives","Variable-frequency drives with HOA switches",`
    <rect x="30" y="140" width="130" height="150" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <rect x="30" y="300" width="130" height="150" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <g data-bind="vfd1-display" class="lcd"><rect x="42" y="154" width="106" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="48" y="172" class="lcd-text bind-text" textLength="94" lengthAdjust="spacingAndGlyphs">0.0 Hz AUTO</text></g>
    <g data-bind="vfd2-display" class="lcd"><rect x="42" y="314" width="106" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="48" y="332" class="lcd-text bind-text" textLength="94" lengthAdjust="spacingAndGlyphs">0.0 Hz AUTO</text></g>
    ${nt(95,210,80,"hoa1","AUTO")}${nt(95,370,80,"hoa2","AUTO")}
    <text x="95" y="236" text-anchor="middle" class="svg-tiny">HOA · VFD P-1</text><text x="95" y="396" text-anchor="middle" class="svg-tiny">HOA · VFD P-2</text>
    ${ce(44,246,102,34,4)}${ce(44,406,102,34,4)}`)}
  ${m("dp-sensor","Remote differential-pressure sensor (index circuit)",`
    <rect x="1040" y="140" width="110" height="70" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <path d="M1060 140 V122 M1130 140 V122" stroke="var(--svg-line)" stroke-width="3"/>
    <text x="1095" y="228" text-anchor="middle" class="svg-small">REMOTE DP</text>`)}
  ${Te(1095,176,28,"dp-gauge","psi")}
  `;return K(1180,600,a,"Lead and standby chilled-water pumps with drives, check valves and DP control")}function En(){let e=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(510,1180)}
  ${P("M260 0 V70","line-in",{kind:"power",width:10})}${ge(330,30,"480 V supply")}
  ${m("disconnect","Line disconnect & fuses",'<rect x="220" y="70" width="80" height="60" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="252" y="84" width="16" height="32" rx="3" fill="var(--svg-key-red)"/><text x="260" y="146" text-anchor="middle" class="svg-small">DISCONNECT</text>')}
  ${m("drive","Variable-frequency drive (rectifier, DC bus, inverter)",`
    <rect x="150" y="160" width="220" height="330" rx="8" fill="url(#g-dark)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    ${ce(170,380,180,90,8)}
    <path d="M260 130 V160" stroke="#3a3f46" stroke-width="8"/>`)}
  ${m("keypad","Drive keypad / display",`
    <rect x="176" y="180" width="168" height="120" rx="6" fill="#20262e" stroke="#5a6470"/>
    <g data-bind="keypad" class="lcd"><rect x="186" y="190" width="148" height="30" rx="3" fill="var(--svg-lcd-bg)"/><text x="192" y="210" class="lcd-text bind-text" textLength="136" lengthAdjust="spacingAndGlyphs">0.0 Hz STOP</text></g>
    ${J(200,240,"run-lamp",8)}<text x="212" y="244" class="svg-tiny">RUN</text>
    ${J(270,240,"fault-lamp",8)}<text x="282" y="244" class="svg-tiny">FAULT</text>
    <g data-bind="hz-bar"><rect x="186" y="262" width="148" height="12" rx="3" fill="#0f141a"/><rect x="188" y="264" width="144" height="8" rx="2" class="bar-fill" fill="#5cc8ff"/><text x="260" y="290" text-anchor="middle" class="svg-tiny">OUTPUT Hz</text></g>`)}
  ${Te(320,340,24,"bus-gauge","DC BUS")}
  ${m("bypass","Bypass contactor section (across-the-line)",'<rect x="380" y="260" width="80" height="230" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/><text x="420" y="290" text-anchor="middle" class="svg-small">BYPASS</text><rect x="396" y="310" width="48" height="60" rx="4" fill="url(#g-dark)"/><text x="420" y="345" text-anchor="middle" class="svg-tiny">K-BYP</text>')}
  ${P("M370 450 H520 V420 H600","motor-leads",{kind:"power",width:9})}${ge(500,478,"Motor leads (VFD output)")}
  ${m("bms-controller","BMS controller (speed command & status)",'<rect x="20" y="300" width="100" height="120" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="32" y="314" width="76" height="22" rx="3" fill="var(--svg-lcd-bg)"/><text x="70" y="330" text-anchor="middle" class="lcd-text" style="font-size:11px">BMS DDC</text><text x="70" y="440" text-anchor="middle" class="svg-small">BMS</text>')}
  ${P("M120 340 H150","signal",{kind:"signal",width:5})}${ge(80,280,"Speed command 0–10 V")}
  ${m("motor","Induction motor (TEFC)",`${_a(600,380,170,90)}<rect x="590" y="470" width="190" height="18" fill="url(#g-dark)"/><g class="spin-linear"><rect x="780" y="418" width="30" height="14" fill="var(--svg-ink)"/></g>`)}
  ${m("fan","Centrifugal supply fan",`
    <path d="M820 470 V250 Q820 170 920 170 H1060 V250 H1000 Q1040 290 1040 360 Q1040 470 930 470 Z" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
    ${pe(930,360,82,{blades:12,guard:!1})}
    <rect x="810" y="470" width="240" height="18" fill="url(#g-dark)"/>`)}
  ${P("M1060 210 H1170","airflow",{kind:"air",width:40})}${ge(1110,160,"Supply air")}
  `;return K(1180,600,e,"Variable-frequency drive serving a centrifugal fan motor")}function Ln(){let e=(r,i)=>`
    <path d="M${r+70} 120 L${r+90} 70 H${r+250} L${r+270} 120 Z" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Ka(r+170,62,70,`fan-${i}`,.3)}`,a=(r,i)=>`
    <rect x="${r+10}" y="120" width="320" height="34" fill="url(#p-grille)" opacity=".85"/>
    <g data-bind="spray-${i}">${Array.from({length:7},(n,o)=>`<path d="M${r+30+o*45} 170 l-12 18 M${r+30+o*45} 170 l0 20 M${r+30+o*45} 170 l12 18" stroke="#4f97d6" stroke-width="2"/>`).join("")}<rect x="${r+20}" y="160" width="300" height="10" rx="4" fill="url(#g-pipe)"/></g>
    <rect x="${r+10}" y="200" width="320" height="150" fill="url(#p-hatch)" stroke="var(--svg-line)"/>
    <rect x="${r+10}" y="200" width="320" height="150" fill="none" stroke="var(--svg-line)"/>
    <text x="${r+170}" y="282" text-anchor="middle" class="svg-tag">FILL — CELL ${i}</text>`,t=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(540,1180)}
  <g data-bind="plume" class="exhaust-puffs-wrap"><g class="exhaust-puffs"><circle cx="230" cy="20" r="16"/><circle cx="560" cy="16" r="18"/><circle cx="400" cy="10" r="12"/></g></g>
  <rect x="60" y="110" width="680" height="380" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
  ${m("fan-stack","Fan stacks, fans, gear drives & motors",`${e(60,1)}${e(400,2)}`)}
  ${m("fill","Fill media, drift eliminators & spray distribution",`${a(60,1)}${a(400,2)}`)}
  ${m("louvers","Air-inlet louvers",`<rect x="70" y="360" width="660" height="60" fill="url(#p-grille)" stroke="var(--svg-line)"/>${x(400,395,"AIR INLET LOUVERS","svg-tag svg-tag-light","middle")}`)}
  ${m("basin","Cold-water basin",`
    <rect x="60" y="420" width="680" height="100" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2"/>
    <g transform="translate(70 512)"><rect class="tank-fill" x="0" y="-84" width="660" height="84" fill="#4f97d6" opacity=".85"/></g>
    <line x1="70" y1="470" x2="730" y2="470" stroke="#fff" stroke-dasharray="6 6" opacity=".7"/>${x(712,466,"NWL","svg-tiny","end")}`)}
  ${m("basin-heater","Basin heater with low-level cutout",'<rect x="110" y="488" width="120" height="16" rx="6" fill="#8c5a30"/><path d="M120 496 q8 -8 16 0 t16 0 t16 0 t16 0 t16 0 t16 0" stroke="var(--svg-heat)" stroke-width="2" fill="none"/>')}
  ${m("makeup","Float-operated makeup valve & water meter",`${Ge(820,470,"makeup",{size:20,label:"MAKEUP"})}<path d="M740 470 H800 M840 470 H900" stroke="var(--svg-pipe-lo)" stroke-width="10"/>`)}
  ${m("vibration-switch","Fan vibration cutout switches",'<rect x="160" y="80" width="36" height="22" rx="3" fill="#c33"/><text x="178" y="95" text-anchor="middle" class="svg-tiny">VIB</text><rect x="500" y="80" width="36" height="22" rx="3" fill="#c33"/><text x="518" y="95" text-anchor="middle" class="svg-tiny">VIB</text>')}
  ${m("vfds","Fan VFDs",`
    <rect x="980" y="120" width="170" height="200" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <g data-bind="vfd-1" class="lcd"><rect x="992" y="134" width="146" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="998" y="152" class="lcd-text bind-text" textLength="134" lengthAdjust="spacingAndGlyphs">0 Hz AUTO</text></g>
    <g data-bind="vfd-2" class="lcd"><rect x="992" y="194" width="146" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="998" y="212" class="lcd-text bind-text" textLength="134" lengthAdjust="spacingAndGlyphs">0 Hz AUTO</text></g>
    <text x="1065" y="178" text-anchor="middle" class="svg-tiny">CELL 1 FAN VFD</text><text x="1065" y="238" text-anchor="middle" class="svg-tiny">CELL 2 FAN VFD</text>
    ${ce(994,252,142,54,5)}`)}
  ${P("M1170 380 H930 V170 H740","cw-return",{kind:"cw",width:18})}
  ${P("M740 505 H960 V560 H1170","cw-supply",{kind:"cw",width:18})}
  ${ge(1080,366,"Warm CW from chillers")}${ge(1090,588,"Cold CW to chillers")}
  ${nt(1060,530,150,"temp-tag","CWS -- °C")}
  ${Te(860,400,26,"level-gauge","LEVEL")}
  `;return K(1180,600,t,"Two-cell induced-draft cooling tower with basin and makeup")}function Rn(){let e=Array.from({length:6},(r,i)=>Ka(180+i*128,132,46,`fan-${i+1}`)).join(""),a=Array.from({length:6},(r,i)=>`<text x="${180+i*128}" y="88" text-anchor="middle" class="svg-small">FAN ${i+1}</text>`).join(""),t=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  ${m("fans","EC fans & motors (staged)",`<rect x="100" y="104" width="800" height="56" fill="url(#g-steel)" stroke="var(--svg-line)"/>${e}${a}`)}
  ${m("coil","Finned glycol coil",`
    <rect x="100" y="160" width="800" height="190" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="120" y="180" width="760" height="150" fill="url(#p-fins)" stroke="var(--svg-line)"/>
    ${x(500,260,"FINNED COIL","svg-tag svg-tag-light","middle")}`)}
  ${m("headers","Glycol inlet/outlet headers & vents/drains",'<rect x="900" y="170" width="26" height="170" rx="6" fill="url(#g-copper)"/><circle cx="913" cy="164" r="6" fill="var(--svg-steel-lo)"/><circle cx="913" cy="348" r="6" fill="var(--svg-steel-lo)"/>')}
  ${m("legs","Support legs & anchorage",'<rect x="120" y="350" width="22" height="170" fill="url(#g-dark)"/><rect x="480" y="350" width="22" height="170" fill="url(#g-dark)"/><rect x="858" y="350" width="22" height="170" fill="url(#g-dark)"/><rect x="100" y="512" width="800" height="8" fill="#9aa5b1"/>')}
  <g class="airflow-up">${[260,580,760].map(r=>`<path d="M${r} 470 V380" stroke="var(--flow-air)" stroke-width="4" marker-end="url(#m-arrow)" color="var(--flow-air)"/>`).join("")}${x(520,460,"Outdoor air drawn up through the coil","svg-small")}</g>
  ${P("M1170 200 H926","glycol-in",{kind:"glycol",width:16})}
  ${P("M926 310 H960 V440 H1170","glycol-out",{kind:"glycol",width:16})}
  ${ge(1060,184,"Warm glycol from CRACs")}${ge(1080,470,"Cooled glycol to CRACs")}
  ${nt(1060,500,180,"temp-tag","LGT -- °C")}
  ${m("controller","Fan-staging controller & LGT sensor",`
    <rect x="1000" y="236" width="110" height="120" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <g data-bind="controller" class="lcd"><rect x="1010" y="248" width="90" height="24" rx="3" fill="var(--svg-lcd-bg)"/><text x="1016" y="265" class="lcd-text bind-text" textLength="78" lengthAdjust="spacingAndGlyphs">STAGE 0/6</text></g>
    ${ce(1012,316,86,30,3)}`)}
  ${Te(1145,296,26,"lgt-gauge","LGT")}
  ${P("M560 30 V70","airflow",{kind:"hot-air",width:10})}${x(580,50,"Warm air out","svg-small")}
  `;return K(1180,600,t,"Dry cooler with six staged fans and glycol headers")}function Mn(){let e=Array.from({length:22},(t,r)=>`<rect x="${352+r*11}" y="170" width="8" height="250" rx="2" fill="${r%2?"#c9d1da":"#e8edf2"}" stroke="var(--svg-line)" stroke-width=".6"/>`).join(""),a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  ${P("M20 210 H190 V200 H300","cw-in",{kind:"cw",width:16})}
  ${P("M300 390 H190 V470 H20","cw-out",{kind:"cw",width:16})}
  ${ge(80,190,"Tower water in")}${ge(80,500,"Tower water out")}
  ${m("strainer","Tower-water strainer (protects plates)",'<rect x="60" y="190" width="56" height="40" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/><path d="M70 196 L106 224" stroke="var(--svg-line)" opacity=".5"/>')}
  ${m("cw-valve","Tower-water isolation/control valve",`${Ge(250,200,"v-cw",{size:20,label:"V-CW"})}`)}
  ${m("frame","Frame, tie bolts & carrying bar (plate-pack dimension)",`
    <rect x="300" y="140" width="40" height="310" rx="4" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    <rect x="600" y="140" width="40" height="310" rx="4" fill="url(#g-accent)" stroke="var(--svg-line)"/>
    <rect x="300" y="128" width="440" height="12" rx="3" fill="url(#g-steel)"/><rect x="300" y="450" width="440" height="10" rx="3" fill="url(#g-steel)"/>
    <line x1="290" y1="160" x2="650" y2="160" stroke="var(--svg-line)" stroke-width="5"/><line x1="290" y1="430" x2="650" y2="430" stroke="var(--svg-line)" stroke-width="5"/>
    <rect x="730" y="128" width="16" height="332" fill="url(#g-steel)"/>
    <rect x="300" y="460" width="20" height="60" fill="url(#g-dark)"/><rect x="726" y="460" width="20" height="60" fill="url(#g-dark)"/>
    <path d="M346 470 H596" stroke="var(--svg-ink)" stroke-width="1.5" marker-start="url(#m-arrow)" marker-end="url(#m-arrow)" color="var(--svg-ink)"/>${x(471,488,'plate-pack dimension "A"',"svg-small","middle")}`)}
  ${m("plates","Plate pack (gasketed plates)",`${e}<rect class="coil-glow" x="350" y="168" width="244" height="254" fill="#5aa4d9"/>${x(472,300,"PLATES","svg-tag","middle")}`)}
  ${m("nozzles","Nozzles & connections",'<rect x="284" y="190" width="16" height="22" fill="url(#g-steel)"/><rect x="284" y="380" width="16" height="22" fill="url(#g-steel)"/><rect x="640" y="190" width="16" height="22" fill="url(#g-steel)"/><rect x="640" y="380" width="16" height="22" fill="url(#g-steel)"/>')}
  ${P("M1170 120 H860 V60 H700 V200 H656","chw-in",{kind:"chw-r",width:16})}
  ${P("M656 390 H780 V320 H830","chw-hx",{kind:"chw-s",width:16})}
  ${ge(1080,104,"CHW return from data hall")}
  ${m("chw-valve","CHW-side economizer valve",`${Ge(700,300,"v-hx",{size:20,label:"V-HX"})}`)}
  ${m("chiller","Chiller (trims to CHWS setpoint)",`
    <rect x="830" y="250" width="200" height="140" rx="10" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <circle cx="900" cy="320" r="34" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <g class="spin" style="transform-origin:900px 320px">${Array.from({length:6},(t,r)=>`<path d="M900 320 L${900+26*Math.cos(r*Math.PI/3)} ${320+26*Math.sin(r*Math.PI/3)}" stroke="var(--svg-fan)" stroke-width="4"/>`).join("")}</g>
    <text x="980" y="300" text-anchor="middle" class="svg-tag">CH-1</text>
    <g data-bind="chiller-bar"><rect x="940" y="332" width="76" height="12" rx="3" fill="var(--svg-dark-lo)"/><rect x="942" y="334" width="72" height="8" rx="2" class="bar-fill" fill="#3f85c9"/><text x="978" y="362" text-anchor="middle" class="svg-small">LOAD</text></g>`)}
  ${P("M1030 320 H1100 V470 H1170","chw-out",{kind:"chw-s",width:16})}
  ${ge(1090,500,"CHWS to data hall")}
  ${m("controls","Economizer controller",`
    <rect x="860" y="420" width="180" height="80" rx="6" fill="url(#g-dark)"/>
    <g data-bind="mode-display" class="lcd"><rect x="870" y="432" width="160" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="876" y="450" class="lcd-text bind-text" textLength="148" lengthAdjust="spacingAndGlyphs">MECHANICAL</text></g>
    ${ce(872,468,156,22,3)}`)}
  ${Te(1110,380,26,"chws-gauge","CHWS")}
  `;return K(1180,600,a,"Plate heat exchanger water-side economizer with chiller downstream")}function In(){let e="";for(let t=0;t<3;t++)for(let r=0;r<3;r++){let i=t*3+r+1,n=620+r*130,o=140+t*130;e+=`<rect x="${n-60}" y="${o-60}" width="120" height="120" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
      <g data-bind="fan-${i}">${pe(n,o,46,{blades:7})}<g class="fail-x"><circle cx="${n}" cy="${o}" r="52" fill="none" stroke="#d92d20" stroke-width="5" stroke-dasharray="10 5"/></g></g>
      <g data-bind="bd-${i}" class="bd"><rect x="${n+34}" y="${o-58}" width="22" height="40" rx="2" fill="var(--surface)" stroke="var(--svg-line)"/>${[0,1,2,3].map(c=>`<rect class="blade" x="${n+36}" y="${o-54+c*9}" width="18" height="3" fill="var(--svg-ink)"/>`).join("")}</g>
      <text x="${n-54}" y="${o-46}" class="svg-small">${i}</text>`}let a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(540,1180)}
  ${m("casing","AHU casing, access doors & drain pan",`<rect x="40" y="60" width="1030" height="440" rx="8" fill="none" stroke="var(--svg-steel-lo)" stroke-width="10"/><rect x="200" y="470" width="170" height="14" rx="3" fill="url(#g-steel)"/>${x(285,498,"drain pan","svg-small","middle")}`)}
  ${P("M-20 280 H70","return-air",{kind:"hot-air",width:40})}${ge(80,230,"Return air")}
  ${m("filters","Filters (pre & final)",`${Pa(90,100,50,370,6)}${Pa(150,100,30,370,4)}${x(130,92,"FILTERS","svg-small","middle")}`)}
  ${m("coil","Chilled-water coil",`${Ga(230,100,100,370)}${x(280,92,"CHW COIL","svg-small","middle")}<path d="M238 470 V520 M322 470 V520" stroke="var(--flow-chw-s)" stroke-width="10"/>`)}
  ${m("fan-array","Fan array (9 direct-drive plenum fans)",`<rect x="545" y="66" width="400" height="404" rx="6" fill="url(#g-dark)"/>${e}<g class="bf-wrap">${P("M830 300 H680","backflow",{kind:"hot-air",width:14})}<text x="755" y="330" text-anchor="middle" class="svg-tag bf-txt">◀ AIR BACKWARDS</text></g>`)}
  
  ${m("airflow-station","Airflow measuring station",`<rect x="960" y="210" width="40" height="140" fill="url(#p-grille)" stroke="var(--svg-line)"/>${x(980,202,"AFMS","svg-small","middle")}`)}
  ${P("M1000 280 H1190","supply",{kind:"air",width:44})}${ge(1110,230,"Supply air")}
  ${m("controller","Fan-array controller",`
    <rect x="360" y="330" width="170" height="130" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <g data-bind="controller" class="lcd"><rect x="370" y="342" width="150" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="376" y="360" class="lcd-text bind-text" textLength="138" lengthAdjust="spacingAndGlyphs">SPD 0%</text></g>
    ${J(510,386,"ctl-lamp",8)}<text x="372" y="390" class="svg-small">FAN ALARM</text>
    <g data-bind="flow-bar"><rect x="372" y="404" width="146" height="12" rx="3" fill="var(--svg-dark-lo)"/><rect x="374" y="406" width="142" height="8" rx="2" class="bar-fill" fill="#5aa4d9"/><text x="445" y="434" text-anchor="middle" class="svg-small">AIRFLOW vs DESIGN</text></g>`)}
  ${Te(445,230,30,"sp-gauge","in. w.c.")}
  `;return K(1180,600,a,"Fan-array air handler with nine fans, coil and filters")}function On(){let e=[1,2,3].map(t=>`<g data-bind="fan-${t}">${pe(250+(t-1)*150,470,46,{blades:6})}<g class="fail-x"><circle cx="${250+(t-1)*150}" cy="470" r="54" fill="none" stroke="#d92d20" stroke-width="5" stroke-dasharray="10 5"/></g></g>`).join(""),a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  <rect x="0" y="530" width="1180" height="70" fill="#cfd6de"/><path d="M0 530 H1180" stroke="var(--svg-line)" stroke-width="2"/>
  ${x(1e3,575,"RAISED FLOOR PLENUM","svg-small","middle")}
  ${P("M400 -10 V60","return-air",{kind:"hot-air",width:50})}${ge(500,30,"Return air from hot aisle")}
  ${m("cabinet","Cabinet, panels & drain pan",'<rect x="160" y="60" width="480" height="470" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2" filter="url(#f-shadow)"/><rect x="176" y="76" width="448" height="438" rx="4" fill="#e9eef3" stroke="var(--svg-line)" stroke-dasharray="6 4"/>')}
  ${m("filters","Return-air filters",`${Pa(190,90,420,40,10)}`)}
  ${m("coil","Chilled-water coil",`<g transform="translate(0 0)">${Ga(200,170,400,150)}</g><rect class="coil-glow" x="200" y="170" width="400" height="150" fill="#5aa4d9"/>${x(400,250,"CHW COIL","svg-tag svg-tag-light","middle")}<rect x="190" y="330" width="420" height="14" rx="3" fill="url(#g-steel-h)"/>`)}
  ${m("fans","EC fans (3, downflow)",`<rect x="186" y="410" width="428" height="120" fill="url(#g-dark)" opacity=".85"/>${e}`)}
  ${P("M1170 210 H760 V250 H722","chw-s",{kind:"chw-s",width:14})}
  ${P("M640 300 H1170","chw-r",{kind:"chw-r",width:14})}
  ${ge(1080,192,"CHW supply")}${ge(1080,330,"CHW return")}
  ${m("valve-assy","CHW control valve & actuator (spring return)",`${Ge(700,250,"chw-valve",{size:22,label:"CV-1"})}<path d="M678 250 H640" stroke="var(--svg-pipe-lo)" stroke-width="14"/>`)}
  ${nt(700,160,170,"valve-tag","CMD 0% · FB 0%")}
  ${m("controller","Unit controller & display",`
    <rect x="780" y="380" width="230" height="130" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <g data-bind="display" class="lcd"><rect x="792" y="392" width="206" height="28" rx="3" fill="var(--svg-lcd-bg)"/><text x="798" y="411" class="lcd-text bind-text" textLength="194" lengthAdjust="spacingAndGlyphs">SAT -- RAT --</text></g>
    ${J(990,440,"alarm-lamp",8)}<text x="792" y="444" class="svg-tiny">ALARM</text>
    <g data-bind="load-bar"><rect x="792" y="460" width="206" height="12" rx="3" fill="#0f141a"/><rect x="794" y="462" width="202" height="8" rx="2" class="bar-fill" fill="#e0662d"/><text x="895" y="492" text-anchor="middle" class="svg-tiny">IT HEAT LOAD</text></g>`)}
  ${m("sensors","Supply- and return-air temperature sensors",'<circle cx="640" cy="560" r="8" fill="#ffd166" stroke="var(--svg-line)"/><text x="654" y="564" class="svg-small">SAT sensor</text><circle cx="460" cy="70" r="8" fill="#ffd166" stroke="var(--svg-line)"/>')}
  ${Te(1080,450,30,"sat-gauge","SAT")}
  ${P("M250 530 V590 M400 530 V590 M550 530 V590","supply",{kind:"air",width:22})}
  `;return K(1180,600,a,"Chilled-water CRAH with coil, control valve and EC fans")}function Fn(){let e=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  <rect x="0" y="530" width="1180" height="70" fill="#cfd6de"/><path d="M0 530 H1180" stroke="var(--svg-line)" stroke-width="2"/>
  ${P("M330 -10 V60","return-air",{kind:"hot-air",width:50})}${ge(440,30,"Return air")}
  ${m("cabinet","Cabinet & condensate drain pan",'<rect x="100" y="60" width="700" height="470" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" stroke-width="2" filter="url(#f-shadow)"/><rect x="116" y="76" width="420" height="438" rx="4" fill="#e9eef3" stroke="var(--svg-line)" stroke-dasharray="6 4"/>')}
  ${m("filters","Return-air filters",`${Pa(130,90,390,40,10)}`)}
  ${nt(330,150,110,"filter-tag",'ΔP 0.30"')}
  ${m("evap-coil","DX evaporator coil",`${Ga(140,175,370,150)}${Al(140,175,370,150)}${x(325,318,"DX EVAPORATOR COIL","svg-tag svg-tag-light","middle")}<rect x="130" y="332" width="390" height="14" rx="3" fill="url(#g-steel-h)"/>`)}
  ${m("fans","Supply fans (constant speed)",`<rect x="126" y="410" width="400" height="120" fill="url(#g-dark)" opacity=".85"/><g data-bind="fan-1">${pe(240,470,50,{blades:6})}</g><g data-bind="fan-2">${pe(410,470,50,{blades:6})}</g>`)}
  ${m("compressors","Scroll compressors (C1 digital, C2 fixed)",`
    <rect x="560" y="300" width="220" height="210" fill="#dde3ea" stroke="var(--svg-line)"/>
    <g data-bind="comp-1"><rect x="580" y="390" width="80" height="110" rx="34" fill="url(#g-engine)" stroke="var(--svg-line)"/><g class="spin-linear"><rect x="612" y="378" width="16" height="12" fill="var(--svg-ink)"/></g><text x="620" y="450" text-anchor="middle" class="svg-tiny">C1</text><g class="stopped-mark"><rect x="595" y="462" width="50" height="18" rx="3" fill="var(--svg-tag-bg)"/><text x="620" y="475" text-anchor="middle" class="svg-tag">OFF</text></g></g>
    <g data-bind="comp-2"><rect x="680" y="390" width="80" height="110" rx="34" fill="url(#g-engine)" stroke="var(--svg-line)"/><g class="spin-linear"><rect x="712" y="378" width="16" height="12" fill="var(--svg-ink)"/></g><text x="720" y="450" text-anchor="middle" class="svg-tiny">C2</text><g class="stopped-mark"><rect x="695" y="462" width="50" height="18" rx="3" fill="var(--svg-tag-bg)"/><text x="720" y="475" text-anchor="middle" class="svg-tag">OFF</text></g></g>
    ${x(670,318,"COMPRESSORS","svg-small","middle")}`)}
  ${m("txv","Expansion valve & sight glass",'<path d="M520 200 L545 188 L545 212Z M570 200 L545 188 L545 212Z" fill="url(#g-steel)" stroke="var(--svg-line)"/><circle cx="545" cy="180" r="6" fill="url(#g-glass)" stroke="var(--svg-line)"/>')}
  ${P("M620 390 V240 H700 V150","refrig",{kind:"refrig",width:8})}
  ${m("condenser","Brazed-plate glycol condenser",`<rect x="660" y="90" width="80" height="150" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>${Array.from({length:9},(a,t)=>`<line x1="666" y1="${100+t*15}" x2="734" y2="${100+t*15}" stroke="var(--svg-line)" opacity=".5"/>`).join("")}${x(700,84,"CONDENSER","svg-small","middle")}`)}
  ${P("M1170 120 H740","glycol-in",{kind:"glycol",width:12})}
  ${P("M740 210 H1170","glycol-out",{kind:"glycol",width:12})}
  ${ge(1060,104,"Glycol from dry cooler")}${ge(1060,238,"Glycol to dry cooler")}
  ${m("controller","Unit controller & display",`
    <rect x="860" y="300" width="230" height="140" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <g data-bind="display" class="lcd"><rect x="872" y="312" width="206" height="28" rx="3" fill="var(--svg-lcd-bg)"/><text x="878" y="331" class="lcd-text bind-text" textLength="194" lengthAdjust="spacingAndGlyphs">RAT --</text></g>
    ${J(1070,360,"alarm-lamp",8)}<text x="872" y="364" class="svg-tiny">ALARM</text>
    <g data-bind="cap-bar"><rect x="872" y="380" width="206" height="12" rx="3" fill="#0f141a"/><rect x="874" y="382" width="202" height="8" rx="2" class="bar-fill" fill="#3f85c9"/><text x="975" y="412" text-anchor="middle" class="svg-tiny">COOLING OUTPUT</text></g>
    ${ce(874,420,202,14,2)}`)}
  ${Te(975,490,30,"suct-gauge","SUCTION")}
  ${P("M240 530 V590 M410 530 V590","supply",{kind:"air",width:22})}
  `;return K(1180,600,e,"Glycol-cooled DX CRAC with compressors, evaporator coil and filters")}function qn(){let e=[0,25,50,75,100].map((t,r)=>`<line x1="606" y1="${246-r*11.5}" x2="616" y2="${246-r*11.5}" stroke="var(--svg-ink)"/><text x="620" y="${250-r*11.5}" class="svg-tiny" style="fill:var(--svg-ink)">${t}</text>`).join(""),a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(540,1180)}
  ${P("M20 400 H480","flow-in",{kind:"chw-s",width:30})}
  ${P("M620 400 H1170","flow-out",{kind:"chw-s",width:30})}
  ${ge(110,370,"CHW supply (from pumps)")}${ge(1060,370,"To coil")}
  ${m("valve-body","Valve body (two-way, flow arrow)",`
    <rect x="470" y="380" width="14" height="40" fill="url(#g-steel)"/><rect x="616" y="380" width="14" height="40" fill="url(#g-steel)"/>
    ${Ge(550,400,"body",{size:62,actuator:!1})}
    <path d="M500 496 H600" stroke="var(--svg-ink)" stroke-width="2.5" marker-end="url(#m-arrow)" color="var(--svg-ink)"/>${x(550,514,"FLOW DIRECTION","svg-small","middle")}`)}
  ${m("actuator","Electronic actuator (spring return)",`
    <line x1="550" y1="340" x2="550" y2="290" stroke="var(--svg-line)" stroke-width="8"/>
    <rect x="470" y="150" width="160" height="140" rx="10" fill="url(#g-dark)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <path d="M488 170 q8 6 0 12 q-8 6 0 12 q8 6 0 12 q-8 6 0 12" stroke="#c9d1da" stroke-width="3" fill="none"/>
    <text x="500" y="244" class="svg-tiny">SPRING</text>
    <g data-bind="act-display" class="lcd"><rect x="480" y="258" width="140" height="24" rx="3" fill="var(--svg-lcd-bg)"/><text x="486" y="275" class="lcd-text bind-text" textLength="128" lengthAdjust="spacingAndGlyphs">CMD 0% FB 0%</text></g>`)}
  ${m("stem","Stem & position indicator",`
    <rect x="590" y="190" width="14" height="60" rx="3" fill="#20262e"/>${e}
    <g data-bind="stem-pointer"><g class="stem-ptr"><path d="M584 200 L598 196 L598 204Z" fill="#ffd166" stroke="var(--svg-line)"/></g></g>
    <text x="520" y="212" class="svg-tiny">OPEN ▲</text>`)}
  ${m("wiring","Power (24 V AC), command & feedback wiring",`<rect x="160" y="150" width="130" height="120" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="172" y="164" width="106" height="24" rx="3" fill="var(--svg-lcd-bg)"/><text x="225" y="181" text-anchor="middle" class="lcd-text" style="font-size:11px">BMS AO/AI</text>${x(225,290,"BMS controller","svg-small","middle")}`)}
  ${P("M290 190 H470","signal-cmd",{kind:"signal",width:4})}
  ${P("M470 230 H290","signal-fb",{kind:"signal",width:4})}
  ${P("M380 60 V120 H470","power-24",{kind:"power",width:6})}
  ${x(380,182,"command 0–10 V","svg-small","middle")}${x(380,248,"feedback 2–10 V","svg-small","middle")}${ge(380,50,"24 V AC")}
  ${m("flowmeter","Clamp-on ultrasonic flow meter (test instrument)",'<rect x="760" y="372" width="70" height="56" rx="6" fill="#20262e"/><rect x="740" y="384" width="20" height="32" fill="#5a6470"/><rect x="830" y="384" width="20" height="32" fill="#5a6470"/><text x="795" y="404" text-anchor="middle" class="svg-tiny">FLOW</text>')}
  ${m("dp-test","Differential-pressure gauge across valve",'<path d="M470 420 V530 H740 V420" stroke="var(--svg-line)" stroke-width="2" fill="none"/>')}
  ${Te(800,500,26,"dp-gauge","ΔP psi")}
  <g data-bind="pos-bar"><rect x="860" y="190" width="200" height="16" rx="3" fill="var(--svg-dark-lo)"/><rect x="862" y="192" width="196" height="12" rx="2" class="bar-fill" fill="#3f85c9"/><text x="960" y="226" text-anchor="middle" class="svg-small">STEM POSITION (OBSERVED)</text></g>
  `;return K(1180,600,a,"Control valve with spring-return actuator and position feedback")}function Nn(){let e=(t,r)=>`
    <rect x="${t}" y="200" width="150" height="250" rx="20" fill="url(#g-steel-h)" stroke="var(--svg-line)" stroke-width="2"/>
    <rect x="${t-10}" y="186" width="170" height="22" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Array.from({length:6},(i,n)=>`<circle cx="${t+5+n*28}" cy="197" r="4" fill="var(--svg-steel-lo)"/>`).join("")}
    <rect x="${t+25}" y="225" width="100" height="190" rx="10" fill="#cfd6de" stroke="var(--svg-line)" stroke-dasharray="3 3"/>
    ${Array.from({length:9},(i,n)=>`<line x1="${t+30}" y1="${235+n*20}" x2="${t+120}" y2="${235+n*20}" stroke="var(--svg-line)" opacity=".35"/>`).join("")}
    <rect x="${t+25}" y="225" width="100" height="190" rx="10" class="dirt" fill="#6b5536"/>
    <text x="${t+75}" y="182" text-anchor="middle" class="svg-tag">BASKET ${r}</text>`,a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(540,1180)}
  ${P("M20 300 H300","flow-in",{kind:"chw-r",width:30})}
  ${P("M760 300 H1170","flow-out",{kind:"chw-r",width:30})}
  ${ge(110,270,"From return main")}${ge(1080,270,"To pump suction")}
  ${m("basket-a","Basket A",e(330,"A"))}
  ${m("basket-b","Basket B",e(560,"B"))}
  ${m("selector","Changeover selector handle",`<rect x="300" y="285" width="460" height="30" fill="url(#g-pipe)" opacity=".5"/><g data-bind="selector"><rect x="505" y="120" width="50" height="50" rx="8" fill="url(#g-dark)"/><path d="M530 145 L530 100" stroke="#e0662d" stroke-width="8" stroke-linecap="round" class="sel-handle"/><text x="530" y="160" text-anchor="middle" class="svg-tiny bind-text">A</text></g>${x(530,92,"SELECTOR","svg-small","middle")}`)}
  ${m("transmitter","DP transmitter & impulse tubing",`
    <path d="M250 300 V110 H330 M840 300 V110 H760" stroke="var(--svg-line)" stroke-width="3" fill="none"/>
    <rect x="330" y="70" width="140" height="70" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <g data-bind="transmitter" class="lcd"><rect x="342" y="82" width="116" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="348" y="100" class="lcd-text bind-text" textLength="104" lengthAdjust="spacingAndGlyphs">0.0 PSID</text></g>
    <text x="400" y="130" text-anchor="middle" class="svg-tiny" style="fill:var(--svg-ink)">H          L</text>`)}
  ${m("local-gauge","Local differential gauge",'<rect x="740" y="80" width="40" height="40" fill="none"/>')}
  ${Te(820,160,32,"dp-gauge","ΔP psi")}
  ${m("blowdown","Blowdown / drain valves",`${Ge(405,500,"bd-a",{size:14,actuator:!1})}${Ge(635,500,"bd-b",{size:14,actuator:!1})}<path d="M405 450 V486 M635 450 V486" stroke="var(--svg-pipe-lo)" stroke-width="6"/>`)}
  ${m("alarm","High-DP alarm (BMS)",'<rect x="960" y="110" width="160" height="80" rx="6" fill="url(#g-dark)"/><text x="976" y="142" class="svg-tiny">STR-1 HIGH DP</text>')}
  ${J(1090,138,"alarm-lamp",10)}
  `;return K(1180,600,a,"Duplex basket strainer with differential-pressure transmitter")}function Dn(){let e=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(540,1180)}
  ${P("M300 470 H1100 V90 H300 V470","loop",{kind:"chw-r",width:16})}
  ${ge(700,80,"Chilled-water loop (high point at top)")}
  ${nt(700,130,120,"loop-temp","15.0 °C")}
  ${m("loop-pump","Loop pump (tank connects at its suction)",'<circle cx="760" cy="470" r="34" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="800" y="448" width="90" height="44" rx="8" fill="url(#g-accent)"/>')}
  ${m("air-vent","Automatic air vent at high point",'<rect x="1084" y="48" width="32" height="34" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/><path d="M1100 48 V36" stroke="var(--svg-line)" stroke-width="3"/><text x="1100" y="28" text-anchor="middle" class="svg-small">AIR VENT</text><g class="warn-glyph"><circle cx="1140" cy="60" r="12" fill="#d92d20"/><text x="1140" y="65" text-anchor="middle" class="svg-tiny">!</text></g>')}
  ${Te(1030,150,26,"hp-gauge","HIGH PT")}
  ${m("tank","Bladder expansion tank",`
    <path d="M120 170 Q120 120 175 120 Q230 120 230 170 V430 Q230 470 175 470 Q120 470 120 430 Z" fill="url(#g-steel-h)" stroke="var(--svg-line)" stroke-width="2"/>
    <g data-bind="bladder"><clipPath id="et-clip"><path d="M124 172 Q124 124 175 124 Q226 124 226 172 V430 Q226 466 175 466 Q124 466 124 430 Z"/></clipPath>
      <g clip-path="url(#et-clip)"><rect class="bladder-water" x="120" y="124" width="110" height="346"/></g></g>
    <rect x="120" y="200" width="110" height="2" fill="none"/>
    <text x="175" y="160" text-anchor="middle" class="svg-small">AIR</text><text x="175" y="455" text-anchor="middle" class="svg-small" style="fill:#fff">WATER</text>
    <rect x="160" y="470" width="30" height="40" fill="url(#g-dark)"/>`)}
  ${m("charge-valve","Air charge (Schrader) valve",'<rect x="168" y="100" width="14" height="22" rx="2" fill="#c9a640"/><text x="190" y="108" class="svg-small">AIR CHARGE</text>')}
  ${m("iso-valve-part","Tank isolation valve (lockable)",`${Ge(240,470,"iso-valve",{size:16,actuator:!1})}<path d="M230 470 H300" stroke="var(--svg-pipe-lo)" stroke-width="10"/>`)}
  ${P("M20 40 H300 V82","fill-line",{kind:"cw",width:8})}${ge(70,20,"City water")}
  ${m("prv-assy","Fill pressure-reducing valve & backflow preventer",`<rect x="150" y="30" width="40" height="20" rx="3" fill="url(#g-steel)"/><text x="170" y="64" text-anchor="middle" class="svg-tiny" style="fill:var(--svg-ink)">BFP</text>${Ge(250,40,"prv",{size:16,actuator:!1})}<text x="250" y="20" text-anchor="middle" class="svg-small">FILL PRV</text>`)}
  ${m("relief","Relief valve (125 psig)",'<rect x="560" y="440" width="24" height="30" fill="#c33"/><path d="M572 440 V400 H620" stroke="var(--svg-pipe-lo)" stroke-width="6" fill="none"/><g class="drip"><circle cx="624" cy="412" r="4" fill="#4f97d6"/></g><text x="572" y="390" text-anchor="middle" class="svg-small">RELIEF</text>')}
  ${Te(430,410,28,"p-gauge","psig")}
  `;return K(1180,600,e,"Expansion tank, fill valve, relief valve and system loop")}function Bn(){let e=(t,r,i)=>`<rect x="${t}" y="300" width="90" height="170" rx="12" fill="${i}" stroke="var(--svg-line)"/><rect x="${t+30}" y="290" width="30" height="14" rx="3" fill="url(#g-dark)"/><text x="${t+45}" y="390" text-anchor="middle" class="svg-tiny">${r}</text><rect x="${t+10}" y="320" width="10" height="130" fill="#fff" opacity=".35"/>`,a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  ${P("M20 140 H1170","cw-main",{kind:"cw",width:22})}${ge(110,112,"Condenser-water main")}
  ${m("controller","Conductivity / chemical controller",`<rect x="80" y="200" width="170" height="120" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/><rect x="94" y="214" width="142" height="30" rx="3" fill="var(--svg-lcd-bg)"/><text x="165" y="234" text-anchor="middle" class="lcd-text">1850 µS/cm</text>${ce(96,260,138,44,4)}`)}
  ${m("bleed-valve","Bleed (blowdown) solenoid valve",`${Ge(340,220,"bleed",{size:18,label:"BLEED"})}<path d="M340 150 V200 M340 240 V300 H400" stroke="var(--svg-pipe-lo)" stroke-width="8" fill="none"/>${x(410,304,"to drain","svg-small")}`)}
  ${m("chem-tanks","Inhibitor & biocide day tanks (secondary containment)",`<rect x="470" y="460" width="230" height="20" rx="4" fill="#9aa5b1"/>${e(480,"INHIBITOR","#e8d27a")}${e(600,"BIOCIDE","#9fd3b0")}`)}
  ${m("metering-pumps","Chemical metering pumps",'<rect x="500" y="230" width="50" height="40" rx="6" fill="url(#g-accent)"/><rect x="620" y="230" width="50" height="40" rx="6" fill="url(#g-accent)"/><path d="M525 230 V150 M645 230 V150" stroke="#8a6d1d" stroke-width="3"/>')}
  ${m("coupon-rack","Corrosion coupon rack",`<rect x="760" y="170" width="160" height="70" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>${[0,1,2].map(t=>`<rect x="${780+t*45}" y="186" width="24" height="40" rx="3" fill="${["#b87333","#c0c0c0","#7a7f87"][t]}"/>`).join("")}${x(840,260,"Cu · Ag · steel coupons","svg-small","middle")}`)}
  ${m("sidestream-filter","Side-stream filter",`<rect x="960" y="190" width="70" height="200" rx="18" fill="url(#g-steel-h)" stroke="var(--svg-line)"/><path d="M995 150 V190" stroke="var(--svg-pipe-lo)" stroke-width="8"/>${x(995,410,"SIDE-STREAM","svg-small","middle")}`)}
  ${m("water-meter","Make-up water meter",`<circle cx="180" cy="420" r="30" fill="url(#g-glass)" stroke="var(--svg-line)" stroke-width="3"/><text x="180" y="425" text-anchor="middle" class="svg-tiny" style="fill:var(--svg-ink)">00423</text>${x(180,470,"MAKE-UP METER","svg-small","middle")}`)}
  ${m("sample-station","Sample station & test kit",'<rect x="780" y="300" width="130" height="120" rx="6" fill="url(#g-dark)"/><text x="845" y="330" text-anchor="middle" class="svg-tiny">SAMPLE</text><rect x="800" y="345" width="16" height="50" rx="4" fill="#4f97d6"/><rect x="830" y="345" width="16" height="50" rx="4" fill="#4f97d6"/><rect x="860" y="345" width="16" height="50" rx="4" fill="#4f97d6"/>')}
  `;return K(1180,600,a,"Condenser-water chemical treatment skid")}function Hn(){let e=(t,r)=>`
    <rect x="${t}" y="150" width="230" height="330" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <text x="${t+115}" y="178" text-anchor="middle" class="svg-tag">UNIT ${r}</text>
    <rect x="${t+20}" y="200" width="190" height="80" fill="url(#p-fins)" stroke="var(--svg-line)"/>
    <g data-bind="dehum-${r}"><rect class="ind-box" x="${t+20}" y="290" width="190" height="36" rx="4"/><text x="${t+115}" y="313" text-anchor="middle" class="svg-small ind-off">dehumidify: off</text><text x="${t+115}" y="313" text-anchor="middle" class="svg-tag ind-on">DEHUMIDIFYING</text>
      <g class="drop"><path d="M${t+60} 330 q-6 10 0 14 q6 -4 0 -14" fill="#4f97d6"/><path d="M${t+170} 330 q-6 10 0 14 q6 -4 0 -14" fill="#4f97d6"/></g></g>
    <g data-bind="hum-${r}"><rect class="ind-box" x="${t+20}" y="360" width="190" height="36" rx="4"/><text x="${t+115}" y="383" text-anchor="middle" class="svg-small ind-off">humidifier: off</text><text x="${t+115}" y="383" text-anchor="middle" class="svg-tag ind-on">HUMIDIFYING</text>
      <g class="vapor"><circle cx="${t+90}" cy="352" r="8" fill="#e9f3fb"/><circle cx="${t+120}" cy="346" r="10" fill="#e9f3fb"/><circle cx="${t+150}" cy="352" r="7" fill="#e9f3fb"/></g></g>
    ${nt(t+115,440,180,`unit-${r}-tag`,"NEUTRAL")}`,a=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(500,1180)}
  <rect x="20" y="60" width="1140" height="440" fill="none" stroke="var(--svg-steel-lo)" stroke-width="4" stroke-dasharray="10 6"/>
  ${x(40,90,"DATA HALL","svg-tag")}
  ${m("unit-1","Cooling unit 1 (humidifier + dehumidification)",e(80,1))}
  ${m("unit-2","Cooling unit 2 (humidifier + dehumidification)",e(360,2))}
  ${m("room-sensor","Room dew-point sensor (shared, team control)",'<rect x="680" y="160" width="190" height="110" rx="8" fill="url(#g-dark)"/><g data-bind="dp-display" class="lcd"><rect x="692" y="174" width="166" height="28" rx="3" fill="var(--svg-lcd-bg)"/><text x="698" y="193" class="lcd-text bind-text" textLength="154" lengthAdjust="spacingAndGlyphs">DP -- RH --</text></g><text x="775" y="232" text-anchor="middle" class="svg-tiny">ROOM DEW-POINT SENSOR</text>')}
  ${Te(775,340,40,"dp-gauge","DP °C")}
  ${m("makeup-unit","Make-up (outdoor) air unit",`<rect x="930" y="160" width="200" height="160" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="950" y="180" width="160" height="70" fill="url(#p-grille)"/>${nt(1030,290,170,"outdoor","OUTDOOR DP --")}`)}
  ${P("M1030 320 V420 H880","makeup-air",{kind:"air",width:18})}
  ${m("water-supply","Humidifier water supply (treated) & drain",'<path d="M80 520 H600" stroke="var(--flow-cw)" stroke-width="6"/><text x="90" y="545" class="svg-small">treated water to humidifiers · drain</text>')}
  <g data-bind="steam" class="vapor-wrap"></g><g data-bind="condensate"></g>
  `;return K(1180,600,a,"Two cooling units with humidifiers and dehumidification, room dew-point sensor")}function Un(){let e=(n,o,c)=>`<rect x="${o}" y="${c}" width="120" height="70" rx="4" fill="url(#g-dark)" stroke="var(--svg-line)"/>
    ${Array.from({length:5},(d,u)=>`<rect x="${o+8+u*22}" y="${c+8}" width="18" height="54" rx="2" fill="#39424d"/>`).join("")}
    <text x="${o+60}" y="${c+40}" text-anchor="middle" class="svg-tiny">R${n}</text>`,a=(n,o,c)=>`<g data-bind="rack-${n}" class="mtag"><rect x="${o}" y="${c}" width="84" height="24" rx="4" class="mtag-bg"/><text x="${o+42}" y="${c+17}" text-anchor="middle" class="mtag-text bind-text">--°</text><g class="warn-glyph"><circle cx="${o+84}" cy="${c}" r="9" fill="#d92d20"/><text x="${o+84}" y="${c+4}" text-anchor="middle" class="svg-tiny">!</text></g></g>`,t="",r="";for(let n=0;n<5;n++){let o=330+n*130;t+=e(n+1,o,140)+e(n+6,o,380),r+=a(n+1,o+18,220)+a(n+6,o+18,346)}let i=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  <rect x="0" y="0" width="1180" height="600" fill="#f7e8e1" opacity=".55"/>
  ${x(980,110,"HOT AISLE","svg-tag","middle")}${x(1100,580,"HOT AISLE","svg-tag","middle")}
  ${m("crah-fans","Cooling units (CRAH / fan wall) supplying the aisle",`<rect x="30" y="200" width="200" height="200" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/>${pe(90,300,44,{blades:6})}${pe(170,300,44,{blades:6})}${x(130,420,"COOLING UNITS","svg-small","middle")}`)}
  ${P("M230 300 H320","supply",{kind:"air",width:40})}
  ${m("roof-panels","Containment roof & end panels",'<rect x="320" y="210" width="660" height="170" fill="#dbeefb"/><rect class="aisle-warm" x="320" y="210" width="660" height="170"/><rect x="320" y="210" width="660" height="170" fill="none" stroke="#5aa4d9" stroke-width="4" stroke-dasharray="14 6"/>')}
  <g data-bind="cold-aisle">${x(650,300,"CONTAINED COLD AISLE","svg-tag","middle")}</g>
  ${m("racks","IT racks (load banks during testing)",t)}
  ${m("inlet-sensors","Rack inlet temperature sensors",r)}
  ${m("blanking","Blanking panels & brush grommets (rack front detail)",`<rect x="40" y="432" width="150" height="150" rx="6" fill="var(--surface)" stroke="var(--svg-line)"/><text x="115" y="450" text-anchor="middle" class="svg-small">Rack front (R3, R8)</text>${[0,1,2,3,4,5].map(n=>`<rect x="60" y="${458+n*16}" width="110" height="13" rx="2" fill="${n===2||n===4?"#5a6470":"#39424d"}" class="${n===2||n===4?"bp-panel":""}"/>`).join("")}<g class="bp-gap"><rect x="60" y="490" width="110" height="13" fill="#f7e8e1" stroke="#d92d20" stroke-dasharray="3 2"/><rect x="60" y="522" width="110" height="13" fill="#f7e8e1" stroke="#d92d20" stroke-dasharray="3 2"/><text x="115" y="570" text-anchor="middle" class="svg-tag" style="fill:#b42318">PANELS MISSING</text></g>`)}
  ${m("doors","Containment doors (self-closing)",'<g data-bind="door"><rect x="980" y="230" width="18" height="130" fill="#9aa5b1"/><rect class="door-leaf" x="980" y="230" width="18" height="130" fill="#6c7a89" stroke="var(--svg-line)"/><text x="1010" y="290" class="svg-small door-closed-txt">door closed</text><text x="1010" y="290" class="svg-tag door-open-txt" style="fill:#b42318">DOOR OPEN</text></g>')}
  ${P("M990 330 H1060","leak",{kind:"hot-air",width:12})}
  ${m("dp-sensor","Differential-pressure sensor (aisle vs room)",'<rect x="400" y="470" width="190" height="80" rx="6" fill="url(#g-dark)"/><g data-bind="dp-sensor" class="lcd"><rect x="412" y="482" width="166" height="26" rx="3" fill="var(--svg-lcd-bg)"/><text x="418" y="500" class="lcd-text bind-text" textLength="154" lengthAdjust="spacingAndGlyphs">0.000" WC</text></g><text x="495" y="530" text-anchor="middle" class="svg-tiny">AISLE ΔP SENSOR</text>')}
  ${Te(660,510,30,"dp-gauge","in. w.c.")}
  <g data-bind="it-bar"><rect x="760" y="490" width="200" height="16" rx="3" fill="var(--svg-dark-lo)"/><rect x="762" y="492" width="196" height="12" rx="2" class="bar-fill" fill="#e0662d"/><text x="860" y="526" text-anchor="middle" class="svg-small">IT LOAD (LOAD BANKS)</text></g>
  `;return K(1180,600,i,"Cold-aisle containment plan with racks, doors and pressure sensor")}function Vn(){let e=Array.from({length:12},(r,i)=>`<g data-bind="layer-${i+1}"><rect class="layer" x="122" y="${470-(i+1)*30}" width="196" height="30"/></g>`).join(""),a=Array.from({length:12},(r,i)=>`<circle cx="336" cy="${455-i*30}" r="5" fill="#ffd166" stroke="var(--svg-line)"/>`).join(""),t=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  ${m("tank","Stratified storage tank",`
    <rect x="110" y="98" width="220" height="384" rx="14" fill="url(#g-steel-h)" stroke="var(--svg-line)" stroke-width="2"/>
    <g data-bind="tank"><clipPath id="tes-clip"><rect x="122" y="110" width="196" height="360" rx="8"/></clipPath><g clip-path="url(#tes-clip)">${e}</g></g>
    <rect x="122" y="110" width="196" height="360" rx="8" fill="none" stroke="var(--svg-line)"/>
    <text x="220" y="94" text-anchor="middle" class="svg-small">warm (top)</text><text x="220" y="500" text-anchor="middle" class="svg-small">cold (bottom)</text>`)}
  ${m("level-sensors","Temperature sensor string (stratification)",`<line x1="336" y1="100" x2="336" y2="470" stroke="var(--svg-line)" stroke-width="2"/>${a}`)}
  ${m("diffusers","Top & bottom diffusers",'<rect x="140" y="120" width="160" height="8" rx="4" fill="url(#g-pipe)"/><rect x="140" y="452" width="160" height="8" rx="4" fill="url(#g-pipe)"/>')}
  ${P("M300 456 H420 V300 H470","tank-out",{kind:"chw-s",width:14})}
  ${P("M700 120 H300 V124","tank-in",{kind:"chw-r",width:14})}
  ${m("tes-valve-part","TES discharge valve (actuator on UPS)",`${Ge(500,300,"tes-valve",{size:22,label:"V-TES"})}`)}
  ${P("M530 300 H660 V420 H1170","chw-s",{kind:"chw-s",width:18})}
  ${P("M1170 200 H700","chw-r",{kind:"chw-r",width:18})}
  ${m("chiller","Chiller (stops on utility loss)",`
    <rect x="700" y="160" width="200" height="200" rx="10" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <circle cx="800" cy="260" r="44" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <g class="spin" style="transform-origin:800px 260px">${Array.from({length:6},(r,i)=>`<path d="M800 260 L${800+34*Math.cos(i*Math.PI/3)} ${260+34*Math.sin(i*Math.PI/3)}" stroke="var(--svg-fan)" stroke-width="5"/>`).join("")}</g>
    <text x="800" y="340" text-anchor="middle" class="svg-tag">CH-1</text>`)}
  ${P("M900 320 H960 V420","chw-s",{kind:"chw-s",width:18})}
  ${ge(1090,182,"CHW return from hall")}${ge(1090,450,"CHW supply to hall")}
  ${nt(1080,486,150,"chws-tag","CHWS --")}
  ${m("utility","Utility power to chiller",`<g data-bind="utility" class="conduit conduit-power"><path d="M800 0 V160" class="pipe-body" stroke-width="10" fill="none"/><path d="M800 0 V160" class="flow-dash" stroke-width="3" fill="none"/></g>${ge(860,40,"Utility / generator power")}`)}
  ${m("pumps","CHW pumps (on UPS)",`<circle cx="620" cy="440" r="30" fill="url(#g-steel)" stroke="var(--svg-line)"/><rect x="560" y="424" width="44" height="32" rx="6" fill="url(#g-accent)"/>${x(620,492,"PUMPS (UPS)","svg-small","middle")}`)}
  ${Te(1090,300,30,"chws-gauge","CHWS °C")}
  <g data-bind="reserve-bar"><rect x="110" y="530" width="220" height="16" rx="3" fill="var(--svg-dark-lo)"/><rect x="112" y="532" width="216" height="12" rx="2" class="bar-fill" fill="#3f85c9"/><text x="220" y="566" text-anchor="middle" class="svg-small">COLD RESERVE</text></g>
  `;return K(1180,600,t,"Chilled-water thermal storage tank with discharge valve and chiller")}function jn(){let e=`
  <rect x="0" y="0" width="1180" height="600" fill="var(--svg-bg)"/>
  ${We(520,1180)}
  <rect x="760" y="0" width="420" height="520" fill="#e6eef6"/>${x(970,26,"OUTDOORS","svg-tag","middle")}
  ${P("M300 380 H700 V160 H300 V380","main-loop",{kind:"glycol",width:16})}
  ${ge(500,146,"Main loop → CRAC condensers")}
  ${P("M700 220 H880 V120 H1100 V320 H880 V280 H700","branch-loop",{kind:"glycol",width:14})}
  ${m("mix-tank","Glycol mixing / fill tank",`${Ma(60,260,120,200,"mix-tank",{label:"MIX TANK",kind:"glycol"})}`)}
  ${m("inject-pump","Injection pump",'<g data-bind="inject-pump"><circle cx="230" cy="420" r="24" fill="url(#g-steel)" stroke="var(--svg-line)"/><g class="spin"><path d="M230 404 V436 M214 420 H246" stroke="var(--svg-fan)" stroke-width="4"/></g></g><path d="M180 420 H206 M254 420 H300 V380" stroke="var(--svg-pipe-lo)" stroke-width="6" fill="none"/>')}
  ${m("circ-pump","Circulating pump",'<g data-bind="circ-pump"><circle cx="500" cy="380" r="30" fill="url(#g-steel)" stroke="var(--svg-line)"/><g class="spin"><path d="M500 360 V400 M480 380 H520" stroke="var(--svg-fan)" stroke-width="5"/></g></g>')}
  ${m("crac-condensers","CRAC condensers (loads)",`<rect x="400" y="200" width="200" height="100" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)"/>${x(500,255,"CRAC CONDENSERS","svg-small","middle")}`)}
  ${m("branch-valve-part","Dry-cooler branch isolation valves",`${Ge(780,220,"branch-valve",{size:18,actuator:!1,label:"ISOL"})}`)}
  ${m("dry-cooler-coil","Dry-cooler coil (outdoor, freeze-exposed)",`<rect x="900" y="150" width="180" height="150" fill="url(#p-fins)" stroke="var(--svg-line)"/>${x(990,340,"DRY-COOLER COIL","svg-small","middle")}`)}
  ${m("sample-ports","Sample ports (pump & dry-cooler drain)",'<circle cx="600" cy="380" r="8" fill="#ffd166" stroke="var(--svg-line)"/><circle cx="1100" cy="330" r="8" fill="#ffd166" stroke="var(--svg-line)"/>')}
  ${nt(600,420,120,"conc-main","0.0%")}${nt(1060,370,120,"conc-branch","0.0%")}
  ${x(600,448,"pump sample","svg-small","middle")}${x(1060,398,"dry-cooler sample","svg-small","middle")}
  ${m("refractometer","Refractometer (test instrument)",'<rect x="360" y="450" width="140" height="44" rx="8" fill="url(#g-dark)"/><circle cx="380" cy="472" r="10" fill="url(#g-glass)"/><text x="440" y="476" text-anchor="middle" class="svg-tiny">REFRACTO.</text>')}
  <g data-bind="conc-bar"><rect x="60" y="500" width="200" height="14" rx="3" fill="var(--svg-dark-lo)"/><rect x="62" y="502" width="196" height="10" rx="2" class="bar-fill" fill="#7a4cc2"/><text x="160" y="538" text-anchor="middle" class="svg-small">MAIN LOOP CONCENTRATION</text></g>
  `;return K(1180,600,e,"Glycol loop with mixing tank, pumps, dry-cooler branch and sample ports")}var $l={chiller:An,"chiller-air":$n,pump:Pn,vfd:En,"cooling-tower":Ln,"dry-cooler":Rn,hx:Mn,fanwall:In,crah:On,crac:Fn,valve:qn,strainer:Nn,"expansion-tank":Dn,"water-treatment":Bn,humidity:Hn,containment:Un,tes:Vn,glycol:jn};var ie=(e,a,t,r="",i="ctl-txt",n="start")=>`<text x="${e}" y="${a}" class="${i}" text-anchor="${n}" data-bind="${t}">${Je(r)}</text>`,he=(e,a,t,r="svg-small",i="start")=>`<text x="${e}" y="${a}" class="${r}" text-anchor="${i}">${Je(t)}</text>`;function Qt(e,a,t,r,{stand:i=!0}={}){return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="8" class="ctl-bezel" filter="url(#f-shadow)"/>
    <rect x="${e+10}" y="${a+10}" width="${t-20}" height="${r-24}" rx="3" class="ctl-screen"/>
    ${i?`<rect x="${e+t/2-14}" y="${a+r}" width="28" height="26" fill="var(--svg-dark-hi)"/><rect x="${e+t/2-60}" y="${a+r+24}" width="120" height="8" rx="3" fill="var(--svg-dark-lo)"/>`:""}`}var ti=(e,a,t,r,i,n)=>`<g data-bind="${i}" class="ctl-tile"><rect x="${e}" y="${a}" width="${t}" height="${r}" rx="5" class="ctl-skin"/>
   <text x="${e+t/2}" y="${a+r/2+4}" class="ctl-txt bind-text" text-anchor="middle">${Je(n)}</text></g>`,ia=(e,a,t,r)=>`<g data-bind="${r}" class="ctl-row"><rect x="${e}" y="${a}" width="${t}" height="20" rx="2" class="ctl-skin"/>
   <path class="ctl-show-alarm ctl-unack" d="M${e+9} ${a+3}l6 13h-12z" fill="#ffd27a"/>
   <text x="${e+20}" y="${a+14}" class="ctl-txt bind-text"></text></g>`;function ai(e,a,{w:t=22,h:r=70,label:i=""}={}){let n="";for(let o=0;o<4;o++)n+=`<circle cx="${e+t/2}" cy="${a+20+o*9}" r="2.2" fill="#39d06f" opacity=".85"/>`;return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="2" fill="#dfe4ea" stroke="var(--svg-line)"/>
    <rect x="${e+2}" y="${a+2}" width="${t-4}" height="10" fill="#7d8895"/>
    <rect x="${e+2}" y="${a+r-12}" width="${t-4}" height="10" fill="#7d8895"/>${n}
    ${i?`<text x="${e+t/2}" y="${a+r-16}" font-size="7" text-anchor="middle" fill="#333">${Je(i)}</text>`:""}`}function ri(e,a,t,{color:r="#9aa5b1"}={}){let i=`<rect x="${e-4}" y="${a+10}" width="${t*7+8}" height="6" fill="#c7ccd2"/>`;for(let n=0;n<t;n++)i+=`<rect x="${e+n*7}" y="${a}" width="6" height="26" rx="1" fill="${n%8===7?"#3b7dd8":r}" stroke="#56606b" stroke-width=".6"/>`;return i}function Ya(e,a,t,r=14){let i=`<rect x="${e}" y="${a}" width="${t}" height="${r}" fill="#b8bec6" stroke="#8a929b"/>`;for(let n=6;n<t-4;n+=10)i+=`<rect x="${e+n}" y="${a}" width="3" height="${r*.45}" fill="#8a929b"/>`;return i}function Xa(e,a,t=70,r=24,i=8){let n="";for(let o=0;o<i;o++)n+=`<rect x="${e+6+o*((t-12)/i)}" y="${a+8}" width="${(t-12)/i-2}" height="8" fill="#2a313a"/><circle cx="${e+6+o*((t-12)/i)+3}" cy="${a+5}" r="1.5" fill="#39d06f"/>`;return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="2" fill="#4a5563" stroke="var(--svg-line)"/>${n}`}function Pl(e,a,t,r,i,n=4){let o="",c=r/n;for(let d=0;d<n;d++)o+=`<rect class="ctl-blade" x="${e+6}" y="${a+d*c+c/2-3}" width="${t-12}" height="6" rx="2" fill="var(--svg-steel-lo)" stroke="var(--svg-line)"/>`;return`<g data-bind="${i}" class="ctl-damper"><rect x="${e}" y="${a}" width="${t}" height="${r}" fill="none" stroke="var(--svg-dark-hi)" stroke-width="4"/>${o}</g>`}function Jt(e,a,t,r,i,n,o="#f2b705",c=13){let d=Math.min(12,(t-16)/(.62*c)).toFixed(1);return`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="10" fill="${o}" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="${e+8}" y="${a+10}" width="${t-16}" height="26" rx="3" fill="var(--svg-lcd-bg)"/>
    <text x="${e+t/2}" y="${a+28}" class="lcd-text" style="font-size:${d}px" text-anchor="middle" data-bind="${i}">${Je(n)}</text>
    <circle cx="${e+t/2}" cy="${a+r-22}" r="11" fill="#333"/><circle cx="${e+t/2}" cy="${a+r-22}" r="4" fill="#888"/>`}var ii=(e,a,t)=>`<g data-bind="${t}"><g class="ctl-show-alarm"><circle cx="${e}" cy="${a}" r="14" fill="#fff3cd" stroke="#d92d20" stroke-width="2"/><path d="M${e-7} ${a-7}L${e+7} ${a+7}M${e+7} ${a-7}L${e-7} ${a+7}" stroke="#d92d20" stroke-width="3"/></g></g>`;function zn(){let e=(i,n)=>`
    <rect x="${i}" y="150" width="110" height="300" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="${i+8}" y="160" width="94" height="40" fill="url(#p-grille)"/>
    <rect x="${i+10}" y="212" width="90" height="70" fill="url(#p-fins)"/>
    ${x(i+55,300,"COIL","svg-tag","middle")}
    <rect x="${i+70}" y="310" width="32" height="14" rx="2" fill="var(--svg-lcd-bg)"/>
    <g data-bind="crah${n}-fan">${pe(i+55,385,34)}</g>
    <rect x="${i+6}" y="436" width="98" height="10" fill="var(--svg-dark-lo)"/>`,a=[830,950,1070].map((i,n)=>`
    <path d="M${i+55} 552 V524" stroke="color-mix(in srgb, var(--flow-chw-s) 60%, var(--svg-pipe-lo))" stroke-width="6"/>
    <path d="M${i+55} 496 V450" stroke="color-mix(in srgb, var(--flow-chw-s) 60%, var(--svg-pipe-lo))" stroke-width="6"/>
    ${n===0?"":Ge(i+55,510,`crah${n+1}-valve`,{size:12})}`).join(""),t=Array.from({length:10},(i,n)=>`<rect x="${752+n*47}" y="452" width="5" height="106" fill="var(--svg-steel-lo)"/>`).join(""),r=`
  <rect x="0" y="0" width="1200" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="560" x2="1190" y2="560" class="ground"/>
  ${x(30,22,"OPERATOR WORKSTATION","ctl-title")}
  ${x(540,60,"DDC FIELD CONTROLLER","ctl-title")}
  ${x(830,100,"DATA HALL 1 — FIELD DEVICES","ctl-title")}
  ${ie(830,122,"room-temp","Cold aisle 23.0 °C","ctl-ink")}
  ${m("workstation","BMS operator workstation",`
    ${Qt(30,30,450,330)}
    <rect x="10" y="392" width="500" height="14" rx="3" fill="#9a7b5a"/>
    <rect x="330" y="381" width="120" height="11" rx="2" fill="var(--svg-dark-hi)"/>
    <ellipse cx="470" cy="386" rx="9" ry="6" fill="var(--svg-dark-hi)"/>
    <rect x="40" y="40" width="430" height="22" fill="#18324d"/>
    <text x="50" y="55" class="ctl-head">BMS · DATA HALL 1 · CRAH GROUP</text>
    ${J(452,51,"ws-lamp",7)}`)}
  ${m("graphic","BMS graphic (equipment status & values)",`
    <rect x="44" y="66" width="422" height="108" fill="#10263b" stroke="#2a4b6d"/>
    ${ti(52,72,124,44,"g-crah1","CRAH-1 RUN")}
    ${ti(182,72,124,44,"g-crah2","CRAH-2 RUN")}
    ${ti(312,72,124,44,"g-crah3","CRAH-3 STBY")}
    ${ie(52,140,"g-temp","COLD AISLE 23.0 °C")}
    ${ie(52,160,"g-sp","SETPOINT 23.0 °C")}
    ${ie(262,140,"g-comm","CTRL-1  ONLINE")}
    ${ie(262,160,"g-valve","CHW VLV-1 75%  VLV-2 75%")}`)}
  ${m("alarm-list","Alarm list & notification",`
    <rect x="44" y="180" width="422" height="150" fill="#0b1724" stroke="#2a4b6d"/>
    <text x="52" y="196" class="ctl-head">ACTIVE ALARMS</text>
    ${ia(50,202,410,"alm-1")}${ia(50,224,410,"alm-2")}${ia(50,246,410,"alm-3")}
    <line x1="50" y1="276" x2="460" y2="276" class="ctl-gridline"/>
    <text x="52" y="294" class="ctl-txt-sm">NOTIFICATION</text>
    ${ie(52,314,"notify","ON-CALL PAGE: none")}`)}
  ${m("server","BMS server / historian",`
    <rect x="40" y="420" width="76" height="136" rx="4" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    ${ce(48,430,60,40,5)}
    <circle cx="56" cy="490" r="3" fill="#39d06f"/><circle cx="66" cy="490" r="3" fill="#39d06f"/>
    <text x="78" y="540" class="svg-tiny" text-anchor="middle">SERVER</text>`)}
  ${m("network","BMS network cable (server ↔ controller)",`
    ${P("M116 470 H548","bms-net",{kind:"signal",width:6})}
    ${ii(330,470,"net-break")}
    ${he(150,458,"Ethernet / BACnet")}`)}
  ${m("controller","DDC controller panel (CPU, I/O modules, terminals)",`
    <rect x="540" y="70" width="180" height="452" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="552" y="82" width="156" height="428" fill="#ece6d6" stroke="#b9ae92"/>
    <rect x="556" y="104" width="148" height="5" fill="#9aa1a8"/>
    <rect x="560" y="96" width="70" height="72" rx="3" fill="#3c4652"/>
    <text x="595" y="114" class="svg-tiny" text-anchor="middle">CPU</text>
    <rect x="566" y="122" width="58" height="16" fill="var(--svg-lcd-bg)"/>
    <text x="595" y="134" font-size="8" class="lcd-text" text-anchor="middle">BACNET</text>
    ${Xa(638,100,64,24,6)}
    <text x="670" y="140" font-size="8" text-anchor="middle" fill="#333">SWITCH</text>
    ${Ya(556,176,148)}
    ${["AI","AI","DI","DO","AO","AO"].map((i,n)=>ai(560+n*24,198,{label:i})).join("")}
    ${Ya(556,278,148)}
    ${ri(560,302,20)}
    <rect x="560" y="346" width="64" height="48" rx="3" fill="#5c6670"/><text x="592" y="374" class="svg-tiny" text-anchor="middle">24 VAC</text>
    <rect x="632" y="346" width="70" height="48" rx="3" fill="#dfe4ea" stroke="var(--svg-line)"/><text x="667" y="374" font-size="9" text-anchor="middle" fill="#333">RELAYS</text>
    <rect x="556" y="410" width="148" height="70" rx="4" fill="#fff" stroke="#b9ae92"/>
    <text x="566" y="428" class="ctl-on-light">Status</text>
    ${J(690,424,"ctl-lamp",8)}
    ${ie(566,452,"ctl-mode","SUPERVISED","ctl-ink-dk")}
    ${x(630,506,"CTRL-1","svg-tag","middle")}`)}
  <path d="M708 250 H821 V131 H1180" stroke="#6e7a88" stroke-width="2.5" stroke-dasharray="6 4" fill="none"/>
  ${he(1180,126,"I/O & field-bus wiring","svg-small","end")}
  <rect x="740" y="448" width="450" height="6" fill="var(--svg-dark-hi)"/>${t}
  <path d="M760 552 H1190" stroke="color-mix(in srgb, var(--flow-chw-s) 60%, var(--svg-pipe-lo))" stroke-width="10" fill="none"/>
  ${he(1186,580,"CHW supply (under floor)","svg-small","end")}
  ${a}
  ${m("crah-1","CRAH-1 (computer room air handler)",e(830,1))}
  ${m("crah-2","CRAH-2",e(950,2))}
  ${m("crah-3","CRAH-3 (standby)",e(1070,3))}
  ${ie(885,144,"crah1-tag","CRAH-1 · RUN","ctl-ink","middle")}
  ${ie(1005,144,"crah2-tag","CRAH-2 · RUN","ctl-ink","middle")}
  ${ie(1125,144,"crah3-tag","CRAH-3 · STBY","ctl-ink","middle")}
  ${m("chw-valve","CRAH-1 chilled-water valve & actuator",`<rect x="868" y="486" width="34" height="40" fill="transparent"/>${Ge(885,510,"crah1-valve",{size:12})}`)}
  ${m("sat-sensor","Supply-air temperature sensor (TS-1)",`
    <rect x="770" y="466" width="32" height="20" rx="3" fill="url(#g-dark)"/>
    <rect x="802" y="473" width="24" height="5" fill="var(--svg-steel-lo)"/>
    <text x="786" y="480" class="svg-tiny" text-anchor="middle">TS-1</text>
    ${ie(760,506,"sat-local","18.6 °C","ctl-ink")}`)}
  ${m("calibrator","Signal simulator / calibrator (test instrument)",`
    ${Jt(734,296,84,112,"cal-text","IDLE")}
    <path d="M760 408 C 760 440, 780 440, 782 466" stroke="#d92d20" stroke-width="2" fill="none" class="ctl-show-active"/>
    <path d="M794 408 C 794 440, 792 440, 792 466" stroke="#222" stroke-width="2" fill="none" class="ctl-show-active"/>`)}
  `;return K(1200,600,r,"BMS workstation, DDC controller panel and supervised CRAH units")}function Wn(){let e=(r,i,n)=>`<rect x="${r}" y="170" width="${i}" height="350" rx="3" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="${r+6}" y="176" width="${i-12}" height="338" rx="2" fill="none" stroke="var(--svg-line)" stroke-width="1.2"/>
    ${x(r+i/2,506,n,"svg-tag","middle")}`,a='stroke="#3a3f46" stroke-width="10" fill="none" stroke-linecap="round"',t=`
  <rect x="0" y="0" width="1200" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="560" x2="1190" y2="560" class="ground"/>
  ${m("time-server","GPS-referenced time server (grandmaster clock)",`
    <line x1="74" y1="88" x2="74" y2="40" stroke="var(--svg-steel-lo)" stroke-width="4"/>
    <path d="M58 40 Q74 18 90 40 Z" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${he(98,36,"GPS antenna")}
    <rect x="40" y="90" width="200" height="40" rx="3" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <rect x="50" y="98" width="120" height="22" rx="2" fill="var(--svg-lcd-bg)"/>
    <text x="58" y="113" class="lcd-text" font-size="10">GPS LOCK · PTP</text>
    ${J(222,110,"gps-lamp",8)}
    ${ce(180,98,26,22,3)}`)}
  ${m("switchgear","Switchgear lineup (utility main, metering, generator main)",`
    ${e(40,160,"UTILITY MAIN")}${e(200,180,"METERING")}${e(380,180,"GEN MAIN")}
    <path d="M120 348 V440 H470 V348" ${a}/>
    <path d="M290 440 V492" ${a}/><path d="M282 484 L290 498 L298 484" fill="#3a3f46"/>
    ${he(302,458,"to loads","ctl-on-light")}`)}
  ${P("M120 132 V172","bus-util",{kind:"power",width:10})}${P("M120 272 V312","bus-util",{kind:"power",width:10})}
  ${P("M470 132 V172","bus-gen",{kind:"power",width:10})}${P("M470 262 V312","bus-gen",{kind:"power",width:10})}
  ${he(130,150,"from utility","ctl-title")}${he(480,150,"from generator","ctl-title")}
  ${Se(120,330,"utl-brk",{size:36})}
  ${Se(470,330,"gen-brk",{size:36})}
  ${x(86,374,"52-M","ctl-on-light","end")}${x(436,374,"52-G","ctl-on-light","end")}
  ${m("cts","Current transformers (metering CTs)",`
    <rect x="98" y="384" width="44" height="40" fill="transparent"/>
    <ellipse cx="120" cy="394" rx="16" ry="6" fill="none" stroke="#c77d2a" stroke-width="4"/>
    <ellipse cx="120" cy="408" rx="16" ry="6" fill="none" stroke="#c77d2a" stroke-width="4"/>
    ${he(146,406,"CTs 3000:5","ctl-on-light")}`)}
  ${m("relay","Protective relay with event recorder (utility main)",`
    <rect x="56" y="188" width="128" height="76" rx="4" fill="url(#g-dark)"/>
    <rect x="64" y="196" width="82" height="22" rx="2" fill="var(--svg-lcd-bg)"/>
    <text x="70" y="211" class="lcd-text" font-size="9">RELAY 52-M</text>
    ${[0,1,2,3].map(r=>`<circle cx="${160+r%2*12}" cy="${202+Math.floor(r/2)*12}" r="3.5" fill="${r===0?"#39d06f":"#6b7480"}"/>`).join("")}
    ${[0,1,2,3,4].map(r=>`<rect x="${66+r*22}" y="230" width="16" height="10" rx="2" fill="#5d6873"/>`).join("")}
    <text x="120" y="256" class="svg-tiny" text-anchor="middle">SER · 1 ms</text>`)}
  ${m("meter","Revenue-grade power meter (main)",`
    <rect x="220" y="188" width="140" height="96" rx="6" fill="#e9edf1" stroke="var(--svg-line)"/>
    <rect x="232" y="200" width="116" height="34" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(290,223,"meter-lcd","1500 kW","lcd-text","middle")}
    ${[0,1,2,3].map(r=>`<rect x="${238+r*28}" y="246" width="20" height="12" rx="3" fill="#5d6873"/>`).join("")}
    <text x="290" y="276" font-size="9" text-anchor="middle" fill="#333">POWER METER PM-1</text>`)}
  ${m("gen-io","Generator-breaker status I/O module",`
    <rect x="404" y="188" width="132" height="66" rx="4" fill="#dfe4ea" stroke="var(--svg-line)"/>
    ${[0,1,2,3,4,5].map(r=>`<rect x="${412+r*20}" y="196" width="14" height="40" rx="2" fill="#7d8895"/><circle cx="${419+r*20}" cy="226" r="2.5" fill="${r<2?"#39d06f":"#3a434e"}"/>`).join("")}
    <text x="470" y="248" font-size="9" text-anchor="middle" fill="#333">I/O 52-G STATUS</text>`)}
  ${m("epms-net","EPMS network switch & cabling",`
    <path d="M184 226 C 200 150, 560 150, 600 300 M360 236 C 420 170, 560 190, 600 300 M536 222 C 560 230, 580 260, 600 300 M240 110 C 400 100, 560 200, 610 296" stroke="#6e7a88" stroke-width="2.5" stroke-dasharray="5 4" fill="none"/>
    ${Xa(584,296,90,26,8)}
    <path d="M674 309 H712" stroke="#6e7a88" stroke-width="3" fill="none"/>
    ${he(590,340,"EPMS switch")}`)}
  ${m("epms-ws","EPMS workstation",`
    ${Qt(700,30,480,370)}
    <rect x="710" y="40" width="460" height="22" fill="#18324d"/>
    <text x="720" y="55" class="ctl-head">EPMS · MAIN SWITCHGEAR · EVENTS</text>
    ${J(1156,51,"epms-lamp",7)}
    ${ie(720,86,"ws-kw","MAIN-1  1500 kW")}
    ${ie(950,86,"ws-brk","GEN MAIN: OPEN")}
    ${ie(720,108,"ws-alarm","NO ACTIVE ALARMS")}`)}
  ${m("soe-log","Sequence-of-events log",`
    <rect x="714" y="118" width="452" height="150" fill="#0b1724" stroke="#2a4b6d"/>
    <text x="722" y="135" class="ctl-head">SOE LOG (sorted by device timestamp)</text>
    ${ia(718,142,444,"soe-1")}${ia(718,166,444,"soe-2")}${ia(718,190,444,"soe-3")}
    ${ie(722,236,"soe-flag","SOE: waiting for events")}
    <text x="722" y="258" class="ctl-txt-sm">Time zero = first utility event</text>`)}
  ${m("clock-panel","Device clock offsets vs. time server",`
    <rect x="714" y="274" width="452" height="96" fill="#0b1724" stroke="#2a4b6d"/>
    <text x="722" y="291" class="ctl-head">DEVICE CLOCKS vs TIME SERVER</text>
    <text x="722" y="313" class="ctl-txt-sm">Main meter PM-1</text>${ie(900,313,"clk-meter","+0.018 ms")}
    <text x="722" y="335" class="ctl-txt-sm">Relay 52-M</text>${ie(900,335,"clk-relay","+0.027 ms")}
    <text x="722" y="357" class="ctl-txt-sm">Gen I/O 52-G</text>${ie(900,357,"clk-gen","+0.011 ms")}`)}
  ${m("ref-meter","Reference meter (calibrated clamp-on power analyzer)",`
    ${Jt(600,420,92,118,"ref-text","REF --","#f2b705")}
    <path d="M600 478 C 470 478, 330 478, 305 478" stroke="#d92d20" stroke-width="2" fill="none" class="ctl-show-active"/>
    <circle cx="294" cy="478" r="9" fill="none" stroke="#f2b705" stroke-width="4" class="ctl-show-active"/>`)}
  `;return K(1200,600,t,"EPMS with time server, switchgear devices and sequence-of-events workstation")}function Gn(){let e=(t,r,i,n)=>`
    <rect x="60" y="${t}" width="420" height="118" rx="4" fill="#3b444f" stroke="var(--svg-line)"/>
    <text x="70" y="${t+16}" class="svg-tiny">${r}</text>
    <rect x="70" y="${t+24}" width="58" height="86" rx="2" fill="#6b7480"/><text x="99" y="${t+70}" class="svg-tiny" text-anchor="middle">PS</text>
    <g data-bind="${i}"><rect x="136" y="${t+24}" width="70" height="86" rx="2" fill="#dfe4ea" stroke="var(--svg-line)"/>
      <rect x="142" y="${t+30}" width="58" height="18" fill="var(--svg-lcd-bg)"/>
      <text x="171" y="${t+43}" class="lcd-text" font-size="9" text-anchor="middle" data-bind="${i}-text">${n}</text>
      <circle cx="150" cy="${t+62}" r="4" class="ctl-led"/><text x="158" y="${t+66}" font-size="8" fill="#333">RUN</text>
      <text x="171" y="${t+100}" font-size="9" text-anchor="middle" fill="#333">CPU</text></g>
    <rect x="214" y="${t+24}" width="50" height="86" rx="2" fill="#dfe4ea" stroke="var(--svg-line)"/><text x="239" y="${t+100}" font-size="8" text-anchor="middle" fill="#333">SYNC</text>
    <circle cx="239" cy="${t+50}" r="6" fill="#2a313a"/>
    <rect x="272" y="${t+24}" width="50" height="86" rx="2" fill="#dfe4ea" stroke="var(--svg-line)"/><text x="297" y="${t+100}" font-size="8" text-anchor="middle" fill="#333">ENET</text>
    <rect x="286" y="${t+40}" width="22" height="14" fill="#2a313a"/>
    ${[0,1,2,3].map(o=>`<rect x="${330+o*36}" y="${t+24}" width="30" height="86" rx="2" fill="#c9ced4" stroke="var(--svg-line)"/>`).join("")}`,a=`
  <rect x="0" y="0" width="1200" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="560" x2="1190" y2="560" class="ground"/>
  ${x(30,28,"REDUNDANT PLC CONTROL PANEL","ctl-title")}
  ${m("plc-panel","Control panel enclosure (backplate, terminals, wiring)",`
    <rect x="30" y="40" width="490" height="500" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="44" y="54" width="462" height="472" fill="#ece6d6" stroke="#b9ae92"/>
    ${Ya(56,340,436)}
    ${["DI","DI","DO","AI","AI","AO","AO","DI"].map((t,r)=>ai(64+r*26,366,{label:t})).join("")}
    ${he(290,392,"Remote I/O","ctl-on-light")}
    ${Ya(56,446,436)}
    ${ri(64,472,50)}`)}
  ${m("cpu-a","Chassis A: CPU A (normally primary)",e(70,"CHASSIS A","cpuA","PRIMARY"))}
  ${m("cpu-b","Chassis B: CPU B (hot standby)",e(212,"CHASSIS B","cpuB","STANDBY"))}
  ${m("sync","Redundancy synchronization fiber link",`
    <rect x="228" y="118" width="22" height="146" fill="transparent"/>
    ${P("M239 126 C 262 160, 262 226, 239 256","sync-link",{kind:"signal",width:5})}
    ${ie(270,205,"sync-text","SYNC OK","ctl-ink-dk")}`)}
  ${m("hmi","Operator HMI panel",`
    <rect x="550" y="50" width="190" height="120" rx="8" fill="url(#g-dark)" filter="url(#f-shadow)"/>
    <rect x="560" y="60" width="170" height="80" rx="3" class="ctl-screen"/>
    <text x="568" y="77" class="ctl-head">PLANT HMI</text>
    ${ie(568,100,"hmi-1","CTRL: CPU A  REDUNDANT","ctl-txt-sm")}
    ${ie(568,120,"hmi-2","PUMP-1 AUTO 75%","ctl-txt-sm")}
    ${J(720,155,"plc-alarm",7)}
    <text x="566" y="160" class="svg-tiny">ALARM</text>`)}
  <path d="M520 300 H600 V200" stroke="#6e7a88" stroke-width="2.5" stroke-dasharray="6 4" fill="none"/>
  ${m("vfd","Pump VFD / starter with HOA selector",`
    <rect x="560" y="200" width="160" height="320" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="576" y="216" width="128" height="40" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(640,242,"pump-spd","VFD 75 %","lcd-text","middle")}
    ${J(600,284,"starter-lamp",9)}<text x="614" y="288" class="ctl-on-light">RUN</text>
    ${ce(580,440,120,60,6)}
    ${x(640,512,"VFD-P1","svg-tag","middle")}`)}
  ${m("hoa-switch","Hand-Off-Auto selector switch",`
    <g data-bind="hoa" data-hoa="auto">
      <circle cx="640" cy="360" r="30" fill="#2a313a" stroke="#9aa5b1" stroke-width="3"/>
      <rect class="ctl-ptr ctl-ptr-h" x="636" y="336" width="8" height="30" rx="3" fill="#f4f6f8" transform="rotate(-45 640 360)"/>
      <rect class="ctl-ptr ctl-ptr-o" x="636" y="336" width="8" height="30" rx="3" fill="#f4f6f8"/>
      <rect class="ctl-ptr ctl-ptr-a" x="636" y="336" width="8" height="30" rx="3" fill="#f4f6f8" transform="rotate(45 640 360)"/>
