      <text x="608" y="322" class="ctl-on-light" text-anchor="middle">HAND</text>
      <text x="640" y="320" class="ctl-on-light" text-anchor="middle" dy="-6">OFF</text>
      <text x="672" y="322" class="ctl-on-light" text-anchor="middle">AUTO</text>
    </g>
    ${ie(640,412,"hoa-text","AUTO","ctl-ink-dk","middle")}`)}
  ${m("bms-view","BMS view of the pump points",`
    <rect x="760" y="40" width="420" height="44" rx="4" class="ctl-screen"/>
    <text x="770" y="56" class="ctl-txt-sm">BMS GRAPHIC · PUMP-1</text>
    ${ie(770,74,"bms-status","BMS: CMD ON · STATUS RUN")}`)}
  <path d="M720 470 H800 V452" stroke="#3a3f46" stroke-width="5" fill="none"/>
  ${he(724,464,"motor leads")}
  ${P("M960 392 V250 H1180","chw-pipe",{kind:"chw-s",width:14})}
  ${P("M1180 444 H996","chw-suction",{kind:"chw-r",width:14})}
  ${m("pump-1","Chilled-water pump P-1 (motor + pump)",`<g data-bind="pump">${Lr(790,430)}</g>${x(890,410,"P-1","ctl-title","middle")}`)}
  ${m("ps-1","Discharge high-pressure safety switch (hardwired to VFD safety circuit)",`
    <g data-bind="hp-switch"><rect x="976" y="314" width="40" height="34" rx="4" fill="url(#g-dark)" class="state-skin" stroke="var(--svg-line)"/>
    <text x="996" y="336" class="svg-tiny" text-anchor="middle">PS-1</text></g>
    <path d="M720 290 C 860 290, 940 300, 976 324" stroke="#d92d20" stroke-width="2" stroke-dasharray="4 3" fill="none"/>
    ${ie(1024,336,"hp-text","PS-1 NORMAL","ctl-ink")}`)}
  ${m("dp-sensor","Loop differential-pressure transmitter",`
    <rect x="1100" y="212" width="44" height="30" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <text x="1122" y="232" font-size="10" text-anchor="middle" fill="#333">DPT</text>
    ${ie(1180,280,"dp-text","Loop DP 100.0 kPa","ctl-ink","end")}`)}
  ${he(1180,300,"to cooling coils","svg-small","end")}
  `;return K(1200,600,a,"Redundant PLC panel, HMI, pump VFD with HOA selector and chilled-water pump")}function si(e=""){return m("bms-readout","BMS readout during the check (via controller)",`
    ${Qt(700,300,380,200,{stand:!1})}
    <text x="720" y="328" class="ctl-head">BMS POINT CHECK</text>
    ${J(1056,324,"cal-lamp",8)}
    ${ie(720,352,"test-point","IN SERVICE")}
    ${ie(720,376,"bms-display","BMS --")}
    ${ie(720,400,"err-display","ERROR --")}
    ${e}
    <text x="720" y="478" class="ctl-txt-sm">value read over the network (end-to-end)</text>`)}var oi=(e,a)=>m("cert","Calibration certificate (traceability & accuracy)",`
  <path d="M${e} ${a} h150 v54 h-150 z M${e+6} ${a+6} h0" fill="#fff6d6" stroke="#b39b3e"/>
  <circle cx="${e+14}" cy="${a+12}" r="4" fill="none" stroke="#b39b3e" stroke-width="2"/>
  <text x="${e+24}" y="${a+17}" font-size="10" font-weight="700" fill="#5b4a10">CAL CERT · TRACEABLE</text>
  ${ie(e+10,a+40,"cert-tag","CERT: not checked","ctl-ink-dk")}`),li=(e,a)=>K(1100,560,`<rect x="0" y="0" width="1100" height="560" fill="var(--svg-bg)"/>
  <line x1="10" y1="540" x2="1090" y2="540" class="ground"/>${a}`,e),ni=(e,a,t="chw-s")=>P(e,a,{kind:t,width:34});function El(){return li("RTD temperature sensor in a thermowell with dry-block calibrator check",`
  ${x(40,34,"CHILLED-WATER SUPPLY TEMPERATURE · TS-CHWS","ctl-title")}
  ${ni("M40 330 H640","process-pipe")}
  ${he(60,372,"Chilled-water supply pipe (insulated)")}
  <rect x="40" y="306" width="600" height="6" fill="#d9dde2" opacity=".6"/>
  ${m("thermowell","Thermowell (pressure-retaining pocket)",`
    <rect x="291" y="250" width="18" height="96" rx="6" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="280" y="244" width="40" height="12" fill="url(#g-steel)" stroke="var(--svg-line)"/>`)}
  ${m("rtd","RTD element & head-mounted transmitter (4–20 mA)",`
    <rect x="296" y="200" width="8" height="44" fill="var(--svg-steel-lo)"/>
    <rect x="252" y="120" width="96" height="84" rx="16" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="266" y="138" width="68" height="28" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(300,157,"field-display","13.5","lcd-text","middle")}
    <text x="300" y="190" class="svg-tiny" text-anchor="middle" fill="#333" style="fill:#333">TT-101</text>
    <path d="M348 160 C 420 160, 440 120, 520 110" stroke="#6e7a88" stroke-width="3" fill="none"/>
    ${he(440,104,"to controller AI")}`)}
  ${m("reference","Dry-block calibrator with reference probe",`
    <g data-bind="ref-inst">
      <rect x="370" y="410" width="200" height="110" rx="8" fill="#3d4652" filter="url(#f-shadow)"/>
      <rect x="384" y="424" width="96" height="30" rx="3" fill="var(--svg-lcd-bg)"/>
      ${ie(432,444,"ref-display","REF --","lcd-text","middle")}
      <circle cx="530" cy="440" r="14" fill="#1b2128"/><circle cx="530" cy="440" r="6" fill="#59636e"/>
      <circle cx="504" cy="440" r="8" fill="#1b2128"/>
      <text x="470" y="506" class="svg-tiny" text-anchor="middle">DRY-BLOCK + REFERENCE PRT</text>
      <g class="ctl-show-active"><rect x="526" y="360" width="8" height="70" fill="var(--svg-steel-lo)"/><rect x="500" y="368" width="8" height="62" fill="#c9a640"/>
      ${he(540,378,"sensor moved into block")}</g>
    </g>`)}
  ${oi(40,430)}
  ${si()}
  `)}function Ll(){return li("Differential-pressure transmitter with 3-valve manifold and pressure calibrator check",`
  ${x(40,34,"CHILLED-WATER LOOP DIFFERENTIAL PRESSURE · DPT-201","ctl-title")}
  ${ni("M40 120 H640","process-pipe")}
  ${ni("M40 240 H640","return-pipe","chw-r")}
  ${he(50,92,"Supply")}${he(50,284,"Return")}
  ${m("taps","Pressure taps & impulse lines",`
    <path d="M220 138 V360 M380 258 V360" stroke="var(--svg-steel-lo)" stroke-width="6" fill="none"/>
    <circle cx="220" cy="138" r="6" fill="var(--svg-dark-hi)"/><circle cx="380" cy="258" r="6" fill="var(--svg-dark-hi)"/>
    ${he(230,200,"high side")}${he(390,310,"low side")}`)}
  ${m("manifold","3-valve manifold (isolate / equalize / test)",`
    <rect x="200" y="360" width="200" height="40" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${[240,300,360].map(e=>`<rect x="${e-6}" y="340" width="12" height="20" fill="var(--svg-dark-hi)"/><rect x="${e-16}" y="332" width="32" height="8" rx="3" fill="#c33"/>`).join("")}
    <text x="300" y="385" class="svg-tiny" text-anchor="middle" style="fill:#333">H · EQ · L</text>`)}
  ${m("transmitter","Differential-pressure transmitter (4–20 mA)",`
    <rect x="240" y="400" width="120" height="30" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="250" y="430" width="100" height="74" rx="14" fill="#2f6db3" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="264" y="444" width="72" height="26" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(300,462,"field-display","100.0","lcd-text","middle")}
    <text x="300" y="494" class="svg-tiny" text-anchor="middle">DPT-201 kPa</text>`)}
  ${m("reference","Pressure calibrator with hand pump (test port)",`
    <g data-bind="ref-inst">
      ${Jt(470,370,96,128,"ref-display","REF --","#f2b705")}
      <rect x="590" y="430" width="22" height="70" rx="6" fill="#59636e"/><rect x="584" y="420" width="34" height="12" rx="4" fill="#333"/>
      <text x="601" y="516" class="svg-tiny" text-anchor="middle" style="fill:#333">PUMP</text>
      <path d="M470 430 C 430 430, 430 380, 400 380" stroke="#222" stroke-width="3" fill="none" class="ctl-show-active"/>
    </g>`)}
  ${oi(40,430)}
  ${si()}
  `)}function Rl(){return li("Magnetic flow meter with loop calibrator check",`
  ${x(40,34,"CHILLED-WATER FLOW · FT-301 (MAGNETIC)","ctl-title")}
  ${ni("M40 280 H210 M390 280 H640","process-pipe")}
  ${m("flowtube","Magnetic flowtube (lined, flanged)",`
    <rect x="200" y="236" width="14" height="88" rx="2" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="386" y="236" width="14" height="88" rx="2" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="214" y="246" width="172" height="68" rx="10" fill="#2f6db3" stroke="var(--svg-line)"/>
    <text x="300" y="300" class="svg-tiny" text-anchor="middle">FLOWTUBE</text>
    <path d="M250 280 h100" stroke="#fff" stroke-width="2" marker-end="url(#m-arrow)" color="#fff"/>`)}
  ${m("transmitter","Flow transmitter (display, 4–20 mA output)",`
    <rect x="290" y="200" width="20" height="46" fill="url(#g-steel)"/>
    <rect x="236" y="110" width="128" height="94" rx="14" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="252" y="126" width="96" height="30" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(300,146,"field-display","62.00","lcd-text","middle")}
    <text x="300" y="188" class="svg-tiny" text-anchor="middle" style="fill:#333">FT-301 L/s</text>
    <path d="M364 150 C 430 150, 450 120, 520 110" stroke="#6e7a88" stroke-width="3" fill="none"/>
    ${he(430,104,"to controller AI")}`)}
  ${m("reference","Precision loop calibrator / flow simulator",`
    <g data-bind="ref-inst">
      ${Jt(460,380,110,130,"ref-display","REF --","#f2b705")}
      <path d="M460 420 C 400 400, 380 240, 362 180" stroke="#d92d20" stroke-width="2" fill="none" class="ctl-show-active"/>
      <path d="M470 400 C 420 380, 400 240, 362 192" stroke="#222" stroke-width="2" fill="none" class="ctl-show-active"/>
    </g>`)}
  ${he(40,360,"Primary element accuracy: factory wet-calibration certificate")}
  ${he(40,378,"and the meter's built-in verification report.")}
  ${oi(40,430)}
  ${si()}
  `)}function Ml(){return li("Duct humidity/temperature transmitter with humidity-generator two-point check",`
  ${x(40,34,"SUPPLY AIR HUMIDITY & DEW POINT · MT-401","ctl-title")}
  ${m("duct","Supply air duct",`
    <rect x="40" y="130" width="600" height="150" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="40" y="130" width="600" height="8" fill="var(--svg-steel-lo)"/><rect x="40" y="272" width="600" height="8" fill="var(--svg-steel-lo)"/>
    ${P("M70 205 H610","duct-air",{kind:"air",width:26})}`)}
  ${m("transmitter","Humidity & temperature transmitter (duct probe)",`
    <rect x="290" y="118" width="16" height="110" rx="4" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="290" y="214" width="16" height="22" rx="3" fill="#dfe4ea" stroke="var(--svg-line)"/>
    <rect x="250" y="48" width="100" height="72" rx="8" fill="#e9edf1" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="262" y="60" width="76" height="26" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(300,78,"field-display","45.0","lcd-text","middle")}
    <text x="300" y="108" font-size="10" text-anchor="middle" fill="#333">MT-401 %RH</text>`)}
  ${m("reference","Portable humidity generator with reference hygrometer",`
    <g data-bind="ref-inst">
      <rect x="360" y="300" width="230" height="200" rx="10" fill="#3d4652" filter="url(#f-shadow)"/>
      <rect x="378" y="318" width="110" height="30" rx="3" fill="var(--svg-lcd-bg)"/>
      ${ie(433,338,"ref-display","REF --","lcd-text","middle")}
      <rect x="378" y="364" width="194" height="100" rx="6" fill="#26303a" stroke="#59636e"/>
      <text x="475" y="458" class="svg-tiny" text-anchor="middle">TEST CHAMBER</text>
      <circle cx="540" cy="333" r="10" fill="#1b2128"/>
      <text x="475" y="488" class="svg-tiny" text-anchor="middle">HUMIDITY GENERATOR + REFERENCE</text>
      <g class="ctl-show-active"><rect x="466" y="370" width="16" height="70" rx="4" fill="url(#g-steel-h)"/>${he(300,300,"probe moved into chamber ↘")}</g>
    </g>`)}
  ${oi(40,430)}
  ${si(ie(720,424,"dp-display","DEW PT --"))}
  `)}var _n={1:[330,236],2:[770,236],3:[960,370],4:[770,500],5:[330,500],6:[140,370]};function Kn(){let e=(r,i)=>{let[n,o]=_n[r],[c,d]=_n[i];return P(`M${n} ${o} L${c} ${d}`,`link-${r}${i}`,{kind:"signal",width:7})},a=r=>{let[i,n]=_n[r],o=r===1||r===2?-1:1,c=n+o*46;return m(`sw${r}`,`Managed switch SW-${r} with two controllers`,`
      <rect x="${i-58}" y="${n-22}" width="116" height="44" rx="6" fill="url(#g-dark)" filter="url(#f-shadow)"/>
      ${Xa(i-48,n-14,96,22,8)}
      <text x="${i}" y="${n+18}" class="svg-tiny" text-anchor="middle">SW-${r}</text>
      <path d="M${i-30} ${n+o*22} V${c-o*12} M${i+30} ${n+o*22} V${c-o*12}" stroke="#6e7a88" stroke-width="2"/>
      <rect x="${i-56}" y="${c-12}" width="48" height="24" rx="3" fill="#dfe4ea" stroke="var(--svg-line)"/><text x="${i-32}" y="${c+4}" font-size="9" text-anchor="middle" fill="#333">C-${String(2*r-1).padStart(2,"0")}</text>
      <rect x="${i+8}" y="${c-12}" width="48" height="24" rx="3" fill="#dfe4ea" stroke="var(--svg-line)"/><text x="${i+32}" y="${c+4}" font-size="9" text-anchor="middle" fill="#333">C-${String(2*r).padStart(2,"0")}</text>
      ${r>=4?ie(i+0,c+o*30,`sw${r}-txt`,"ONLINE","ctl-ink","middle"):""}`)},t=`
  <rect x="0" y="0" width="1100" height="600" fill="var(--svg-bg)"/>
  ${m("noc","BMS server / NOC network monitoring",`
    ${Qt(330,14,440,150,{stand:!1})}
    <text x="350" y="42" class="ctl-head">NOC · CONTROL NETWORK</text>
    ${J(746,36,"noc-lamp",7)}
    ${ie(350,70,"dev-count","CONTROLLERS ONLINE 12/12")}
    ${ie(350,94,"noc-alarm","NO NETWORK ALARMS")}
    ${ie(350,118,"ring-state","RING: CLOSED · STANDBY PORT BLOCKING","ctl-txt-sm")}
    <rect x="800" y="40" width="70" height="110" rx="4" fill="url(#g-dark)"/>${ce(808,50,54,40,5)}
    <text x="835" y="140" class="svg-tiny" text-anchor="middle">SERVER</text>
    <path d="M835 150 C 835 200, 500 190, 330 214" stroke="#6e7a88" stroke-width="3" fill="none"/>`)}
  ${m("fiber-ring","Fiber ring links (one port normally blocking)",`${e(1,2)}${e(2,3)}${e(4,5)}${e(5,6)}`)}
  ${m("fiber-34","Fiber link SW-3 ↔ SW-4 (test break point)",`${e(3,4)}${ii(865,435,"net-break")}`)}
  ${m("standby-link","Ring standby path SW-6 ↔ SW-1 (blocking until needed)",`${e(6,1)}<text x="150" y="280" class="svg-small" data-bind="standby-label">standby (blocking)</text>`)}
  ${[1,2,3,4,5,6].map(a).join("")}
  <g transform="translate(860 555)">
    <line x1="0" y1="0" x2="34" y2="0" stroke="#2fa36b" stroke-width="4" stroke-dasharray="10 6"/><text x="40" y="4" class="svg-small">forwarding</text>
    <line x1="120" y1="0" x2="154" y2="0" stroke="#6e7a88" stroke-width="4" stroke-dasharray="2 4"/><text x="160" y="4" class="svg-small">blocking</text>
  </g>
  ${x(40,40,"FIBER RING · 6 SWITCHES · 12 CONTROLLERS","ctl-title")}
  `;return K(1100,600,t,"Control network fiber ring with managed switches, controllers and NOC monitoring")}function Yn(){let e=[0,1,2,3,4].map(t=>`<line x1="760" y1="${200+t*32.5}" x2="1150" y2="${200+t*32.5}" class="ctl-gridline"/>`).join("")+[0,1,2,3,4,5,6].map(t=>`<line x1="${760+t*65}" y1="200" x2="${760+t*65}" y2="330" class="ctl-gridline"/>`).join(""),a=`
  <rect x="0" y="0" width="1200" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="560" x2="1190" y2="560" class="ground"/>
  ${m("console","Operator alarm console",`
    ${Qt(30,36,560,384,{stand:!1})}
    <rect x="40" y="46" width="540" height="22" fill="#18324d"/>
    <text x="50" y="61" class="ctl-head">ALARM CONSOLE · OPERATOR 1</text>
    ${J(566,57,"console-lamp",7)}
    <text x="50" y="88" class="ctl-txt-sm">CHW PLANT (summary)</text>
    <g data-bind="pump1">${pe(80,120,24,{blades:4})}</g><text x="80" y="156" class="ctl-txt-sm" text-anchor="middle">P-1</text>
    <g data-bind="pump2">${pe(144,120,24,{blades:4})}</g><text x="144" y="156" class="ctl-txt-sm" text-anchor="middle">P-2</text>
    ${ie(180,126,"flow-text","CHW FLOW 100 %")}
    <g data-bind="flood-banner"><g class="ctl-show-alarm"><rect x="300" y="100" width="270" height="40" rx="4" fill="#7a1d17"/>
      <text x="435" y="117" class="ctl-head" text-anchor="middle">ALARM FLOOD</text><text x="435" y="132" class="ctl-txt-sm" text-anchor="middle" style="fill:#ffd2cc">follow flood procedure</text></g></g>
    <text x="50" y="178" class="ctl-head">ACTIVE ALARMS (newest first)</text>
    ${[1,2,3,4,5,6].map(t=>ia(46,184+(t-1)*23,528,`al-${t}`)).join("")}
    ${ie(50,340,"al-count","ANNUNCIATED THIS UPSET: 0   STANDING: 0")}
    <rect x="50" y="352" width="520" height="14" rx="3" fill="#1d2a38"/>
    <g data-bind="rate-bar"><rect x="50" y="352" width="520" height="14" rx="3" class="bar-fill ctl-bar-ok"/></g>
    <text x="50" y="384" class="ctl-txt-sm">alarms annunciated during upset (bar full scale = 20)</text>`)}
  ${m("trend-viewer","Trend viewer (historian data)",`
    ${Qt(610,36,570,384,{stand:!1})}
    <rect x="620" y="46" width="550" height="22" fill="#18324d"/>
    <text x="630" y="61" class="ctl-head">TREND VIEWER · HISTORIAN</text>
    <text x="630" y="90" class="ctl-txt-sm">TL-CHWS  CHW supply temp   interval 1 min   buffer 40</text>
    <text x="630" y="108" class="ctl-txt-sm">TL-VLV1  CRAH-1 valve %     interval 1 min   buffer 40</text>
    <text x="630" y="126" class="ctl-txt-sm">archive: historian upload every 30 min</text>
    <text x="630" y="214" class="ctl-txt-sm" style="fill:#6fc3ff">CHWS °C (blue)</text>
    ${ie(630,232,"trend-b-label","VLV-1 % (amber)","ctl-txt-sm")}
    <text x="630" y="270" class="ctl-txt-sm">1 s = 1 min</text>
    <rect x="760" y="200" width="390" height="130" fill="#0b1724"/>${e}
    <polyline data-bind="trend-b" class="ctl-trend-b" points="760,330"/>
    <polyline data-bind="trend-a" class="ctl-trend" points="760,330"/>
    <text x="760" y="346" class="ctl-txt-sm">0</text><text x="1150" y="346" class="ctl-txt-sm" text-anchor="end">60 min</text>
    ${ie(630,372,"trend-stats","RECORDS 0/0  COMPLETE --")}
    ${ie(630,394,"trend-clock","CTRL CLOCK SYNCED (±0.5 s)")}`)}
  <rect x="20" y="430" width="1160" height="14" rx="3" fill="#9a7b5a"/>
  ${m("historian","Historian / BMS server",`
    <rect x="60" y="452" width="90" height="104" rx="4" fill="url(#g-dark)" filter="url(#f-shadow)"/>${ce(68,462,74,44,5)}
    <circle cx="76" cy="522" r="3" fill="#39d06f"/><text x="105" y="546" class="svg-tiny" text-anchor="middle">HISTORIAN</text>`)}
  ${m("paging","Notification / paging gateway",`
    <rect x="200" y="470" width="110" height="70" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="216" y="482" width="30" height="48" rx="5" fill="#2a313a"/><rect x="220" y="488" width="22" height="26" fill="#5c8fbf"/>
    <text x="280" y="512" font-size="10" text-anchor="middle" fill="#333">PAGING</text>`)}
  ${m("alarm-db","Alarm database & alarm philosophy (rationalization record)",`
    <rect x="360" y="466" width="70" height="86" rx="3" fill="#2f6db3"/><rect x="368" y="466" width="8" height="86" fill="#1e4a7d"/>
    <text x="400" y="506" class="svg-tiny" text-anchor="middle">ALARM</text><text x="400" y="520" class="svg-tiny" text-anchor="middle">PHILOSOPHY</text>
    <rect x="440" y="472" width="64" height="80" rx="2" fill="#fff" stroke="var(--svg-line)"/>
    ${[0,1,2,3,4].map(t=>`<line x1="448" y1="${488+t*12}" x2="496" y2="${488+t*12}" stroke="#9aa5b1"/>`).join("")}
    ${he(440,466,"master list")}`)}
  ${x(1180,470,"Alarm management & trending (system function)","ctl-title","end")}
  ${he(1180,492,"Rationalize · prioritize · suppress floods · route · archive","svg-small","end")}
  `;return K(1200,600,a,"Alarm console, trend viewer, historian, paging gateway and alarm database")}var Il={bms:zn,epms:Wn,plc:Gn,network:Kn,"alarm-mgmt":Yn,"sensor-temp":El,"sensor-pressure":Ll,"sensor-flow":Rl,"sensor-humidity":Ml};function Xn(){let e=(t,r,i,n)=>`${r?J(64,t,r,7):`<g transform="translate(64 ${t})"><circle r="7" fill="${n}"/></g>`}<text x="80" y="${t+4}" class="svg-tiny">${i}</text>`,a=`
  <rect x="0" y="0" width="1200" height="600" fill="var(--svg-bg)"/>
  <line x1="10" y1="570" x2="1190" y2="570" class="ground"/>
  ${m("facp","Fire alarm control panel (FACP)",`
    <rect x="30" y="40" width="270" height="470" rx="6" fill="#a3221b" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <text x="165" y="64" class="svg-tiny" text-anchor="middle">FIRE ALARM CONTROL PANEL</text>
    <rect x="44" y="74" width="242" height="34" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(52,96,"facp-lcd","SYSTEM NORMAL · REL ISOLATED","lcd-text")}
    <rect x="44" y="118" width="242" height="128" rx="4" fill="#2a313a"/>
    ${e(134,null,"AC POWER","#3fae6a")}
    ${e(156,"led-alarm","ALARM")}
    ${e(178,null,"SUPERVISORY","#6b7480")}
    ${e(200,"led-trouble","TROUBLE")}
    ${e(222,"led-disable","DISABLED / TEST")}
    <rect x="44" y="254" width="242" height="88" rx="4" fill="#2a313a"/>
    <text x="54" y="270" class="svg-tiny">ZONES</text>
    ${J(64,288,"zone-1",6)}<text x="78" y="292" class="svg-tiny">Z1 DATA HALL</text>
    ${J(64,308,"zone-2",6)}<text x="78" y="312" class="svg-tiny">Z2 UPS ROOM</text>
    ${J(64,328,"zone-3",6)}<text x="78" y="332" class="svg-tiny">Z3 BATTERY ROOM</text>
    ${["ACK","SILENCE","RESET","DRILL"].map((t,r)=>`<rect x="${50+r*59}" y="354" width="52" height="24" rx="4" fill="#3d4652"/><text x="${76+r*59}" y="370" class="svg-tiny" text-anchor="middle">${t}</text>`).join("")}
    <rect x="60" y="410" width="90" height="70" rx="4" fill="#2a313a"/><rect x="170" y="410" width="90" height="70" rx="4" fill="#2a313a"/>
    <text x="105" y="450" class="svg-tiny" text-anchor="middle">BATT</text><text x="215" y="450" class="svg-tiny" text-anchor="middle">BATT</text>`)}
  <rect x="320" y="60" width="870" height="10" fill="var(--svg-steel-lo)"/>
  ${he(1180,54,"Data hall ceiling","svg-small","end")}
  <path d="M300 120 H330 V84 H1150" stroke="#d92d20" stroke-width="2" stroke-dasharray="7 4" fill="none"/>
  ${he(560,100,"signaling line circuit (supervised)")}
  ${m("detector","Smoke detector 1-014 (Zone 1)",`
    <rect x="404" y="70" width="52" height="8" fill="var(--svg-steel-hi)"/>
    <path d="M410 78 h40 l-6 16 h-28 z" fill="#f4f6f8" stroke="var(--svg-line)"/>
    <circle cx="430" cy="90" r="3" class="ctl-led"/>
    <g data-bind="det-smoke"><g class="smoke"><circle cx="424" cy="118" r="9"/><circle cx="440" cy="124" r="11"/></g>
      <g class="ctl-show-active"><rect x="426" y="128" width="8" height="120" fill="#9aa5b1"/><path d="M412 104 h36 l-4 26 h-28z" fill="none" stroke="#56606b" stroke-width="2"/>
      ${he(442,200,"listed test aerosol (by FA technician)")}</g></g>`)}
  ${m("notification","Horn/strobe notification appliance",`
    <g data-bind="strobe" class="ls-strobe"><rect x="340" y="150" width="40" height="50" rx="4" fill="#c62828"/>
      <rect class="ls-flash" x="348" y="156" width="24" height="14" rx="3"/><circle class="ls-flash-ring" cx="360" cy="186" r="8" fill="none" stroke="#7a1d17" stroke-width="3"/></g>
    <text x="360" y="214" class="svg-small" text-anchor="middle">HORN/STROBE</text>`)}
  ${m("relays","Addressable control relay modules (programmed outputs)",`
    ${[[600,"CR-1 CRAH"],[760,"CR-2 DAMPER"],[930,"CR-3 RELEASE"],[1090,"CR-4 BMS"]].map(([t,r])=>`<rect x="${t-34}" y="104" width="68" height="28" rx="3" fill="#e9edf1" stroke="var(--svg-line)"/><text x="${t}" y="122" font-size="9" text-anchor="middle" fill="#333">${r}</text><path d="M${t} 84 V104" stroke="#d92d20" stroke-width="2"/>`).join("")}`)}
  <path d="M600 132 V220 M760 132 V236 M930 132 V200 M1090 132 V470" stroke="#6e7a88" stroke-width="2" fill="none"/>
  ${m("crah","CRAH-1 (shut down by fire alarm in its zone)",`
    <rect x="560" y="220" width="120" height="220" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="570" y="232" width="100" height="44" fill="url(#p-grille)"/>
    <g data-bind="crah-fan">${pe(620,352,40)}</g>
    <text x="620" y="428" class="svg-tag" text-anchor="middle">CRAH-1</text>`)}
  ${ie(620,460,"crah-tag","CRAH-1 RUNNING","ctl-ink","middle")}
  ${m("damper","Smoke damper (Zone 1 duct)",`
    <rect x="700" y="236" width="150" height="80" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    ${Pl(745,240,60,72,"damper")}
    <text x="775" y="332" class="svg-small" text-anchor="middle">SMOKE DAMPER</text>`)}
  ${ie(775,352,"damper-text","SMOKE DAMPER 100% OPEN","ctl-ink","middle")}
  ${m("release-panel","Clean-agent releasing panel (release circuit isolated for test)",`
    <rect x="880" y="200" width="150" height="170" rx="5" fill="#b8352b" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <text x="955" y="220" class="svg-tiny" text-anchor="middle">AGENT RELEASING PANEL</text>
    <rect x="892" y="230" width="126" height="40" rx="3" fill="#2a313a"/>
    ${J(910,250,"rel-lamp",8)}<text x="924" y="254" class="svg-tiny">TEST LAMP</text>
    <rect x="892" y="280" width="126" height="44" rx="3" fill="#fff6d6"/>
    <text x="955" y="297" font-size="10" font-weight="800" text-anchor="middle" fill="#7a1d17">RELEASE ISOLATED</text>
    <text x="955" y="313" font-size="9" text-anchor="middle" fill="#5b4a10">actuators removed · tagged</text>
    <rect x="938" y="334" width="34" height="26" rx="4" fill="#ffd400" stroke="#333"/><path d="M945 334 v-8 a10 10 0 0 1 20 0 v8" fill="none" stroke="#333" stroke-width="3"/>`)}
  ${ie(955,390,"rel-text","TEST LAMP: off","ctl-ink","middle")}
  ${m("agent-cylinder","Clean-agent cylinder (actuator disconnected)",`
    <rect x="1060" y="230" width="60" height="230" rx="28" fill="#c62828" stroke="var(--svg-line)"/>
    <rect x="1076" y="214" width="28" height="20" fill="var(--svg-steel-lo)"/>
    <rect x="1124" y="206" width="40" height="26" rx="4" fill="#59636e" stroke="#ffd400" stroke-width="3" stroke-dasharray="4 3"/>
    <text x="1144" y="250" font-size="9" text-anchor="middle" fill="#7a1d17" font-weight="800">ACTUATOR</text><text x="1144" y="262" font-size="9" text-anchor="middle" fill="#7a1d17" font-weight="800">REMOVED</text>`)}
  ${m("epo","EPO interface (monitored; not operated in this test)",`
    <rect x="880" y="420" width="70" height="70" rx="6" fill="#ffd400" stroke="var(--svg-line)"/>
    <circle cx="915" cy="455" r="22" fill="#c62828" stroke="#7a1d17" stroke-width="3"/>
    <text x="915" y="459" class="svg-tiny" text-anchor="middle">EPO</text>`)}
  ${ie(880,510,"epo-text","EPO INTERFACE: monitored only (not operated)","ctl-ink")}
  ${m("bms-interface","BMS notification (fire alarm summary)",`
    <rect x="330" y="480" width="330" height="56" rx="6" class="ctl-screen"/>
    <text x="342" y="498" class="ctl-txt-sm">BMS · FIRE ALARM INTERFACE (CR-4)</text>
    ${ie(342,522,"bms-msg","BMS: no fire alarm")}`)}
  ${m("batt-exhaust","Battery-room exhaust fan (continues by design)",`
    <rect x="700" y="440" width="150" height="80" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <g data-bind="exh-fan">${pe(740,480,30)}</g>${ce(780,452,60,56,5)}`)}
  ${ie(700,540,"exh-tag","BATT EXHAUST: RUNNING (by design)","ctl-ink")}
  `;return K(1200,600,a,"Fire alarm control panel with detector, notification, control relays, CRAH, smoke damper, isolated releasing panel, EPO and BMS interfaces")}var Ol=[330,450,570,690,810,930,1050];function Qn(){let e=Array.from({length:7},(t,r)=>`<rect x="${300+r*108}" y="230" width="86" height="250" rx="3" fill="url(#g-dark)"/>${Array.from({length:8},(i,n)=>`<rect x="${308+r*108}" y="${244+n*28}" width="70" height="18" rx="2" fill="#3a434e"/><circle cx="${372+r*108}" cy="${253+n*28}" r="2" fill="#39d06f"/>`).join("")}`).join(""),a=`
  <rect x="0" y="0" width="1200" height="560" fill="var(--svg-bg)"/>
  <line x1="10" y1="500" x2="1190" y2="500" class="ground"/>
  <rect x="240" y="60" width="950" height="10" fill="var(--svg-steel-lo)"/>
  ${he(1180,52,"Data hall ceiling","svg-small","end")}
  ${m("racks","Protected area: IT racks (sampling holes above aisles)",`${e}${x(640,494,"IT RACKS (protected area)","ctl-title","middle")}`)}
  ${m("sampling-pipe","Sampling pipe network (sealed joints, end cap)",`
    ${P("M130 160 V110 H1080","pipe-net",{kind:"air",width:12})}
    <g data-bind="pipe-break"><g class="ctl-show-alarm"><path d="M392 98 l10 24 M404 98 l10 24" stroke="#d92d20" stroke-width="4"/>
      <rect x="360" y="76" width="96" height="20" rx="3" fill="#fff3cd" stroke="#d92d20"/><text x="408" y="90" font-size="10" font-weight="800" text-anchor="middle" fill="#7a1d17">JOINT OPEN</text></g></g>`)}
  ${m("holes","Sampling holes H1–H7 (H7 = most remote)",`
    ${Ol.map((t,r)=>`<circle cx="${t}" cy="118" r="4" fill="#1b2128"/><text x="${t}" y="140" class="svg-small" text-anchor="middle">H${r+1}</text>`).join("")}
    <g data-bind="holes-blocked"><g class="ctl-show-alarm">${Ol.slice(4).map(t=>`<rect x="${t-9}" y="112" width="18" height="12" fill="#e0b84a" stroke="#7a5b00"/>`).join("")}
      <text x="930" y="160" font-size="10" font-weight="800" text-anchor="middle" fill="#7a5b00">holes taped (construction)</text></g></g>`)}
  ${m("end-cap","End cap with test point (most remote sampling point)",`
    <g data-bind="end-cap"><rect x="1080" y="100" width="16" height="20" rx="3" fill="#c62828" class="ctl-hide-alarm"/>
      <g class="ctl-show-alarm"><rect x="1100" y="96" width="70" height="20" rx="3" fill="#fff3cd" stroke="#d92d20"/><text x="1135" y="110" font-size="10" font-weight="800" text-anchor="middle" fill="#7a1d17">CAP OFF</text></g></g>`)}
  <g data-bind="smoke-front" class="ls-smoke-front ls-move-x"><circle cx="1080" cy="110" r="9"/><circle cx="1094" cy="106" r="6"/><circle cx="1068" cy="114" r="5"/></g>
  ${m("smoke-test","Test smoke source at the end-cap test point",`
    <g data-bind="smoke-source"><rect x="1100" y="160" width="34" height="70" rx="6" fill="#59636e"/>
      <path d="M1117 160 C 1117 140, 1096 140, 1092 120" stroke="#222" stroke-width="3" fill="none"/>
      <g class="smoke"><circle cx="1100" cy="132" r="8"/><circle cx="1112" cy="140" r="10"/></g>
      <text x="1117" y="246" class="svg-small" text-anchor="middle">smoke</text></g>`)}
  ${m("stopwatch","Stopwatch (transport time)",`
    <circle cx="1000" cy="186" r="30" fill="url(#g-glass)" stroke="var(--svg-steel-lo)" stroke-width="4"/>
    <rect x="994" y="150" width="12" height="8" fill="var(--svg-steel-lo)"/>
    ${ie(1e3,191,"stopwatch","t = --","ctl-ink-dk","middle")}`)}
  ${m("asd-detector","Aspirating smoke detector (aspirator, filter, chamber)",`
    <rect x="40" y="160" width="180" height="250" rx="8" fill="#e9edf1" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="52" y="172" width="156" height="30" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(58,192,"asd-lcd","NORMAL  FLOW 100%","lcd-text")}
    <text x="58" y="222" font-size="10" fill="#333">SMOKE</text>
    <rect x="58" y="228" width="144" height="12" rx="3" fill="#cfd5db"/>
    <rect x="58" y="228" width="144" height="12" rx="3" data-bind="asd-smoke-bar" class="bar-fill ctl-bar-ok"/>
    <g data-bind="asd-flow-text"><text x="58" y="262" font-size="10" fill="#333" class="bind-text">FLOW 100%</text></g>
    <rect x="58" y="268" width="144" height="12" rx="3" fill="#cfd5db"/>
    <rect x="58" y="268" width="144" height="12" rx="3" data-bind="asd-flow-bar" class="bar-fill ctl-bar-ok"/>
    <line x1="${58+11520/160}" y1="264" x2="${58+11520/160}" y2="284" stroke="#333"/><line x1="${58+17280/160}" y1="264" x2="${58+17280/160}" y2="284" stroke="#333"/>
    ${J(70,304,"lvl-alert",7)}<text x="82" y="308" font-size="10" fill="#333">ALERT</text>
    ${J(140,304,"lvl-action",7)}<text x="152" y="308" font-size="10" fill="#333">ACTION</text>
    ${J(70,326,"lvl-fire1",7)}<text x="82" y="330" font-size="10" fill="#333">FIRE 1</text>
    ${J(140,326,"asd-fault",7)}<text x="152" y="330" font-size="10" fill="#333">FAULT</text>
    ${ce(60,346,140,40,4)}
    <text x="130" y="402" font-size="10" text-anchor="middle" fill="#333">ASD DETECTOR</text>
    <path d="M220 380 H250" stroke="var(--svg-steel-lo)" stroke-width="10"/>${he(232,398,"exhaust")}`)}
  ${m("facp-link","FACP interface (fire and trouble relays)",`
    <path d="M130 410 V440" stroke="#d92d20" stroke-width="2" stroke-dasharray="5 3"/>
    <rect x="40" y="440" width="230" height="40" rx="5" fill="#a3221b"/>
    ${ie(52,465,"facp-text","FACP: NORMAL","ctl-txt")}`)}
  `;return K(1200,560,a,"Aspirating smoke detector with ceiling sampling pipe, holes, end-cap test point and stopwatch")}function Jn(){let e=t=>`<rect x="${t}" y="300" width="56" height="200" rx="26" fill="#c62828" stroke="var(--svg-line)"/><rect x="${t+16}" y="284" width="24" height="18" fill="var(--svg-steel-lo)"/><rect x="${t+8}" y="270" width="40" height="16" rx="3" fill="#59636e"/><circle cx="${t+28}" cy="330" r="10" fill="url(#g-glass)" stroke="var(--svg-line)"/>`,a=`
  <rect x="0" y="0" width="1200" height="580" fill="var(--svg-bg)"/>
  <line x1="10" y1="520" x2="1190" y2="520" class="ground"/>
  <rect x="300" y="50" width="600" height="470" fill="none" stroke="var(--svg-dark-hi)" stroke-width="8"/>
  ${x(600,40,"PROTECTED ENCLOSURE (data hall / electrical room)","ctl-title","middle")}
  ${m("cylinders","Clean-agent cylinder bank (weight / pressure monitored)",`${e(40)}${e(110)}${e(180)}${x(140,516,"AGENT CYLINDERS","ctl-title","middle")}`)}
  ${m("manifold","Manifold, discharge piping & nozzles",`
    <path d="M68 270 V240 H208 V270 M138 240 V90 H860 M450 90 V120 M750 90 V120" stroke="var(--svg-steel-lo)" stroke-width="10" fill="none"/>
    <path d="M440 120 h20 l-4 14 h-12z M740 120 h20 l-4 14 h-12z" fill="var(--svg-dark-hi)"/>
    ${he(470,132,"nozzle")}${he(770,132,"nozzle")}`)}
  ${m("release-panel","Releasing control panel (detection → pre-discharge → time delay → release)",`
    <rect x="330" y="200" width="150" height="150" rx="5" fill="#b8352b" stroke="var(--svg-line)"/>
    <rect x="342" y="212" width="126" height="28" rx="3" fill="var(--svg-lcd-bg)"/><text x="350" y="231" class="lcd-text" font-size="10">NORMAL · ARMED</text>
    <circle cx="352" cy="258" r="6" fill="#6b7480"/><text x="364" y="262" class="svg-tiny">PRE-DISCHARGE</text>
    <circle cx="352" cy="280" r="6" fill="#6b7480"/><text x="364" y="284" class="svg-tiny">RELEASED</text>
    <circle cx="352" cy="302" r="6" fill="#6b7480"/><text x="364" y="306" class="svg-tiny">DISABLED</text>
    <text x="405" y="340" class="svg-tiny" text-anchor="middle">RELEASING PANEL</text>`)}
  ${m("abort","Abort station (dead-man, hold to delay)",`
    <rect x="520" y="300" width="56" height="70" rx="5" fill="#ffd400" stroke="var(--svg-line)"/><circle cx="548" cy="330" r="14" fill="#2f6db3"/>
    <text x="548" y="362" font-size="10" text-anchor="middle" fill="#333">ABORT</text>`)}
  ${m("manual-release","Manual release station (two separate actions)",`
    <rect x="600" y="300" width="56" height="70" rx="5" fill="#c62828" stroke="var(--svg-line)"/><rect x="610" y="310" width="36" height="30" rx="3" fill="#fff" opacity=".85"/>
    <text x="628" y="362" class="svg-tiny" text-anchor="middle">RELEASE</text>`)}
  ${m("relief-vent","Pressure relief vent (enclosure over/under-pressure)",`
    <rect x="880" y="160" width="40" height="80" fill="url(#p-grille)" stroke="var(--svg-line)"/>${he(870,204,"relief vent","svg-small","end")}`)}
  ${m("door","Enclosure door, closer & warning signage",`
    <rect x="700" y="330" width="90" height="190" fill="url(#g-steel)" stroke="var(--svg-line)"/>
    <rect x="708" y="350" width="74" height="40" fill="#fff6d6" stroke="#b39b3e"/><text x="745" y="366" font-size="8.5" font-weight="800" text-anchor="middle" fill="#7a1d17">CLEAN AGENT</text><text x="745" y="380" font-size="8" text-anchor="middle" fill="#5b4a10">evacuate on alarm</text>
    <rect x="700" y="324" width="40" height="6" fill="var(--svg-dark-hi)"/>`)}
  ${m("door-fan","Door-fan (room integrity) test rig — reference concept",`
    <rect x="800" y="380" width="90" height="140" rx="4" fill="#e04e1b" opacity=".9"/><circle cx="845" cy="440" r="30" fill="#2a313a"/><circle cx="845" cy="440" r="8" fill="#9aa5b1"/>
    <text x="845" y="500" class="svg-tiny" text-anchor="middle">DOOR FAN</text>`)}
  ${m("preaction","Pre-action valve riser with supervisory air (interface only)",`
    <rect x="1000" y="60" width="24" height="460" fill="url(#g-steel-h)" stroke="var(--svg-line)"/>
    <rect x="980" y="300" width="64" height="70" rx="8" fill="#c62828" stroke="var(--svg-line)"/><text x="1012" y="340" class="svg-tiny" text-anchor="middle">PRE-ACTION</text>
    <rect x="1070" y="420" width="90" height="60" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)"/><text x="1115" y="455" font-size="10" text-anchor="middle" fill="#333">AIR COMP.</text>
    <path d="M1070 450 H1024" stroke="var(--svg-steel-lo)" stroke-width="5"/>
    <circle cx="1060" cy="230" r="16" fill="url(#g-glass)" stroke="var(--svg-line)"/>${he(1080,228,"air gauge")}${he(1080,244,"(supervisory)")}
    <path d="M1012 60 H1180 M1060 60 V80 M1140 60 V80" stroke="var(--svg-steel-lo)" stroke-width="6" fill="none"/>${he(1060,98,"sprinklers")}`)}
  ${he(330,172,"Interface testing only: releasing circuits isolated, actuators removed;")}
  ${he(330,188,"discharge and sprinkler trip tests belong to licensed contractors and the AHJ.")}
  `;return K(1200,580,a,"Clean-agent suppression and pre-action interface reference drawing")}var vt=140,jt=16;function Zn(){let e=[0,10,20,30,40,50,60].map(n=>`<line x1="${vt+n*jt}" y1="462" x2="${vt+n*jt}" y2="476" stroke="var(--svg-dark-hi)" stroke-width="2"/><text x="${vt+n*jt}" y="490" class="svg-small" text-anchor="middle">${n} m</text>`).join(""),a=[10,20,30,40,50].map(n=>`<rect x="${vt+n*jt-9}" y="440" width="18" height="10" rx="2" fill="#ffd400" stroke="#7a5b00"/>`).join(""),t=Array.from({length:22},(n,o)=>`<rect x="${96+o*48}" y="306" width="5" height="148" fill="var(--svg-steel-lo)"/>`).join(""),r=(n,o)=>`<rect x="${n}" y="90" width="120" height="206" rx="5" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/><rect x="${n+10}" y="100" width="100" height="40" fill="url(#p-grille)"/><text x="${n+60}" y="200" class="svg-tag" text-anchor="middle">CRAH-${o}</text>`,i=`
  <rect x="0" y="0" width="1200" height="560" fill="var(--svg-bg)"/>
  <rect x="80" y="296" width="1110" height="10" fill="var(--svg-dark-hi)"/>${t}
  <rect x="80" y="454" width="1110" height="8" fill="#8a929b"/>
  ${he(1180,288,"raised floor","svg-small","end")}${he(1180,532,"slab","svg-small","end")}
  ${m("crahs","CRAH units above the raised floor",`${r(360,1)}${r(760,2)}`)}
  ${m("chw-pipes","Chilled-water pipes under the floor (leak source)",`
    ${P("M80 360 H1190","pipe-s",{kind:"chw-s",width:18})}${P("M80 400 H1190","pipe-r",{kind:"chw-r",width:18})}
    <path d="M420 296 V352 M480 296 V392 M820 296 V352 M880 296 V392" stroke="var(--svg-pipe-lo)" stroke-width="10"/>`)}
  ${m("cable","Water-sensing cable with mapping tags",`
    ${P(`M${vt} 452 H${vt+60*jt}`,"cable",{kind:"signal",width:6})}${a}${e}`)}
  ${m("end-term","End terminator",`
    <g data-bind="end-term"><rect x="${vt+60*jt}" y="444" width="22" height="16" rx="3" fill="#2a313a" class="ctl-hide-alarm"/>
      <g class="ctl-show-alarm"><rect x="${vt+60*jt-20}" y="410" width="80" height="20" rx="3" fill="#fff3cd" stroke="#d92d20"/><text x="${vt+60*jt+20}" y="424" font-size="10" font-weight="800" text-anchor="middle" fill="#7a1d17">NO END TERM</text></g></g>`)}
  ${m("test-water","Test water applied at a known distance",`
    <g data-bind="puddle"><g class="ctl-show-active"><ellipse cx="${vt+23*jt}" cy="455" rx="34" ry="6" fill="#4f97d6" opacity=".75"/></g>
      <circle class="drip" cx="${vt+23*jt}" cy="420" r="5" fill="#4f97d6"/><circle class="drip" cx="${vt+23*jt+10}" cy="430" r="4" fill="#4f97d6"/></g>
    <text x="${vt+23*jt}" y="510" class="svg-small" text-anchor="middle" font-weight="700">test point 23.0 m</text>`)}
  <g data-bind="leak-pin" class="ls-move-x"><g class="ctl-show-alarm">
    <path d="M${vt} 446 l-10 -22 a12 12 0 1 1 20 0 z" fill="#d92d20" stroke="#7a1d17"/><circle cx="${vt}" cy="414" r="4" fill="#fff"/>
    <rect x="${vt-62}" y="374" width="124" height="20" rx="3" fill="#fff" stroke="#d92d20"/>
    ${ie(vt,388,"pin-text","","ctl-ink-dk","middle")}</g></g>
  ${m("alarm-module","Leak detection alarm module (distance-reading)",`
    <rect x="20" y="80" width="140" height="170" rx="6" fill="#e9edf1" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="30" y="92" width="120" height="34" rx="3" fill="var(--svg-lcd-bg)"/>
    ${ie(36,113,"module-lcd","NORMAL","lcd-text")}
    ${J(44,146,"module-lamp",8)}<text x="58" y="150" font-size="10" fill="#333">LEAK / TROUBLE</text>
    ${[0,1,2].map(n=>`<rect x="${34+n*38}" y="168" width="30" height="16" rx="3" fill="#5d6873"/>`).join("")}
    <text x="90" y="236" font-size="10" text-anchor="middle" fill="#333">LEAK MODULE</text>
    <path d="M90 250 V300 M90 306 V452 H${vt}" stroke="#2a313a" stroke-width="4" fill="none"/>${he(96,330,"leader")}`)}
  ${m("test-box","Portable test box (continuity, leakage, length)",`
    <g data-bind="test-box">${Jt(180,150,150,110,"test-text","TEST BOX","#2f6db3",20)}
      <path d="M255 260 C 255 300, 150 300, 120 250" stroke="#ffd400" stroke-width="2" fill="none" class="ctl-show-active"/></g>`)}
  ${m("bms","BMS leak alarm readout",`
    <rect x="760" y="500" width="420" height="48" rx="5" class="ctl-screen"/><text x="772" y="516" class="ctl-txt-sm">BMS · LEAK DETECTION</text>
    ${ie(772,538,"bms-text","BMS: no leak alarms")}`)}
  ${x(300,548,"Sensing cable on slab · 0 m at module end","ctl-title")}
  `;return K(1200,560,i,"Raised-floor leak detection cable with alarm module, mapping tags and test water point")}function es(){let e=t=>Array.from({length:4},(r,i)=>`<rect x="${t}" y="${300+i*46}" width="150" height="38" rx="3" fill="#3a434e" stroke="var(--svg-line)"/>${Array.from({length:5},(n,o)=>`<rect x="${t+8+o*28}" y="${306+i*46}" width="22" height="26" rx="2" fill="#59636e"/><rect x="${t+11+o*28}" y="${302+i*46}" width="5" height="5" fill="#c33"/><rect x="${t+22+o*28}" y="${302+i*46}" width="5" height="5" fill="#222"/>`).join("")}`).join(""),a=`
  <rect x="0" y="0" width="1200" height="560" fill="var(--svg-bg)"/>
  <rect x="40" y="60" width="820" height="460" fill="none" stroke="var(--svg-dark-hi)" stroke-width="8"/>
  ${x(450,50,"UPS BATTERY ROOM (VRLA strings)","ctl-title","middle")}
  ${m("batteries","Battery strings (hydrogen source when charging)",`${e(120)}${e(300)}${e(480)}${x(375,500,"BATTERY STRINGS","ctl-title","middle")}`)}
  ${m("louver","Makeup-air louver (low level)",`<rect x="36" y="400" width="16" height="80" fill="url(#p-grille)"/>${he(60,392,"makeup air")}`)}
  ${m("exhaust-duct","Exhaust duct & high-level grille",`
    ${P("M300 110 H930 V240","exh-duct",{kind:"air",width:26})}
    <rect x="280" y="96" width="30" height="30" fill="url(#p-grille)"/>${he(280,150,"high-level exhaust grille")}`)}
  ${m("flow-switch","Airflow (differential-pressure) switch proving exhaust",`
    <g data-bind="flow-switch"><rect x="700" y="128" width="54" height="36" rx="4" fill="url(#g-steel)" stroke="var(--svg-line)" class="state-skin"/>
      <path d="M716 128 V114 M738 128 V114" stroke="#6e7a88" stroke-width="3"/><text x="727" y="150" font-size="10" text-anchor="middle" fill="#333">AFS</text></g>
    ${ie(700,184,"flow-text","AIRFLOW 400 L/s PROVEN","ctl-ink")}`)}
  ${m("fans","Exhaust fans EF-1 (lead) & EF-2 (standby)",`
    <rect x="880" y="240" width="160" height="250" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <g data-bind="fan-1">${pe(960,310,46)}</g><g data-bind="fan-2">${pe(960,420,46)}</g>`)}
  ${ie(1050,300,"fan1-tag","EF-1 RUN","ctl-ink")}${ie(1050,412,"fan2-tag","EF-2 STANDBY","ctl-ink")}
  ${he(960,510,"to outdoors","svg-small","middle")}
  ${m("gas-det","Hydrogen detector (ceiling, near high point)",`
    <g data-bind="gas-det"><rect x="470" y="70" width="70" height="56" rx="6" fill="#e9edf1" stroke="var(--svg-line)" class="state-skin"/>
      <rect x="478" y="78" width="54" height="20" rx="2" fill="var(--svg-lcd-bg)"/>
      <text x="505" y="118" font-size="9" text-anchor="middle" fill="#333">H2 DET</text></g>
    ${ie(548,92,"gas-lcd","H2 0.0 %LFL","ctl-ink")}
    <g data-bind="gas-cloud"><g class="ls-gas"><ellipse cx="505" cy="140" rx="40" ry="14" fill="#b6e3c9"/>
      <path d="M505 154 C 505 200, 560 220, 600 240" stroke="#2fa36b" stroke-width="3" fill="none"/><rect x="590" y="236" width="24" height="60" rx="6" fill="#2fa36b"/>
      ${he(620,270,"calibration gas + cap")}</g></g>`)}
  ${m("strobe","Horn/strobe (hydrogen stage 2)",`
    <g data-bind="strobe" class="ls-strobe"><rect x="70" y="140" width="40" height="50" rx="4" fill="#c62828"/>
      <rect class="ls-flash" x="78" y="146" width="24" height="14" rx="3"/><circle class="ls-flash-ring" cx="90" cy="176" r="8" fill="none" stroke="#7a1d17" stroke-width="3"/></g>`)}
  ${m("bms","BMS / ventilation alarm readout",`
    <rect x="880" y="40" width="300" height="70" rx="5" class="ctl-screen"/>
    <text x="892" y="58" class="ctl-txt-sm">BMS · BATTERY ROOM VENTILATION</text>
    ${J(1160,54,"vent-lamp",7)}
    ${ie(892,86,"bms-text","BMS: battery room normal")}`)}
  `;return K(1200,560,a,"Battery room with exhaust fans, airflow switch, hydrogen detector and alarms")}function ts(){let e=(t,r,i)=>`<rect x="${t}" y="110" width="150" height="330" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" filter="url(#f-shadow)"/>
    <rect x="${t+12}" y="122" width="126" height="50" fill="url(#p-grille)"/>
    <g data-bind="${r}">${pe(t+75,250,46)}</g>
    ${ce(t+16,320,118,70,6)}
    <text x="${t+75}" y="428" class="svg-tag" text-anchor="middle">CU-${i}</text>`,a=`
  <rect x="0" y="0" width="1200" height="560" fill="var(--svg-bg)"/>
  <rect x="30" y="60" width="1140" height="460" fill="none" stroke="var(--svg-dark-hi)" stroke-width="8"/>
  ${x(600,50,"UPS / ELECTRICAL ROOM","ctl-title","middle")}
  ${m("cu-1","Cooling unit CU-1 (lead)",e(60,"cu-1",1))}
  ${m("cu-2","Cooling unit CU-2 (lag)",e(230,"cu-2",2))}
  ${ie(135,100,"cu1-tag","CU-1 LEAD RUN","ctl-ink","middle")}${ie(305,100,"cu2-tag","CU-2 STANDBY","ctl-ink","middle")}
  ${P("M135 470 H600","air-1",{kind:"air",width:14})}${P("M305 490 H640","air-2",{kind:"air",width:14})}
  ${he(400,464,"cool supply air")}
  ${m("ups","UPS modules (room heat load)",`<g data-bind="heat-load">${Et(620,180,360,290,{doors:3,vents:!0})}</g>
    <rect x="660" y="200" width="70" height="28" rx="3" fill="var(--svg-lcd-bg)"/><text x="695" y="218" class="lcd-text" font-size="10" text-anchor="middle">UPS-1</text>
    ${x(800,170,"UPS (heat source)","svg-small","middle")}`)}
  ${m("room-sensor","Room temperature sensor TS-1 (control sensor)",`
    <rect x="1010" y="200" width="44" height="60" rx="6" fill="#e9edf1" stroke="var(--svg-line)"/><circle cx="1032" cy="222" r="8" fill="none" stroke="#6e7a88" stroke-width="2"/>
    <text x="1032" y="252" font-size="9" text-anchor="middle" fill="#333">TS-1</text>
    ${ie(1062,236,"room-sensor-text","TS-1 24.0 °C","ctl-ink")}`)}
  ${m("reference","Portable reference thermometer (calibrated)",`${Jt(1010,300,90,120,"ref-text","REF 24.0 °C","#f2b705")}`)}
  ${m("bms","BMS readout (room environment)",`
    <rect x="620" y="76" width="380" height="70" rx="5" class="ctl-screen"/>
    <text x="632" y="94" class="ctl-txt-sm">BMS · UPS ROOM ENVIRONMENT</text>
    ${J(980,90,"env-lamp",7)}
    ${ie(632,124,"bms-text","BMS: UPS room normal")}`)}
  `;return K(1200,560,a,"UPS room with lead/lag cooling units, room sensor, reference thermometer and BMS")}var Fl={"fire-alarm":Xn,asd:Qn,suppression:Jn,"leak-detection":Zn,"emergency-vent":es,"env-controls":ts};var Gd=[["opr","Owner's Project Requirements"],["bod","Basis of Design"],["cxplan","Commissioning plan"],["spec","Cx specifications"],["submittals","Submittal reviews"],["risk","Risk & criticality register"],["schedule","Cx schedule"],["scripts","Test scripts & criteria"],["mop","Safety plan & MOPs"]],_d=[["issues","Issues / deficiency log"],["report","Final Cx report"],["asbuilt","As-built drawings"],["om","O&M manuals & settings"],["sysmanual","Systems manual"],["training","Training records"],["warranty","Warranty & 10-month review"],["trends","Trend & analytics dashboard"],["seasonal","Seasonal / deferred test plan"]];function ql(e,a,t,r,i){return i==="screen"?`<rect x="${e}" y="${a}" width="150" height="96" rx="6" fill="url(#g-dark)"/><rect x="${e+8}" y="${a+8}" width="134" height="64" rx="3" fill="var(--svg-lcd-bg)"/>
      <polyline points="${e+14},${a+60} ${e+40},${a+44} ${e+62},${a+52} ${e+88},${a+26} ${e+112},${a+34} ${e+136},${a+20}" fill="none" stroke="var(--svg-lcd-ink)" stroke-width="2"/>
      <rect x="${e+64}" y="${a+96}" width="22" height="10" fill="var(--svg-dark-lo)"/>${x(e+75,a+128,r,"svg-small","middle")}`:i==="clip"?`<rect x="${e+18}" y="${a}" width="114" height="104" rx="5" fill="#b08a5a" stroke="var(--svg-line)"/><rect x="${e+26}" y="${a+12}" width="98" height="88" fill="#fbfbf7"/>
      <rect x="${e+55}" y="${a-6}" width="40" height="16" rx="4" fill="var(--svg-steel-lo)"/>
      ${[0,1,2,3,4].map(n=>`<rect x="${e+34}" y="${a+24+n*14}" width="10" height="10" rx="2" fill="none" stroke="#4c5866"/><path d="M${e+36} ${a+29+n*14} l3 3 l6 -7" stroke="${n<3?"#17803d":"transparent"}" stroke-width="2" fill="none"/><rect x="${e+50}" y="${a+27+n*14}" width="64" height="4" fill="#c9cfd6"/>`).join("")}
      ${x(e+75,a+128,r,"svg-small","middle")}`:`<rect x="${e+20}" y="${a}" width="110" height="106" rx="5" fill="${t}" stroke="var(--svg-line)"/><rect x="${e+20}" y="${a}" width="18" height="106" fill="rgba(0,0,0,.18)"/>
    <circle cx="${e+29}" cy="${a+26}" r="4" fill="var(--svg-steel-hi)"/><circle cx="${e+29}" cy="${a+80}" r="4" fill="var(--svg-steel-hi)"/>
    <rect x="${e+50}" y="${a+18}" width="68" height="34" rx="3" fill="#fbfbf7"/><rect x="${e+56}" y="${a+26}" width="56" height="4" fill="#9aa5b1"/><rect x="${e+56}" y="${a+36}" width="42" height="4" fill="#9aa5b1"/>
    ${x(e+75,a+128,r,"svg-small","middle")}`}function as(){let e=["#2d5584","#3f6f5a","#6b3fa0","#8a5a1c","#2d5584","#b42318","#3f6f5a","#2d5584","#946200"],a=`<rect width="1200" height="640" fill="var(--svg-bg)"/>
    <rect x="20" y="20" width="570" height="600" rx="10" fill="var(--surface)" stroke="var(--svg-steel-lo)"/>${x(40,50,"PLANNING & PRE-COMMISSIONING (S0)","svg-tag")}
    <rect x="610" y="20" width="570" height="600" rx="10" fill="var(--surface)" stroke="var(--svg-steel-lo)"/>${x(630,50,"TURNOVER & POST-COMMISSIONING","svg-tag")}
    <path d="M590 320 h20" stroke="var(--svg-ink)" stroke-width="3" marker-end="url(#m-arrow)" style="color:var(--svg-ink)"/>`;return Gd.forEach(([t,r],i)=>{let n=40+i%3*182,o=76+Math.floor(i/3)*182;a+=m(t,r,ql(n,o,e[i],r.length>24?r.slice(0,23)+"…":r,t==="scripts"||t==="submittals"?"clip":"binder"))}),_d.forEach(([t,r],i)=>{let n=630+i%3*182,o=76+Math.floor(i/3)*182;a+=m(t,r,ql(n,o,e[(i+4)%e.length],r.length>24?r.slice(0,23)+"…":r,t==="trends"?"screen":t==="issues"||t==="training"?"clip":"binder"))}),K(1200,640,a,"Commissioning program documentation board")}var Nl={process:as};var Dl={generator:rn,...Sl,...Cl,...$l,...Il,...Fl,...Nl},rs=new Map;function ci(e){return rs.has(e)||rs.set(e,Dl[e]?Dl[e]():null),rs.get(e)}var Bl=new WeakMap;function Hl(e){let a=Bl.get(e);if(!a){a=new Map;for(let t of e.querySelectorAll("[data-bind]")){let r=t.getAttribute("data-bind");a.has(r)||a.set(r,[]),a.get(r).push(t)}Bl.set(e,a)}return a}function Ul(e,a){if(!e||!a)return;let t=Hl(e);for(let[r,i]of Object.entries(a)){let n=t.get(r);if(!(!n||!i))for(let o of n)Kd(o,i)}}function Kd(e,a){if(a.cls!==void 0){let r=[...e.classList].filter(i=>!i.startsWith("is-")).concat(String(a.cls).split(/\s+/).filter(Boolean)).join(" ");e.getAttribute("class")!==r&&e.setAttribute("class",r)}if(a.style)for(let[t,r]of Object.entries(a.style))e.style.setProperty(t,r);if(a.attr)for(let[t,r]of Object.entries(a.attr))t==="data-level"?e.style.setProperty("--level",r):t==="data-pos"?e.style.setProperty("--pos",r):t==="data-frac"&&e.style.setProperty("--frac",r),e.setAttribute(t,r);if(a.text!==void 0){let t=e.querySelector(".bind-text")||(e.tagName.toLowerCase()==="text"?e:null);t&&t.textContent!==a.text&&(t.textContent=a.text)}if(a.label!==void 0){e.dataset.state=a.label;let t=e.querySelector(":scope > .brk-flag");t&&(t.textContent=a.label.toUpperCase());let r=e.querySelector(":scope > .valve-pos");r&&a.text===void 0&&(r.textContent=a.label)}}function Vl(e,a){let t=Hl(e),r=[];for(let[i,n]of Object.entries(a||{})){if(!n?.label)continue;let o=t.get(i)?.[0],c=o?.closest("[data-name]"),d=o?.getAttribute("data-name")||c?.getAttribute("data-name")||i.replace(/-/g," ");r.push({name:d,state:n.label})}return r}var is=null;function jl(){return is||(is=document.getElementById("tooltip")),is}function xa(e,{svg:a,title:t,onPart:r,levelBadge:i=""}){e.innerHTML=`
  <section class="viewer" aria-label="${b(t)} illustration">
    <div class="viewer-bar">
      <div class="title">${i}<span>${b(t)}</span></div>
      <button type="button" class="btn small icon-btn" data-z="out" aria-label="Zoom out" title="Zoom out (−)">−</button>
      <span class="zoom-readout" aria-live="off">100%</span>
      <button type="button" class="btn small icon-btn" data-z="in" aria-label="Zoom in" title="Zoom in (+)">+</button>
      <button type="button" class="btn small" data-z="fit" title="Fit to window (0)">Fit</button>
      <button type="button" class="btn small" data-z="expand" aria-pressed="false">Expand</button>
    </div>
    <div class="viewer-stage" tabindex="0" aria-label="Drawing canvas. Arrow keys pan, plus and minus zoom, 0 fits. Tab to move between inspection points.">${a||'<p class="muted" style="padding:1rem">No illustration.</p>'}</div>
    <div class="viewer-status" aria-live="polite"></div>
    <details class="disclose no-print viewer-text"><summary>Text description of the drawing</summary><div class="viewer-desc small"></div></details>
  </section>`;let n=e.querySelector(".viewer"),o=n.querySelector(".viewer-stage"),c=o.querySelector("svg"),d=n.querySelector(".zoom-readout"),u=n.querySelector(".viewer-status"),f=n.querySelector(".viewer-desc"),g=n.querySelector('[data-z="expand"]');if(!c)return{viewer:n,svg:null,apply(){},highlight(){},setStatus(){},fit(){},destroy(){}};let v=+c.dataset.w,T=+c.dataset.h;o.style.setProperty("--ar",`${v} / ${T}`),c.setAttribute("role","group"),c.querySelectorAll("text").forEach($=>$.setAttribute("aria-hidden","true"));let y={x:0,y:0,w:v,h:T},S=.15,D=1.6,A=()=>{c.setAttribute("viewBox",`${y.x.toFixed(1)} ${y.y.toFixed(1)} ${y.w.toFixed(1)} ${y.h.toFixed(1)}`),d.textContent=`${Math.round(v/y.w*100)}%`},C=()=>{y={x:0,y:0,w:v,h:T},A()},N=($,E=y.x+y.w/2,U=y.y+y.h/2)=>{let te=Math.min(v*D,Math.max(v*S,y.w*$)),be=te/y.w;y={x:E-(E-y.x)*be,y:U-(U-y.y)*be,w:te,h:y.h*be},A()},R=($,E)=>{let U=c.getBoundingClientRect(),te=Math.min(U.width/y.w,U.height/y.h),be=(U.width-y.w*te)/2,Qe=(U.height-y.h*te)/2;return{x:y.x+($-U.left-be)/te,y:y.y+(E-U.top-Qe)/te,s:te}};A();let j=$=>{let E=$.target.closest("[data-z]");if(!E)return;let U=E.dataset.z;U==="in"?N(.8):U==="out"?N(1.25):U==="fit"?C():U==="expand"&&W()};n.querySelector(".viewer-bar").addEventListener("click",j);let W=$=>{let E=$??!n.classList.contains("is-expanded");n.classList.toggle("is-expanded",E),document.body.classList.toggle("has-expanded",E),g.textContent=E?"Restore":"Expand",g.setAttribute("aria-pressed",String(E)),E?o.focus():g.focus()},Z=$=>{$.key==="Escape"&&n.classList.contains("is-expanded")&&W(!1)};document.addEventListener("keydown",Z),o.addEventListener("wheel",$=>{$.preventDefault();let E=R($.clientX,$.clientY);N($.deltaY>0?1.12:.89,E.x,E.y)},{passive:!1});let ee=new Map,ae=null,F=null,G=!1;o.addEventListener("pointerdown",$=>{if(ee.set($.pointerId,{x:$.clientX,y:$.clientY}),G=!1,ee.size===1&&(ae={x:$.clientX,y:$.clientY,vb:{...y}}),ee.size===2){let[E,U]=[...ee.values()];F={d:Math.hypot(E.x-U.x,E.y-U.y),vb:{...y},mid:R((E.x+U.x)/2,(E.y+U.y)/2)},ae=null}}),o.addEventListener("pointermove",$=>{if(!ee.has($.pointerId)){re($);return}if(ee.set($.pointerId,{x:$.clientX,y:$.clientY}),F&&ee.size===2){let[E,U]=[...ee.values()],te=Math.hypot(E.x-U.x,E.y-U.y);y={...F.vb},N(F.d/Math.max(te,1),F.mid.x,F.mid.y),G=!0}else if(ae){let E=$.clientX-ae.x,U=$.clientY-ae.y;if(!G&&Math.hypot(E,U)<5)return;G||(G=!0,o.setPointerCapture($.pointerId),o.classList.add("dragging"),me());let te=R(0,0).s;y={...y,x:ae.vb.x-E/te,y:ae.vb.y-U/te},A()}});let ve=$=>{ee.delete($.pointerId),ee.size<2&&(F=null),ee.size||(ae=null,o.classList.remove("dragging"))};o.addEventListener("pointerup",ve),o.addEventListener("pointercancel",ve),o.addEventListener("pointerleave",()=>me()),o.addEventListener("click",$=>{if(G){G=!1;return}let E=$.target.closest(".part");E&&r&&r(E.dataset.part)}),o.addEventListener("keydown",$=>{let E=$.target.closest?.(".part");if(E&&($.key==="Enter"||$.key===" ")){$.preventDefault(),r?.(E.dataset.part);return}if($.target!==o)return;let U=y.w*.08,te={ArrowLeft:[-U,0],ArrowRight:[U,0],ArrowUp:[0,-U],ArrowDown:[0,U]}[$.key];te?($.preventDefault(),y={...y,x:y.x+te[0],y:y.y+te[1]},A()):$.key==="+"||$.key==="="?($.preventDefault(),N(.8)):$.key==="-"||$.key==="_"?($.preventDefault(),N(1.25)):$.key==="0"&&($.preventDefault(),C())});let Ie=$=>{let E=[$.dataset.state,...[...$.querySelectorAll("[data-state]")].map(U=>U.dataset.state)].filter(Boolean);return`<strong>${b($.dataset.name)}</strong>${E.length?b([...new Set(E)].slice(0,2).join(" · ")):"<span>Select to inspect</span>"}`},Oe=($,E,U)=>{let te=jl();if(!te)return;te.innerHTML=Ie($),te.hidden=!1;let be=te.getBoundingClientRect();te.style.left=`${Math.min(window.innerWidth-be.width-8,Math.max(8,E+14))}px`,te.style.top=`${Math.min(window.innerHeight-be.height-8,Math.max(8,U+14))}px`},me=()=>{let $=jl();$&&($.hidden=!0)};function re($){let E=$.target.closest?.(".part");E?Oe(E,$.clientX,$.clientY):me()}o.addEventListener("focusin",$=>{let E=$.target.closest(".part");if(!E)return;let U=E.getBoundingClientRect();Oe(E,U.left+U.width/2,U.top+U.height/2)}),o.addEventListener("focusout",me);let Me=()=>{for(let $ of c.querySelectorAll(".part")){let E=[];for(let te of $.querySelectorAll("text")){let be=te.textContent.trim();be&&(!te.checkVisibility||te.checkVisibility({opacityProperty:!0,visibilityProperty:!0}))&&E.push(be)}let U=E.length?`${$.dataset.name} — ${E.join(" ")}`:$.dataset.name;$.getAttribute("aria-label")!==U&&$.setAttribute("aria-label",U)}};for(let $ of c.querySelectorAll(".part text"))$.nextSibling?.nodeType!==3&&$.after(document.createTextNode(" "));Me();let tt=null;return f.closest("details").addEventListener("toggle",()=>L()),{viewer:n,svg:c,stage:o,fit:C,zoomAt:N,toggleExpand:W,apply($){tt=$,Ul(c,$),Me(),f.closest("details").open&&L()},highlight($=[]){let E=new Set($);for(let U of c.querySelectorAll(".part"))U.classList.toggle("hl",E.has(U.dataset.part))},setStatus($){u.innerHTML=$},focusPart($){c.querySelector(`.part[data-part="${CSS.escape($)}"]`)?.focus()},setPins($){c.querySelectorAll(".insp-pin").forEach(E=>E.remove());for(let E of $){let U=c.querySelector(`.part[data-part="${CSS.escape(E.part)}"]`);if(!U)continue;let te=U.getBBox(),be=document.createElementNS("http://www.w3.org/2000/svg","g");be.setAttribute("class",`insp-pin ${E.cls||""}`),be.setAttribute("aria-hidden","true");let Qe=(E.offset||0)*26;be.setAttribute("transform",`translate(${te.x+te.width-10-Qe} ${te.y+12})`),be.innerHTML=`<circle r="12"/><text text-anchor="middle" y="4">${b(E.label)}</text>`,c.appendChild(be)}},destroy(){document.removeEventListener("keydown",Z),document.body.classList.remove("has-expanded"),me()}};function L(){let $=Vl(c,tt),E=[...c.querySelectorAll(".part")].map(U=>U.dataset.name);f.innerHTML=`<p>${b(t)}. Inspection points: ${b(E.join(", "))}.</p>`+($.length?`<ul>${$.map(U=>`<li><strong>${b(U.name)}:</strong> ${b(U.state)}</li>`).join("")}</ul>`:"")}}function $t(e){let a=String(e),t=2166136261;for(let r=0;r<a.length;r++)t^=a.charCodeAt(r),t=Math.imul(t,16777619);return t>>>0}function yt(e=1){let a=(typeof e=="number"?e:$t(e))>>>0,t=()=>{a=a+1831565813>>>0;let r=a;return r=Math.imul(r^r>>>15,r|1),r^=r+Math.imul(r^r>>>7,r|61),((r^r>>>14)>>>0)/4294967296};return{next:t,range:(r,i)=>r+(i-r)*t(),int:(r,i)=>r+Math.floor(t()*(i-r+1)),pick:r=>r[Math.floor(t()*r.length)],noise:r=>(t()*2-1)*r,shuffle(r){let i=r.slice();for(let n=i.length-1;n>0;n--){let o=Math.floor(t()*(n+1));[i[n],i[o]]=[i[o],i[n]]}return i}}}function zl(e,[a]){let t=Ke[a];if(!t){e.innerHTML="<p>Unknown equipment.</p>";return}let r=qt.find(d=>d.id===t.family),i=et.filter(d=>d.equipment===a||(d.equipmentList||[]).includes(a));e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/family/"+r.id,r.name],["#/equipment/"+a,t.name]])}
    <div class="workspace"><div class="viz-col" id="viz"></div>
    <div class="panel-col">
      <section class="card"><span class="badge st-neutral">${b(t.abbr)}</span><h1 style="margin-top:.35rem">${b(t.name)}</h1>
        <p>${V(t.role)}</p>${Yt(t.role)}
        ${t.topology?`<div class="callout small"><strong>Configurations vary:</strong> ${V(t.topology)}</div>`:""}</section>
      <section class="card" aria-labelledby="ladder-h"><h2 id="ladder-h">Commissioning ladder</h2>
        <p class="small muted">Activities for this equipment from planning to turnover. Each level depends on evidence from the levels before it.</p>
        <ol class="plain stack">${fr.map(d=>{let u=i.filter(f=>f.level===d);return u.length?`<li><div class="row">${Ue(d)} <strong>${b(Ca[d].name)}</strong></div><ul class="plain" style="margin:.3rem 0 0 .5rem">${u.map(f=>`<li><a class="nav-link" style="padding-left:.5rem" href="${It(f)}">${Da(f.id)}<span>${b(f.title)}</span>${Mt(f.status)}</a></li>`).join("")}</ul></li>`:""}).join("")}</ol>
      </section>
      <section class="card"><h2>Inspection points</h2><p class="small muted">Select a part in the drawing (or below) to learn what it does.</p>
        <div id="part-info" class="callout small" aria-live="polite">No part selected.</div>
        <ul class="plain row" style="margin-top:.5rem">${t.parts.map(d=>`<li><button type="button" class="btn small" data-part="${d.id}">${b(d.name)}</button></li>`).join("")}</ul></section>
      <section class="card"><h2>Research basis</h2>${Ba(t.sources)}</section>
      ${gt()}
    </div></div></div>`;let n=xa(e.querySelector("#viz"),{svg:ci(t.svg),title:t.name,onPart:c}),o=Dt[t.model];if(o){let d=o.init({params:{...o.params},faults:{},rng:yt(1)});n.apply(o.view(d)),n.setStatus('<span class="badge st-neutral">Idle state</span><span class="small muted">Open a test to operate the equipment.</span>')}function c(d){let u=t.parts.find(f=>f.id===d);u&&(e.querySelector("#part-info").innerHTML=`<strong>${b(u.name)}</strong><br>${V(u.desc)}`,n.highlight([d]))}return e.addEventListener("click",d=>{let u=d.target.closest("button[data-part]");u&&(c(u.dataset.part),n.focusPart(u.dataset.part))}),()=>n.destroy()}function di(e,a,{excludeNominal:t=!1}={}){let r=(e.variants||[{id:"nominal"}]).filter(c=>!(t&&c.id==="nominal")),i=r.map(c=>c.weight??1),n=i.reduce((c,d)=>c+d,0),o=yt($t(`${e.id}:${a}`)).next()*n;for(let c=0;c<r.length;c++)if(o-=i[c],o<=0)return r[c];return r[r.length-1]}function ns(e,a,{variantId:t="nominal",seed:r=1}={}){let i=(e.variants||[]).find(A=>A.id===t)||{id:"nominal"},n=yt($t(`${e.id}|${i.id}|${r}`)),o={...a.params||{},...e.params||{}},c={...i.faults||{}},d=a.init({params:o,faults:c,rng:n}),u=e.dt||a.dt||.1,f=e.sample||a.sample||.5,g={samples:[],events:[],windows:{}},v={test:e,model:a,variant:i,seed:r,state:d,t:0,stepIndex:-1,phase:"ready",evidence:g,actionsTaken:[]},T=()=>Object.keys(d.alarms||{}),y={rng:n,alarm(A,C,N="alarm"){d.alarms=d.alarms||{},d.alarms[A]||(d.alarms[A]={text:C,sev:N},g.events.push({t:Ea(v.t),kind:"alarm",code:A,text:C,sev:N}))},clear(A){d.alarms&&d.alarms[A]&&(g.events.push({t:Ea(v.t),kind:"clear",code:A,text:d.alarms[A].text,sev:"info"}),delete d.alarms[A])},event(A,C){g.events.push({t:Ea(v.t),kind:"event",code:A,text:C,sev:"info"})}};function S(){g.samples.push({t:Ea(v.t),r:a.read(d,n),v:a.view(d),st:a.status(d),alarms:T()})}function D(A){let C=g.samples.length,N=Math.round(A/u),R=Math.max(1,Math.round(f/u));for(let j=1;j<=N;j++)a.step(d,u,y),v.t+=u,(j%R===0||j===N)&&S();return g.samples.slice(C)}return v.start=()=>v.phase!=="ready"?[]:(v.phase="running",S(),g.samples.slice()),v.next=()=>{if(v.phase==="ready"&&v.start(),v.phase!=="running")return null;v.stepIndex+=1;let A=e.steps[v.stepIndex];if(!A)return v.phase="awaiting-evaluation",null;let C=v.t;A.action?.set&&(Object.assign(d.inputs,A.action.set),v.actionsTaken.push({t:Ea(C),step:A.id,set:{...A.action.set}}),y.event(`ACT:${A.id}`,A.action.log||A.title));let N=D(A.run??0);return N.length||S(),g.windows[A.id]={t0:Ea(C),t1:Ea(v.t)},v.stepIndex===e.steps.length-1&&(v.phase="awaiting-evaluation"),{step:A,samples:N.length?N:g.samples.slice(-1)}},v.runAll=()=>{for(v.start();v.phase==="running";)v.next();return v},v.evaluate=()=>{let A=zs(e.criteria,g);return v.result=A,v.phase="complete",A},v.latest=()=>g.samples[g.samples.length-1],v}function Qa(e,a,t){let r=ns(e,a,t).runAll();return r.evaluate(),r}function Ea(e){return Math.round(e*1e3)/1e3}var Cr=[{id:"acceptable",label:"Acceptable",symbol:"✓"},{id:"deficient",label:"Deficient",symbol:"✗"},{id:"cannot-verify",label:"Cannot verify",symbol:"?"}];function Ja(e,{seed:a=1,attempt:t=1,corrected:r=!1}={}){let i=yt($t(`${e.id}|inspect|${a}`)),n=e.items.filter(v=>v.defects&&v.defects.length),[o,c]=e.defectCount||[1,3],d=Math.min(n.length,i.int(o,c)),u=new Set(i.shuffle(n).slice(0,d).map(v=>v.id)),f=e.items.map(v=>{if(!r&&u.has(v.id)){let T=i.pick(v.defects);return{...v,truth:T.expect||"deficient",observation:T.text,defect:T}}return{...v,truth:"acceptable",observation:v.ok}}),g={test:e,seed:a,attempt:t,corrected:r,items:f,answers:{},notes:{}};return g.mark=(v,T)=>{g.answers[v]=T},g.complete=()=>f.every(v=>g.answers[v.id]),g.evaluate=()=>{let v=f.map(C=>{let N=g.answers[C.id]||null,R=N===C.truth||C.truth==="cannot-verify"&&N==="deficient";return{id:C.id,label:C.label,truth:C.truth,answer:N,correct:R,defect:C.defect||null}}),T=v.filter(C=>C.truth!=="acceptable"&&C.answer==="acceptable"),y=v.filter(C=>C.truth==="acceptable"&&C.answer&&C.answer!=="acceptable"),S=v.every(C=>C.truth==="acceptable"),D=v.filter(C=>C.truth!=="acceptable").map(C=>({itemId:C.id,title:C.defect.title||`${C.label}: deficiency`,observation:f.find(N=>N.id===C.id).observation,severity:C.defect.severity||"major",consequence:C.defect.consequence,corrective:C.defect.corrective,identifiedByLearner:C.answer&&C.answer!=="acceptable"})),A=v.filter(C=>C.correct).length/v.length;return g.result={perItem:v,missed:T,falseCalls:y,actualPass:S,deficiencies:D,score:A,pass:S},g.result},g}var pi={name:"Project Meridian — DC-1 (fictitious training facility)",number:"MRD-DC1-TRN",owner:"Example Owner Co. (fictitious)",cxa:"Example Commissioning Partners (fictitious)",contractor:"Example Electrical & Mechanical JV (fictitious)"};function Yd(e,a,t=60){let r=e.filter(n=>typeof n.r[a]=="number"),i=Math.max(1,Math.ceil(r.length/t));return r.filter((n,o)=>o%i===0||o===r.length-1).map(n=>[n.t,+n.r[a].toFixed(3)])}function Ar(e,{equipment:a,learner:t={},retest:r=!1,attempt:i=1}){let{test:n,evidence:o,result:c,model:d}=e,u=(n.measurements||[]).filter(f=>d.readings[f]);return{kind:"procedure",testId:n.id,title:n.title,level:n.level,equipment:a?.name||n.equipment,equipmentTag:`${a?.abbr||"EQ"}-1`,seed:e.seed,retest:r,attempt:i,steps:n.steps.filter(f=>o.windows[f.id]).map(f=>({id:f.id,title:f.title,t0:o.windows[f.id].t0,t1:o.windows[f.id].t1,action:f.action?.log||null})),criteria:n.criteria.map(f=>{let g=c.results.find(v=>v.id===f.id);return{id:f.id,label:f.label,requirement:Nt(f),basis:f.basis,unit:f.unit,digits:f.digits??2,measured:g.measured===1/0?"Not reached":g.measured,pass:g.pass,learner:t.judgments?.[f.id]||null}}),outcome:c.pass?"pass":"fail",learnerVerdict:t.verdict||null,learnerCause:t.cause||null,notes:t.notes||"",events:o.events.filter(f=>!f.code.startsWith("ACT:")).slice(0,40).map(f=>({t:f.t,kind:f.kind,text:f.text})),trend:Object.fromEntries(u.map(f=>[f,{label:d.readings[f].label,unit:d.readings[f].unit,pts:Yd(o.samples,f)}]))}}function ui(e,{equipment:a,retest:t=!1,attempt:r=1}){let i=e.result;return{kind:"inspection",testId:e.test.id,title:e.test.title,level:e.test.level,equipment:a?.name||e.test.equipment,equipmentTag:`${a?.abbr||"EQ"}-1`,seed:e.seed,retest:t,attempt:r,items:e.items.map(n=>({id:n.id,label:n.label,observation:n.observation,truth:n.truth,learner:e.answers[n.id]||null})),outcome:i.actualPass?"pass":"fail",score:i.score}}function hi(e,{learnerDescription:a,learnerSeverity:t}={}){let r=e.variant,i=e.result.results.filter(n=>!n.pass).map(n=>e.test.criteria.find(o=>o.id===n.id).label);return i.length?{testId:e.test.id,title:r.deficiency?.title||`${e.test.title}: acceptance criteria not met`,severity:r.deficiency?.severity||"major",learnerSeverity:t||null,description:a||`Failed criteria: ${i.join("; ")}`,failedCriteria:i,cause:r.cause||null,corrective:r.deficiency?.corrective||null}:null}var Wl=(e,a)=>a===!0?"Occurred":a===!1?"Did not occur":a===1/0?"Not reached":a==null?"—":`${Number(a).toFixed(e.digits??2)}${e.unit?" "+e.unit:""}`;function mi(e,a){let t=[];if(e.kind==="procedure"&&a[e.model]){let r=a[e.model],i=(e.variants||[]).filter(o=>o.id!=="nominal");for(let o of i){let c=Qa(e,r,{variantId:o.id,seed:101}),d=e.criteria.map(v=>{let T=c.result.results.find(y=>y.id===v.id);return{label:v.label,requirement:Nt(v),measured:Wl(v,T.measured),pass:T.pass}}),u=yt($t(`${e.id}:${o.id}:q`)),f=e.causes.find(v=>v.id===o.cause),g=d.filter(v=>!v.pass).map(v=>v.label);t.push({id:`GEN:${e.id}:${o.id}:cause`,kind:"diagnose",testId:e.id,level:e.level,prompt:{p:`During "${e.title}", these results were recorded. What is the most likely cause?`,t:`Evidence from "${e.title}" is tabulated below. Identify the most probable root cause consistent with the failed criteria.`},context:{type:"results",rows:d.map(({pass:v,...T})=>T)},options:u.shuffle(e.causes).map(v=>({id:v.id,text:v.text,correct:v.id===o.cause,feedback:v.id===o.cause?{p:`Correct. The failed results (${g.join("; ")}) point to this cause.`,t:`Correct — the failed criteria (${g.join("; ")}) are the signature of this condition.`}:{p:`Not the best fit. Look at which results failed: ${g.join("; ")}. The likelier cause is: ${f.text.p}`,t:`Inconsistent with the evidence pattern (${g.join("; ")}). Most probable cause: ${f.text.t}`}})),explain:o.deficiency.corrective})}let n=i[0];for(let o of[{id:"nominal"},n].filter(Boolean)){let c=Qa(e,r,{variantId:o.id,seed:202}),d=e.criteria.map(f=>{let g=c.result.results.find(v=>v.id===f.id);return{label:f.label,requirement:Nt(f),measured:Wl(f,g.measured)}}),u=c.result.pass;t.push({id:`GEN:${e.id}:${o.id}:accept`,kind:"readiness",testId:e.id,level:e.level,prompt:{p:"Based on these measured results, should this test be accepted?",t:"Given the recorded measurements against the acceptance criteria, what is the correct disposition?"},context:{type:"results",rows:d},options:[{id:"accept",text:{p:"Accept — every result meets its requirement.",t:"Accept: all criteria satisfied; proceed to dependent activities."},correct:u,feedback:u?{p:"Correct — every measured value is inside its requirement.",t:"Correct: all criteria satisfied."}:{p:"Look again: at least one measured value is outside its requirement.",t:"Incorrect: at least one criterion is not satisfied; acceptance would pass a deficiency downstream."}},{id:"reject",text:{p:"Do not accept — log a deficiency, correct it and retest.",t:"Reject: log deficiency, require corrective action and retest."},correct:!u,feedback:u?{p:"Every result here meets its requirement, so there is nothing to reject.",t:"All criteria are satisfied; rejecting without a documented basis is not appropriate."}:{p:"Correct — a failed criterion means the equipment is not ready. Log it, fix it, and retest.",t:"Correct: failed criteria require an issues-log entry, corrective action and retest before dependent testing."}},{id:"defer",text:{p:"Accept anyway and fix it later during the integrated test.",t:"Conditionally accept and defer resolution to IST."},correct:!1,feedback:{p:"Problems should be fixed before integrated testing — otherwise the integrated test will fail for a reason that was already known, wasting time and adding risk.",t:"Deferring known component deficiencies into IST invalidates the integrated test and adds risk; only owner-approved deviations with documented rationale should carry forward."}}],explain:{p:"Acceptance is decided against pre-agreed criteria using recorded evidence.",t:"Disposition is based on documented evidence against approved acceptance criteria."}})}}if(e.kind==="inspection"){let r=Ja(e,{seed:303}),i=r.items.find(o=>o.truth!=="acceptable"),n=r.items.filter(o=>o.truth==="acceptable").slice(0,3);if(i&&n.length>=2){let o=yt($t(`${e.id}:insp-q`));t.push({id:`GEN:${e.id}:find`,kind:"inspect",testId:e.id,level:e.level,prompt:{p:"Which of these inspection observations should be recorded as a deficiency?",t:"Identify the observation that constitutes a deficiency requiring an issues-log entry."},options:o.shuffle([i,...n]).map(c=>({id:c.id,text:{p:`${c.label}: ${c.observation}`,t:`${c.label}: ${c.observation}`},correct:c===i,feedback:c===i?{p:`Correct. ${i.defect.consequence?.p||""}`,t:`Correct. ${i.defect.consequence?.t||""}`}:{p:"This observation matches the requirement, so it is acceptable.",t:"Observation conforms; no deficiency."}})),explain:i.defect.corrective})}}return t}function Za(e,{title:a=""}={}){return e.length?`${a?`<h2>${b(a)}</h2>`:""}<ol class="plain stack quiz">${e.map((t,r)=>{let i=$e.answers[t.id];return`<li class="card flat" data-q="${b(t.id)}">
    <fieldset style="border:0;padding:0;margin:0"><legend><strong>Q${r+1}.</strong> ${V(t.prompt)} ${i?`<span class="badge ${i.correct?"st-pass":"st-warn"}">${i.correct?"Answered correctly before":"Try again"}</span>`:""}</legend>
    ${Xd(t.context)}
    <div class="stack" style="margin-top:.5rem">${t.options.map(n=>`<label class="row" style="align-items:flex-start;gap:.5rem;cursor:pointer"><input type="radio" name="${b(t.id)}" value="${b(n.id)}" style="margin-top:.3rem;min-width:18px;min-height:18px"><span>${V(n.text)}</span></label>`).join("")}</div>
    <div class="row" style="margin-top:.5rem"><button type="button" class="btn small primary" data-check>Check answer</button></div>
    <div class="q-feedback" aria-live="polite"></div></fieldset></li>`}).join("")}</ol>`:'<p class="muted">No questions for this item yet.</p>'}function Xd(e){return e?e.type==="results"?`<div class="table-wrap" style="margin-top:.4rem"><table class="data"><thead><tr><th>Criterion</th><th>Requirement</th><th>Measured</th></tr></thead><tbody>${e.rows.map(a=>`<tr><td>${b(a.label)}</td><td class="mono">${b(a.requirement)}</td><td class="mono">${b(a.measured)}</td></tr>`).join("")}</tbody></table></div>`:e.type==="list"?`<ul class="small">${e.items.map(a=>`<li>${V(a)}</li>`).join("")}</ul>`:e.type==="events"?`<ol class="plain events" style="margin-top:.4rem">${e.items.map(a=>`<li><span class="t">${b(a.t)}</span><span aria-hidden="true">${a.alarm?"⚠":"•"}</span><span>${b(a.text)}</span></li>`).join("")}</ol>`:e.type==="text"?`<p class="callout small">${V(e.text)}</p>`:"":""}function er(e,a){let t=Object.fromEntries(a.map(r=>[r.id,r]));e.addEventListener("click",r=>{let i=r.target.closest("[data-check]");if(!i)return;let n=i.closest("[data-q]"),o=t[n.dataset.q],c=n.querySelector("input[type=radio]:checked"),d=n.querySelector(".q-feedback");if(!c){d.innerHTML='<p class="fb bad">Select an answer first.</p>';return}let u=o.options.find(v=>v.id===c.value),f=!!u.correct;Mr(o.id,f);let g=o.options.find(v=>v.correct);d.innerHTML=`<p class="fb ${f?"good":"bad"}">${V(u.feedback||(f?{p:"Correct.",t:"Correct."}:{p:"Not quite.",t:"Incorrect."}))}</p>
      ${f?"":`<details class="small"><summary>Show the best answer</summary><p><strong>${V(g.text)}</strong></p>${g.feedback?`<p>${V(g.feedback)}</p>`:""}</details>`}
      ${o.explain?`<p class="small muted" style="margin-top:.3rem"><strong>Why it matters:</strong> ${V(o.explain)}</p>`:""}`})}var gi=new Map,Gl=[["overview","Overview"],["guided","Guided"],["interactive","Interactive test"],["quiz","Assessment"]];function _l(e,[a,t="overview"]){let r=Ye[a];if(!r){e.innerHTML="<p>Unknown test.</p>";return}if(r.kind==="scenario"){ga(`#/scenario/${a}`);return}Rr(a);let i=Ke[r.equipment],n=Dt[r.model],o=r.kind==="reference"?Gl.filter(([S])=>S==="overview"||S==="quiz"):Gl;o.find(([S])=>S===t)||(t="overview"),e.innerHTML=`<div class="page stack">
    ${mt([["#/","Home"],["#/stage/"+r.level,r.level],...i?[["#/equipment/"+i.id,i.name]]:[],["#/test/"+a,r.title]])}
    <div class="workspace"><div class="viz-col" id="viz"></div><div class="panel-col">
      <section class="card"><div class="row">${Ue(r.level)}${Mt(r.status)}${i?`<a class="badge st-neutral" href="#/equipment/${i.id}">${b(i.abbr)} · ${b(i.name)}</a>`:""}${ft(a)?'<span class="badge st-pass">✓ Accepted</span>':""}</div>
        <h1 style="margin-top:.4rem">${b(r.title)}</h1><p>${V(r.purpose)}</p>${Yt(r.purpose)}</section>
      <div><div class="tabs" role="tablist" aria-label="Learning mode">${o.map(([S,D])=>`<a role="tab" href="#/test/${a}/${S}" aria-selected="${S===t}" ${S===t?'aria-current="page"':""} class="tab-link">${D}</a>`).join("")}</div>
      <div class="tabpanel" role="tabpanel" id="tp"></div></div>
      ${gt()}
    </div></div></div>`,e.querySelectorAll(".tab-link").forEach(S=>{S.style.textDecoration="none",S.setAttribute("role","tab")});let c=e.querySelector("#tp"),d=e.querySelector("#viz"),u=ci(r.svg||i?.svg||"process"),f=xa(d.appendChild(document.createElement("div")),{svg:u,title:i?i.name:r.title,levelBadge:Ue(r.level),onPart:S=>g?.(S)}),g=S=>T(S),v=r.kind==="procedure"?ep(d,r,n):null;n&&f.apply(n.view(n.init({params:{...n.params,...r.params||{}},faults:{},rng:yt(1)})));function T(S){let D=i?.parts.find(A=>A.id===S);D&&(f.highlight([S]),f.setStatus(`<strong>${b(D.name)}:</strong> <span>${V(D.desc)}</span>`))}let y=null;return t==="overview"?Qd(c,r,i):t==="quiz"?Zd(c,r):r.kind==="procedure"?y=ap(c,{test:r,eq:i,model:n,viewer:f,live:v,mode:t}):r.kind==="inspection"&&(y=ip(c,{test:r,eq:i,viewer:f,mode:t,setOnPart:S=>{g=S}})),()=>{y?.(),f.destroy()}}function Qd(e,a,t){let r=a.kind;e.innerHTML=`<div class="stack">
    <div><h3>Test concept</h3><p>${V(a.concept)}</p>${Yt(a.concept)}</div>
    <div><h3>Expected behavior</h3><p>${V(a.expected)}</p></div>
    <details class="disclose"><summary>Why this matters (failure consequences)</summary><div><p>${V(a.consequence)}</p></div></details>
    <div><h3>Prerequisites</h3>${Hr(a)}</div>
    ${r==="procedure"?`<div><h3>Acceptance criteria</h3><p class="small muted">Each criterion is labelled with its basis. "Illustrative" values are simulation assumptions — real limits come from the project specification, manufacturer data and applicable codes.</p>${Ur(a)}</div>`:""}
    ${r==="inspection"?`<div><h3>Checklist items (${a.items.length})</h3><ul class="small">${a.items.map(i=>`<li><strong>${b(i.label)}</strong> — ${V(i.check)}</li>`).join("")}</ul></div>`:""}
    ${r==="reference"?a.sections.map(i=>`<div><h3>${b(i.heading)}</h3><p>${V(i.body)}</p>${Yt(i.body)}</div>`).join(""):""}
    <div class="table-wrap"><table class="data"><tbody>
      <tr><th scope="row">Simulated conditions</th><td>${V(a.inputs)}</td></tr>
      <tr><th scope="row">Monitored measurements</th><td>${b(Jd(a).join(", ")||"—")}</td></tr>
      <tr><th scope="row">Performed by</th><td>${V(a.performedBy)}</td></tr>
      ${a.timeCompression?`<tr><th scope="row">Time scale</th><td>${b(a.timeCompression)}</td></tr>`:""}
      <tr><th scope="row">Implementation</th><td>${Mt(a.status)} ${a.status==="reference"?"Reference module — not simulated because a credible interactive model is not supported by available public sources or the activity is specialist-only.":""}</td></tr>
    </tbody></table></div>
    ${a.safety?`<div class="callout warn small"><strong>Safety boundary:</strong> ${V(a.safety)}</div>`:""}
    <div><h3>Dependencies</h3>${Vr(a)}</div>
    <div><h3>Research basis</h3>${Ba(a.sources)}</div>
    ${r!=="reference"?`<div class="row"><a class="btn primary" href="#/test/${a.id}/guided">Start guided walkthrough</a><a class="btn" href="#/test/${a.id}/interactive">Perform interactive test</a></div>`:""}
  </div>`}function Jd(e){let a=Dt[e.model];return(e.measurements||[]).map(t=>a?.readings[t]?.label||t)}function Zd(e,a){let t=[...ur.filter(r=>r.testId===a.id),...mi(a,Dt)];e.innerHTML=Za(t),er(e,t)}function ep(e,a,t){let r=(a.measurements||[]).filter(d=>t?.readings[d]),i=document.createElement("section");i.className="card",i.setAttribute("aria-label","Live simulated readings"),i.innerHTML=`<div class="row"><h2 style="margin:0">Live readings</h2><span class="spacer"></span>
    <label class="small" for="speed">Playback</label><select id="speed" class="small">${[1,4,8,16,0].map(d=>`<option value="${d}" ${+je.speed===d?"selected":""}>${d?d+"× speed":"Instant"}</option>`).join("")}</select></div>
    <p class="small muted" style="margin:.2rem 0 .5rem">Simulated time <span class="mono" data-simt>0.0 s</span> · <span data-status>Idle</span></p>
    <div class="readings">${r.map(d=>`<div class="reading" data-k="${d}"><span class="r-label">${b(t.readings[d].label)}</span><span class="r-value">—</span><span class="r-unit">${b(t.readings[d].unit)}</span><svg class="spark" viewBox="0 0 100 28" preserveAspectRatio="none" aria-hidden="true"><polyline points=""/></svg></div>`).join("")}</div>
    <h3 style="margin-top:.75rem">Events & alarms</h3><ol class="plain events" aria-live="polite" aria-relevant="additions"><li class="muted"><span></span><span></span><span>No events yet.</span></li></ol>`,e.appendChild(i),i.querySelector("#speed").addEventListener("change",d=>zt("speed",+d.target.value));let n=Object.fromEntries(r.map(d=>[d,{v:i.querySelector(`[data-k="${d}"] .r-value`),p:i.querySelector(`[data-k="${d}"] polyline`)}])),o=i.querySelector(".events"),c=-1;return{reset(){c=-1,o.innerHTML='<li class="muted"><span></span><span></span><span>No events yet.</span></li>';for(let d of r)n[d].v.textContent="—",n[d].p.setAttribute("points","");i.querySelector("[data-simt]").textContent="0.0 s",i.querySelector("[data-status]").textContent="Idle"},show(d,u){let f=d.evidence.samples,g=f[u];if(!g)return;i.querySelector("[data-simt]").textContent=`${g.t.toFixed(1)} s`,i.querySelector("[data-status]").textContent=`${g.st.label}${g.alarms.length?` · ${g.alarms.length} active alarm(s)`:""}`;let v=Math.max(0,u-160);for(let y of r){let S=t.readings[y].digits??1;n[y].v.textContent=Number(g.r[y]).toFixed(S);let D=f.slice(v,u+1).map(R=>R.r[y]),A=Math.min(...D),C=Math.max(...D),N=C-A||1;n[y].p.setAttribute("points",D.map((R,j)=>`${j/Math.max(1,D.length-1)*100},${26-(R-A)/N*24}`).join(" "))}let T=d.evidence.events.filter(y=>y.t<=g.t+1e-6);T.length!==c&&(c=T.length,o.innerHTML=T.length?T.slice(-60).map(y=>`<li class="ev-${y.sev}"><span class="t">${y.t.toFixed(1)}s</span><span aria-hidden="true">${y.kind==="alarm"?"⚠":y.kind==="clear"?"✓":"•"}</span><span>${y.kind==="alarm"?"<strong>ALARM</strong> ":y.kind==="clear"?"Cleared: ":""}${b(y.text)}</span></li>`).join(""):'<li class="muted"><span></span><span></span><span>No events yet.</span></li>',o.scrollTop=o.scrollHeight)}}}function tp(e,a,t,r,i){let n=e.evidence.samples;if(ar()||!+je.speed||t<=a)return r(t),i(),()=>{};let o=n[a].t,c=performance.now(),d=a,u=requestAnimationFrame(function f(g){let v=o+(g-c)/1e3*je.speed;for(;d<t&&n[d+1].t<=v;)d++;r(d),d>=t?(u=null,i()):u=requestAnimationFrame(f)});return()=>{u&&cancelAnimationFrame(u),u=null}}function ap(e,a){let{test:t,eq:r,model:i,viewer:n,live:o,mode:c}=a,d=`${t.id}:${c}`,u=gi.get(d),f=null,g=W=>{u.cursor=W;let Z=u.run.evidence.samples[W];n.apply(Z.v),o.show(u.run,W),n.setStatus(rp(Z))};function v(W={}){let Z=W.seed??Date.now()%1e5,ee=W.variantId??(W.retest?"nominal":di(t,Z).id);u={mode:c,seed:Z,variantId:ee,run:ns(t,i,{variantId:ee,seed:Z}),phase:c==="guided"?"choose":"prep",cursor:0,busy:!1,retest:!!W.retest,attempt:(W.attempt||0)+1,judgments:{},checks:{},observed:{}},gi.set(d,u),o.reset()}u||v(),u.run.evidence.samples.length?g(u.cursor):n.apply(i.view(u.run.state));function T(){c==="interactive"&&u.phase==="observe"&&!u.busy&&(u.phase="steps"),e.innerHTML=c==="guided"?A():C(),n.highlight(u.phase==="steps"||u.phase==="observe"?y()?.highlight||[]:[]),R()}let y=()=>u.phase==="observe"?t.steps[u.run.stepIndex]:t.steps[u.run.stepIndex+1];function S(){if(u.busy)return;u.run.phase==="ready"&&(u.run.start(),g(0));let W=u.run.evidence.samples.length-1,Z=u.run.next();Z&&(u.busy=!0,u.phase="observe",T(),Kt(`Performing: ${Z.step.title}`),f=tp(u.run,W,u.run.evidence.samples.length-1,g,()=>{u.busy=!1,f=null,T(),Kt(`${Z.step.title} complete`)}))}function D(){f?.(),f=null,g(u.run.evidence.samples.length-1),u.busy=!1,T()}function A(){if(u.phase==="choose")return`<h2>Guided walkthrough</h2><p>${V({p:"You will be guided through each step. Before each action you will see what it does and what to look for; afterwards you will see what happened and what it means.",t:"Step-by-step walkthrough with pre-action explanation, highlighted components, expected observations and post-action interpretation."})}</p>
      <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem"><legend><strong>Choose the situation to walk through</strong></legend>
        ${t.variants.map(G=>`<label class="row" style="gap:.5rem"><input type="radio" name="gv" value="${G.id}" ${G.id==="nominal"?"checked":""}> ${G.id==="nominal"?"Normal — equipment installed and adjusted correctly":`Example failure — ${b(G.deficiency.title)}`}</label>`).join("")}
      </fieldset><div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="g-start">Start walkthrough</button></div>`;let W=t.steps.length,Z=u.run.stepIndex+1-(u.phase==="observe",0),ee=u.run.phase==="awaiting-evaluation"||u.run.phase==="complete",ae=y(),F="";if(ee&&u.phase!=="observe"){u.run.phase!=="complete"&&(u.run.evaluate(),Ia(t.id));let G=u.run.result,ve=u.run.variant;F=`<h3>Result: ${G.pass?'<span class="badge st-pass">✓ All criteria met</span>':'<span class="badge st-fail">✗ Test failed</span>'}</h3>
        ${Ur(t,G.results)}
        ${G.pass?`<div class="callout ok"><p>${V({p:"Every measured value met its requirement. In a real project, the CxA would record the evidence, the witnesses would sign, and the next dependent activities could proceed.",t:"All criteria satisfied; record evidence, obtain witness sign-off and release dependent activities."})}</p></div>`:`<div class="callout bad"><p><strong>Deficiency:</strong> ${b(ve.deficiency.title)}</p><p><strong>Likely cause:</strong> ${V(t.causes.find(Ie=>Ie.id===ve.cause).text)}</p><p><strong>Corrective action:</strong> ${V(ve.deficiency.corrective)}</p><p class="small">${V({p:"A failed test is a useful result: it caught a problem before the facility depended on it. The issue is logged, fixed and the test is repeated.",t:"The failure is logged in the issues log with evidence, assigned for corrective action and closed only after a successful retest."})}</p></div>`}
        <div class="row"><button type="button" class="btn" data-act="g-restart">Walk through another situation</button><a class="btn primary" href="#/test/${t.id}/interactive">Try the interactive test</a></div>`}else if(u.phase==="observe"){let G=t.steps[u.run.stepIndex],ve=u.run.evidence.windows[G.id],Ie=u.run.evidence.samples[u.cursor],Oe=u.run.evidence.events.filter(me=>me.t>=ve.t0&&me.t<=ve.t1&&!me.code.startsWith("ACT:"));F=`<div class="card flat" style="border-color:var(--brand)"><h3>Step ${u.run.stepIndex+1}: ${b(G.title)}</h3>
        ${u.busy?'<p aria-live="polite">Simulating… <button type="button" class="btn small" data-act="skip">Skip to end of step</button></p>':`
        <h4>What we expected</h4><p>${V(G.expect)}</p>
        <h4>What happened</h4><ul class="small">${(G.observe||t.measurements).filter(me=>i.readings[me]).map(me=>`<li>${b(i.readings[me].label)}: <strong class="mono">${Number(Ie.r[me]).toFixed(i.readings[me].digits??1)} ${b(i.readings[me].unit)}</strong></li>`).join("")}
          <li>Status: <strong>${b(Ie.st.label)}</strong></li>${Oe.map(me=>`<li>${me.kind==="alarm"?"⚠ <strong>Alarm:</strong> ":""}${b(me.text)} <span class="muted">(t=${me.t.toFixed(1)} s)</span></li>`).join("")}</ul>
        ${G.deeper?`<details class="disclose"><summary>Deeper engineering note</summary><div>${V(G.deeper)}</div></details>`:""}
        <div class="row"><button type="button" class="btn primary" data-act="g-next">${u.run.stepIndex+1>=W?"See the evaluation":"Next step"}</button></div>`}</div>`}else F=`<div class="card flat" style="border-color:var(--brand)"><h3>Step ${u.run.stepIndex+2}: ${b(ae.title)}</h3>
        <p>${V(ae.explain)}</p>${Yt(ae.explain)}
        <div class="callout small"><strong>Watch for:</strong> ${V(ae.expect)}</div>
        ${ae.highlight?.length?`<p class="small muted">Highlighted in the drawing: ${b(ae.highlight.map(G=>r?.parts.find(ve=>ve.id===G)?.name||G).join(", "))}</p>`:""}
        <div class="row" style="margin-top:.5rem"><button type="button" class="btn primary" data-act="step">${ae.action?b(ae.action.label):`Observe for ${ae.run} s`}</button></div></div>`;return`<div class="row"><h2 style="margin:0">Guided walkthrough</h2><span class="spacer"></span><span class="small muted">${u.variantId==="nominal"?"Normal situation":"Example failure situation"}</span></div>
      <div class="progress-bar" role="progressbar" aria-label="Walkthrough progress" aria-valuemin="0" aria-valuemax="${W}" aria-valuenow="${Math.max(0,Z)}" style="margin:.5rem 0"><i style="width:${Math.max(0,Z)/W*100}%"></i></div>
      <ol class="plain steps small">${t.steps.map((G,ve)=>`<li class="${ve<=u.run.stepIndex&&!(u.busy&&ve===u.run.stepIndex)?"done":""} ${G===ae&&!ee?"current":""}">${b(G.title)}</li>`).join("")}</ol>${F}`}function C(){let W=At.missing(t.id,ft);if(je.mode==="structured"&&W.length&&u.phase==="prep"&&!u.retest)return`<h2>Prerequisites not yet accepted</h2><div class="callout warn"><p>${V({p:"In Structured mode, this test can only be performed after the activities it depends on have been accepted — exactly like a real project.",t:"Structured mode enforces the commissioning dependency graph: execution requires acceptance of upstream activities."})}</p></div>
        <ul class="stack">${W.map(Z=>`<li><a href="#/test/${Z.test}">${Ue(Ye[Z.test].level)} ${b(Ye[Z.test].title)}</a><div class="small">${V(Z.why)}</div></li>`).join("")}</ul>
        <div class="row"><a class="btn" href="#/test/${t.id}/guided">Use the guided walkthrough instead</a><button type="button" class="btn" data-act="to-explore">Switch to Explore mode</button></div>`;if(u.phase==="prep"){let Z=[...t.prerequisites.map(ee=>({id:ee.test||ee.item,label:ee.test?`${Ye[ee.test]?.title} accepted`:aa(ee.item)})),{id:"safety",label:"Test is authorized; safety plan, roles and witnesses confirmed (simulated)"},{id:"script",label:"Approved test script and acceptance criteria on hand"}];return`<h2>${u.retest?"Retest after corrective action":"Interactive test"}</h2>
        ${u.retest?`<div class="callout ok small">${V({p:"The contractor reports the deficiency has been corrected. A retest repeats the test to prove it.",t:"Corrective action reported complete; retest required to verify and close the issue."})}</div>`:`<p>${V({p:"You run the test. A hidden problem may or may not be present — your job is to observe, compare against the criteria, decide pass or fail, and document what you find.",t:"Execute the scripted test; a seeded hidden condition may be present. Evaluate evidence against criteria, determine disposition and document deficiencies."})}</p>`}
        <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem"><legend><strong>Readiness review</strong> — confirm each item before starting</legend>
          ${Z.map(ee=>`<label class="row" style="gap:.5rem;align-items:flex-start"><input type="checkbox" data-check="${b(ee.id)}" ${u.checks[ee.id]?"checked":""} style="margin-top:.25rem;min-width:18px;min-height:18px"> <span>${b(ee.label)}</span></label>`).join("")}
        </fieldset>
        <div class="row" style="margin-top:.75rem"><label class="small" for="seed">Scenario seed</label><input id="seed" type="text" inputmode="numeric" value="${u.seed}" style="width:8em" ${u.retest?"disabled":""}><span class="small muted">Same seed ⇒ same hidden condition (reproducible).</span></div>
        <div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="begin" ${Z.every(ee=>u.checks[ee.id])?"":'aria-disabled="true"'}>Begin test</button><span class="small muted" data-hint>${Z.every(ee=>u.checks[ee.id])?"":"Confirm all readiness items to begin."}</span></div>`}if(u.phase==="steps"||u.phase==="observe"){let Z=t.steps.length,ee=u.run.phase==="awaiting-evaluation"&&!u.busy,ae=y();return`<div class="row"><h2 style="margin:0">${u.retest?"Retest":"Interactive test"}</h2><span class="spacer"></span><span class="small muted mono">seed ${u.seed}</span></div>
        <ol class="plain steps small" style="margin-top:.5rem">${t.steps.map((F,G)=>{let ve=G<=u.run.stepIndex&&!(u.busy&&G===u.run.stepIndex),Ie=!ee&&(u.phase==="steps"&&G===u.run.stepIndex+1||u.phase==="observe"&&!u.busy&&G===u.run.stepIndex+1);return`<li class="${ve?"done":""} ${Ie?"current":""}"><strong>${b(F.title)}</strong>${Ie?`<div style="margin-top:.3rem">${V(F.explain)}</div><details class="small"><summary class="muted">Hint: what should happen?</summary>${V(F.expect)}</details><div class="row" style="margin-top:.4rem"><button type="button" class="btn primary small" data-act="step">${F.action?b(F.action.label):`Observe for ${F.run} s`}</button></div>`:""}</li>`}).join("")}</ol>
        ${u.busy?'<p aria-live="polite">Simulating… <button type="button" class="btn small" data-act="skip">Skip to end of step</button></p>':""}
        <label class="small" for="notes"><strong>Field notes</strong> (optional — appear on your test record)</label><textarea id="notes" data-notes placeholder="What did you observe?">${b(u.notes||"")}</textarea>
        ${ee?'<div class="row" style="margin-top:.5rem"><button type="button" class="btn primary" data-act="to-eval">Evaluate results</button></div>':`<p class="small muted">${Math.max(0,u.run.stepIndex+1)} of ${Z} steps complete.</p>`}`}if(u.phase==="evaluate"){let Z=u.run.result||u.run.evaluate(),ee=yt($t(`${t.id}:${u.seed}:causes`));return u.causeOrder||=ee.shuffle(t.causes).map(ae=>ae.id),`<h2>Evaluate the evidence</h2><p class="small">${V({p:"Compare each measured value with its requirement and decide whether it passes. Measured values come from the simulated instruments during your test.",t:"Disposition each criterion against the captured evidence (values computed from the recorded samples within each step window)."})}</p>
        <div class="stack">${t.criteria.map(ae=>{let F=Z.results.find(G=>G.id===ae.id);return`<fieldset class="insp-item"><legend class="sr-only">${b(ae.label)}</legend><div><strong>${b(ae.label)}</strong> ${da(ae.basis)}</div>
          <div class="small">Requirement: <span class="mono">${b(Nt(ae))}</span> · Measured: <strong class="mono">${b(Bi(ae,F.measured))}</strong></div>
          <div class="verdicts" role="group" aria-label="Judgment for ${b(ae.label)}" style="margin-top:.35rem">${["pass","fail"].map(G=>`<button type="button" data-v="${G}" data-crit="${ae.id}" aria-pressed="${u.judgments[ae.id]===G}">${G==="pass"?"✓ Pass":"✗ Fail"}</button>`).join("")}</div></fieldset>`}).join("")}</div>
        <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem;margin-top:.75rem"><legend><strong>Overall test result</strong></legend>
          <div class="verdicts" role="group" aria-label="Overall result">${["pass","fail"].map(ae=>`<button type="button" data-v="${ae}" data-overall aria-pressed="${u.verdict===ae}">${ae==="pass"?"✓ Accept — test passed":"✗ Reject — log deficiency"}</button>`).join("")}</div>
          ${u.verdict==="fail"?`<label for="cause"><strong>Most likely cause</strong></label><select id="cause" data-cause><option value="">Select…</option>${u.causeOrder.map(ae=>`<option value="${ae}" ${u.cause===ae?"selected":""}>${b(Lt(t.causes.find(F=>F.id===ae).text))}</option>`).join("")}</select>
            <label for="sev"><strong>Severity</strong></label><select id="sev" data-sev>${["critical","major","minor"].map(ae=>`<option ${u.severity===ae?"selected":""}>${ae}</option>`).join("")}</select>
            <label for="desc"><strong>Deficiency description</strong></label><textarea id="desc" data-desc placeholder="Describe what failed, citing measured values.">${b(u.desc||"")}</textarea>`:""}
        </fieldset>
        <div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="submit">Submit test record</button><span class="small muted" data-hint></span></div>`}return u.phase==="feedback"?u.feedbackHtml:""}function N(){let W=u.run.result,Z=e.querySelector("[data-hint]");if(t.criteria.some(re=>!u.judgments[re.id])||!u.verdict){Z.textContent="Judge every criterion and choose an overall result.";return}if(u.verdict==="fail"&&!u.cause){Z.textContent="Select the most likely cause.";return}let ee=W.results.map(re=>({id:re.id,correct:u.judgments[re.id]==="pass"===re.pass})),ae=u.verdict==="pass"===W.pass,F=W.pass?null:u.cause===u.run.variant.cause,G=sr(Ar(u.run,{equipment:r,learner:{judgments:u.judgments,verdict:u.verdict,cause:u.cause,notes:u.notes},retest:u.retest,attempt:u.attempt})),ve=null;W.pass?u.retest&&nr(t.id,G.id):ve=ir({...hi(u.run,{learnerDescription:u.desc,learnerSeverity:u.severity}),recordId:G.id,equipment:r?.name});let Ie=W.pass&&ae;rr(t.id,{outcome:Ie?"pass":"fail",actual:W.pass?"pass":"fail",learnerCorrect:ae,causeCorrect:F,seed:u.seed,retest:u.retest,recordId:G.id});let Oe=u.run.variant,me=Oe.cause&&t.causes.find(re=>re.id===Oe.cause);u.feedbackHtml=`<h2>Test record submitted</h2>
      <div class="callout ${ae?"ok":"bad"}"><p><strong>${ae?"Your overall judgment was correct.":"Your overall judgment was not correct."}</strong> The equipment ${W.pass?"<strong>met</strong>":"<strong>did not meet</strong>"} all acceptance criteria.</p></div>
      ${Ur(t,W.results)}
      <ul class="plain stack small">${ee.filter(re=>!re.correct).map(re=>`<li class="fb bad">You judged "${b(t.criteria.find(Me=>Me.id===re.id).label)}" as ${u.judgments[re.id]}. ${V({p:"Compare the measured value with the requirement again — the requirement shows the allowed range or limit.",t:"Re-check the measured value against the operator and limit shown in the requirement column."})}</li>`).join("")||'<li class="fb good">Every criterion was judged correctly.</li>'}</ul>
      ${W.pass?"":`<div class="card flat stack"><h3>Diagnosis</h3>
        <p class="fb ${F?"good":"bad"}">${F?"You identified the most likely cause.":"The cause you selected is not the most likely one."}</p>
        <p><strong>Actual condition:</strong> ${V(me.text)}</p><p><strong>Deficiency logged:</strong> ${b(Oe.deficiency.title)} <span class="badge st-fail">${b(Oe.deficiency.severity)}</span> <span class="mono small">${b(ve.id)}</span></p>
        <p><strong>Required corrective action:</strong> ${V(Oe.deficiency.corrective)}</p>
        <p class="small">${V(t.consequence)}</p></div>`}
      ${W.pass&&u.retest?'<div class="callout ok">Retest passed — related open deficiencies were closed and reference this retest record.</div>':""}
      <div class="row"><a class="btn" href="#/records/${G.id}">View test record</a>${ve?'<a class="btn" href="#/records?tab=deficiencies">Deficiency log</a>':""}
        ${W.pass?"":'<button type="button" class="btn primary" data-act="retest">Corrective action complete → Retest</button>'}
        ${W.pass&&!ae?'<button type="button" class="btn primary" data-act="again">Run the test again</button>':""}
        <button type="button" class="btn" data-act="new">New attempt (new seed)</button>
        ${Ie?Kl(t):""}</div>`,u.phase="feedback",T(),e.querySelector("h2")?.focus?.(),Kt(Ie?"Test accepted":"Test record submitted")}function R(){let W=e.querySelector("[data-notes]");W&&W.addEventListener("input",()=>{u.notes=W.value});let Z=e.querySelector("[data-desc]");Z&&Z.addEventListener("input",()=>{u.desc=Z.value}),e.querySelector("[data-cause]")?.addEventListener("change",ee=>{u.cause=ee.target.value}),e.querySelector("[data-sev]")?.addEventListener("change",ee=>{u.severity=ee.target.value}),e.querySelector("#seed")?.addEventListener("change",ee=>{let ae=parseInt(ee.target.value,10);Number.isFinite(ae)&&(v({seed:ae}),T())})}let j=W=>{let Z=W.target.closest("[data-check]");if(Z&&Z.type==="checkbox"){u.checks[Z.dataset.check]=Z.checked;let ve=window.scrollY;T(),window.scrollTo(0,ve),e.querySelector(`[data-check="${CSS.escape(Z.dataset.check)}"]`)?.focus();return}let ee=W.target.closest("[data-crit]");if(ee){u.judgments[ee.dataset.crit]=ee.dataset.v,ee.parentElement.querySelectorAll("button").forEach(ve=>ve.setAttribute("aria-pressed",String(ve===ee)));return}let ae=W.target.closest("[data-overall]");if(ae){u.verdict=ae.dataset.v,!u.severity&&u.verdict==="fail"&&(u.severity="major"),T(),e.querySelector(`[data-overall][data-v="${ae.dataset.v}"]`)?.focus();return}let F=W.target.closest("[data-act]");if(!F||F.getAttribute("aria-disabled")==="true"){if(F){let ve=e.querySelector("[data-hint]");ve&&(ve.textContent="Confirm all readiness items to begin.")}return}let G=F.dataset.act;if(G==="g-start"){let ve=e.querySelector("input[name=gv]:checked").value;v({variantId:ve,seed:11}),u.phase="steps",T()}else G==="g-restart"?(v({seed:11}),T()):G==="step"?S():G==="skip"?D():G==="g-next"||G==="begin"?(u.phase="steps",T()):G==="to-eval"?(u.run.evaluate(),u.phase="evaluate",T()):G==="submit"?N():G==="retest"?(v({retest:!0,seed:u.seed,attempt:u.attempt}),T()):G==="again"?(v({seed:u.seed,variantId:u.variantId,attempt:u.attempt}),T()):G==="new"?(v({attempt:u.attempt}),T()):G==="to-explore"&&zt("mode","explore")};return e.addEventListener("click",j),T(),()=>{f?.(),e.removeEventListener("click",j)}}function rp(e){let a=e.alarms.length;return`<span class="badge ${a?"st-fail":"st-pass"}">${a?`⚠ ${a} alarm${a>1?"s":""}`:"✓ No alarms"}</span><span><strong>Status:</strong> ${b(e.st.label)}</span><span class="muted mono">t = ${e.t.toFixed(1)} s</span>`}function Kl(e){return At.dependents(e.id).map(t=>Ye[t]).slice(0,2).map(t=>`<a class="btn" href="#/${t.kind==="scenario"?"scenario":"test"}/${t.id}">Next: ${b(t.title)} →</a>`).join("")}function ip(e,a){let{test:t,eq:r,viewer:i,mode:n,setOnPart:o}=a,c=`${t.id}:${n}`,d=gi.get(c),u=(S={})=>{let D=S.seed??(n==="guided"?5:Date.now()%1e5);d={seed:D,insp:Ja(t,{seed:D,corrected:!!S.retest}),phase:"prep",retest:!!S.retest,attempt:(S.attempt||0)+1,open:{},selected:null},gi.set(c,d)};d||u();let f=()=>i.setPins(d.insp.items.map((S,D)=>({part:S.part,label:String(D+1),cls:d.insp.answers[S.id]?`v-${d.insp.answers[S.id]}`:"",offset:d.insp.items.slice(0,D).filter(A=>A.part===S.part).length})));o(S=>{let D=d.insp.items.findIndex(C=>C.part===S);if(D<0){let C=r?.parts.find(N=>N.id===S);C&&i.setStatus(`<strong>${b(C.name)}:</strong> ${V(C.desc)} <span class="muted">(no checklist item here)</span>`);return}d.phase==="prep"&&(d.phase="inspect");let A=d.insp.items[D];d.open[A.id]=!0,d.selected=A.id,v(),e.querySelector(`[data-item="${CSS.escape(A.id)}"]`)?.scrollIntoView({block:"nearest",behavior:ar()?"auto":"smooth"}),e.querySelector(`[data-item="${CSS.escape(A.id)}"] button`)?.focus()});let g=(S,D)=>{let A=d.insp.answers[S.id],C=d.open[S.id],N=d.phase==="feedback"||n==="guided"&&C,R=Cr.find(j=>j.id===S.truth);return`<li class="insp-item ${d.selected===S.id?"selected":""}" data-item="${b(S.id)}">
      <div class="row"><span class="badge st-neutral">${D+1}</span><strong>${b(S.label)}</strong><span class="spacer"></span>${A?`<span class="badge ${A==="acceptable"?"st-pass":A==="deficient"?"st-fail":"st-warn"}">${Cr.find(j=>j.id===A).symbol} ${Cr.find(j=>j.id===A).label}</span>`:""}</div>
      <p class="small" style="margin:.3rem 0">${V(S.check)}</p>
      ${C?`<div class="obs" role="note"><span class="muted">Observation:</span> ${b(S.observation)}</div>
        ${n==="interactive"&&d.phase!=="feedback"?`<div class="verdicts" role="group" aria-label="Verdict for ${b(S.label)}">${Cr.map(j=>`<button type="button" data-v="${j.id}" data-mark="${b(S.id)}" aria-pressed="${A===j.id}">${j.symbol} ${j.label}</button>`).join("")}</div>`:""}
        ${N?`<p class="fb ${n==="guided"||A===S.truth||S.truth==="cannot-verify"&&A==="deficient"?"good":"bad"}">${n==="guided"?"Correct call":A===S.truth?"Correct":"Expected"}: ${R.label}. ${S.defect?V(S.defect.consequence):V({p:"This matches the requirement.",t:"Conforms to the requirement."})}</p>${S.defect?`<p class="small"><strong>Corrective action:</strong> ${V(S.defect.corrective)}</p>`:""}`:""}`:`<button type="button" class="btn small" data-open="${b(S.id)}">Inspect</button>`}
    </li>`};function v(){i.highlight(d.selected?[d.insp.items.find(N=>N.id===d.selected)?.part]:[]);let S=d.insp.items,D=S.filter(N=>d.insp.answers[N.id]).length,A=At.missing(t.id,ft);if(n==="interactive"&&je.mode==="structured"&&A.length&&!d.retest&&d.phase==="prep"){e.innerHTML=`<h2>Prerequisites not yet accepted</h2><div class="callout warn">${V({p:"In Structured mode this checklist can be completed only after its prerequisites are accepted.",t:"Structured mode enforces upstream acceptance before execution."})}</div><ul>${A.map(N=>`<li><a href="#/test/${N.test}">${b(Ye[N.test].title)}</a> — ${V(N.why)}</li>`).join("")}</ul><div class="row"><a class="btn" href="#/test/${t.id}/guided">Guided walkthrough</a><button type="button" class="btn" data-act="to-explore">Switch to Explore mode</button></div>`;return}let C="";n==="guided"?C=`<h2>Guided inspection</h2><p>${V({p:"Open each item to see what the inspector observed and whether it is acceptable. Numbered pins in the drawing show where each check happens.",t:"Walk the checklist: each item reveals the field observation, the correct disposition and its consequence/corrective action."})}</p>`:d.phase==="feedback"?C=d.feedbackHtml:C=`<div class="row"><h2 style="margin:0">${d.retest?"Re-inspection after corrective action":"Inspection checklist"}</h2><span class="spacer"></span><span class="small muted mono">seed ${d.seed}</span></div>
      <p class="small">${V({p:"Inspect every item (use the list or click the numbered pins in the drawing) and record whether it is Acceptable, Deficient, or Cannot be verified because evidence is missing.",t:"Disposition each item: Acceptable, Deficient, or Cannot verify (missing/insufficient evidence). All items must be dispositioned before submission."})}</p>
      <div class="progress-bar" role="progressbar" aria-label="Items dispositioned" aria-valuemin="0" aria-valuemax="${S.length}" aria-valuenow="${D}"><i style="width:${D/S.length*100}%"></i></div>`,e.innerHTML=`${C}<ol class="plain stack" style="margin-top:.75rem">${S.map(g).join("")}</ol>
      ${n==="interactive"&&d.phase!=="feedback"?`<div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="submit">Submit checklist (${D}/${S.length})</button><span class="small muted" data-hint></span></div>`:""}
      ${n==="guided"?`<div class="row" style="margin-top:.75rem"><button type="button" class="btn" data-act="open-all">Open all items</button><a class="btn primary" href="#/test/${t.id}/interactive">Try the interactive checklist</a></div>`:""}`,f()}function T(){if(!d.insp.complete()){e.querySelector("[data-hint]").textContent="Disposition every item first.";return}let S=d.insp.evaluate(),D=sr(ui(d.insp,{equipment:r,retest:d.retest,attempt:d.attempt})),A=S.deficiencies.map(N=>ir({testId:t.id,title:N.title,severity:N.severity,description:N.observation,corrective:N.corrective,identifiedByLearner:N.identifiedByLearner,recordId:D.id,equipment:r?.name}));S.actualPass&&d.retest&&nr(t.id,D.id);let C=S.actualPass&&!S.falseCalls.length;rr(t.id,{outcome:C?"pass":"fail",actual:S.actualPass?"pass":"fail",learnerCorrect:!S.missed.length&&!S.falseCalls.length,seed:d.seed,retest:d.retest,recordId:D.id}),d.phase="feedback",d.feedbackHtml=`<h2>Checklist submitted</h2>
      <div class="callout ${S.missed.length||S.falseCalls.length?"warn":"ok"}"><p>You dispositioned <strong>${Math.round(S.score*100)}%</strong> of items correctly.
      ${S.missed.length?`<br><strong>${S.missed.length} deficiency(ies) missed</strong> — in the field these would have gone forward into start-up.`:""}
      ${S.falseCalls.length?`<br><strong>${S.falseCalls.length} acceptable item(s) flagged</strong> — unnecessary deficiencies cost time and credibility.`:""}</p></div>
      ${S.actualPass?`<div class="callout ok">${V({p:"All items are acceptable. This activity can be signed off.",t:"All items conform; the checklist is accepted."})}</div>`:`<p>${A.length} deficiency record(s) logged: ${A.map(N=>`<span class="mono">${b(N.id)}</span>`).join(", ")}</p>`}
      <div class="row"><a class="btn" href="#/records/${D.id}">View inspection record</a>${A.length?'<a class="btn" href="#/records?tab=deficiencies">Deficiency log</a><button type="button" class="btn primary" data-act="retest">Corrective action complete → Re-inspect</button>':""}<button type="button" class="btn" data-act="new">New attempt</button>${C?Kl(t):""}</div>`,v()}let y=S=>{let D=S.target.closest("[data-open]");if(D){d.open[D.dataset.open]=!0,d.selected=D.dataset.open,d.phase==="prep"&&(d.phase="inspect"),v(),e.querySelector(`[data-item="${CSS.escape(D.dataset.open)}"] .verdicts button, [data-item="${CSS.escape(D.dataset.open)}"] .obs`)?.focus?.();return}let A=S.target.closest("[data-mark]");if(A){d.insp.mark(A.dataset.mark,A.dataset.v),d.selected=A.dataset.mark,v(),e.querySelector(`[data-mark="${CSS.escape(A.dataset.mark)}"][data-v="${A.dataset.v}"]`)?.focus();return}let C=S.target.closest("[data-act]");C&&(C.dataset.act==="submit"?T():C.dataset.act==="retest"?(u({retest:!0,seed:d.seed,attempt:d.attempt}),v()):C.dataset.act==="new"?(u({attempt:d.attempt}),v()):C.dataset.act==="open-all"?(d.insp.items.forEach(N=>{d.open[N.id]=!0}),v(),Ia(t.id)):C.dataset.act==="to-explore"&&zt("mode","explore"))};return e.addEventListener("click",y),v(),n==="guided"&&Ia(t.id),()=>e.removeEventListener("click",y)}var Ql={genConfig:"paralleled",genKw:1e3,itKw:1e3,singleCordedPct:10,sts:!0,upsRuntimeS:360,coolingType:"chw",chillerRestart:"rapid",tes:!1,pumpsOnUps:!1,fansOnUps:!1,chwSetC:14,retransferS:120,cooldownS:60},ss={chillerKw:80,pumpKw:30,crahKw:40};function np(e,a){let t=e.coolingType==="dx",r=t?"CRAC":"CH",i=[{id:`${r}-1`,side:"A"},{id:`${r}-2`,side:"B"},{id:`${r}-3`,side:a.ch3OnB?"B":"A"}],n=[{id:"P-1",side:"A",lead:!0},{id:"P-2",side:"B",lead:!1}],o=t?"CRAC fans":"CRAH",c=[{id:`${o}-A`,side:"A"},{id:`${o}-B`,side:a.allCrahOnA?"A":"B"}];return{chillers:i,pumps:n,crahs:c}}function Jl(e,{config:a={},variant:t={id:"nominal"},seed:r=1}={}){let i={...Ql,...e.config||{},...a};i.genConfig==="dedicated"&&!(e.config?.genKw||a.genKw)&&(i.genKw=1500);let n={...e.inject?.faults||{},...t.faults||{}},o=e.inject?.events||[],c=e.duration||900,d=yt($t(`${e.id}|${t.id}|${r}`)),u=np(i,n),f=i.genConfig==="paralleled"?3:2,g={utility:!0,gens:Array.from({length:f},(F,G)=>({id:`GEN-${G+1}`,state:"off",t:0,kw:0,failed:!1})),bus:{live:!1,trippedT:null,lockout:!1},ats:{A:v("ATS-A"),B:v("ATS-B")},ups:{A:T("UPS-A",n.upsAMaint),B:T("UPS-B",!1)},pdu:{A:!0,B:!0},sts:{src:"A",lockedA:!!n.stsLockedA},it:{dualServed:1,singleServed:1,lostKw:0},ch:u.chillers.map(F=>({...F,state:"running",t:0,cap:1})),pumps:u.pumps.map(F=>({...F,state:F.lead?"running":"standby",t:0})),crah:u.crahs.map(F=>({...F,running:!0,t:0})),tchw:i.chwSetC,tcoil:i.chwSetC,tin:i.chwSetC+7,tesSoc:i.tes?1:0,tesActive:!1,bms:{comm:!0,queue:[]},epms:{queue:[]},genDelayUntil:null};function v(F){return{id:F,pos:"N",state:"normal",t:0,lossT:0,startSignal:!1,failed:!1}}function T(F,G){return{id:F,mode:G?"maint-bypass":"normal",soc:1,out:!0,walkIn:1,outageT:0}}let y=[],S=[],D=new Set,A=(F,G,ve,Ie,Oe)=>{if(D.has(F))return;D.add(F);let me={t:Oe,sys:G,sev:ve,text:Ie,code:F,delivered:null};S.push(me);let re=G==="EPMS"?2:5;G==="EPMS"?(n.epmsUnmapped||[]).includes(F)||g.epms.queue.push({a:me,at:Oe+re}):(n.bmsUnmapped||[]).includes(F)||g.bms.queue.push({a:me,at:Oe+re})},C=F=>D.delete(F),N=n.atsSlow?14:1,R=7,j=i.coolingType==="dx"?i.chillerRestart==="rapid"?60:180:i.chillerRestart==="rapid"?45:300,W=i.chillerRestart==="rapid"?60:240,Z=i.coolingType==="dx";for(let F=0;F<=c;F++){let Me=function(O){let z={A:g.pdu.A&&g.ups.A.out,B:g.pdu.B&&g.ups.B.out},pt=z.A&&z.B?.5:1,wt=(z[O]?pt:0)*(i.itKw-re),Ra=g.sts.src;return(i.sts?Ra===O:O==="A")&&(wt+=re),wt};for(let O of o)O.t===F&&ae(O,F);let G=g.ats.A.startSignal||g.ats.B.startSignal;g.gens.forEach((O,z)=>{let pt=i.genConfig==="paralleled"?G:z===0?g.ats.A.startSignal:g.ats.B.startSignal,wt=(n.genFailStart||[]).includes(O.id),Ra=g.genDelayUntil!==null&&F<g.genDelayUntil;if(pt&&!Ra?O.state==="off"&&(O.state="cranking",O.t=0):(O.state==="online"||O.state==="ready")&&(O.state="cooldown",O.t=0),O.t+=1,O.state==="cranking"&&(wt&&O.t>=20?(O.state="failed",A(`${O.id}-FTS`,"EPMS","critical",`${O.id} failed to start (overcrank)`,F)):!wt&&O.t>=R&&(O.state="ready",O.t=0)),O.state==="ready"){if(i.genConfig==="dedicated")O.state="online",O.t=0;else{let fs=g.gens.filter(fc=>fc.state==="online").length===0?0:10;O.t>=fs&&!g.bus.lockout&&(O.state="online",O.t=0)}O.state==="online"&&A(`${O.id}-ON`,"EPMS","info",`${O.id} on line`,F)}O.state==="cooldown"&&O.t>=i.cooldownS&&(O.state="off",O.t=0)});let ve=g.gens.filter(O=>O.state==="online"),Ie=i.genConfig==="paralleled"&&!g.bus.lockout?ve.length*i.genKw:0;for(let O of["A","B"]){let z=g.ats[O],pt=i.genConfig==="paralleled"?Ie>0:g.gens[O==="A"?0:1].state==="online";if(g.utility)z.pos==="E"?(z.t+=1,z.t>=(n.noRetransferDelay?2:i.retransferS)&&(z.pos="N",z.t=0,A(`${z.id}-N`,"EPMS","info",`${z.id} retransferred to normal`,F))):z.t=0,z.lossT=0,z.pos==="N"&&(z.startSignal=!1);else if(z.lossT+=1,z.lossT>=1&&(z.startSignal=!0),z.pos==="N")if(pt&&!(n.atsFailTransfer||[]).includes(z.id)){z.t+=1;let wt=i.genConfig==="paralleled"&&O==="B"&&!n.loadAddAll?2:1;z.t>=N&&ve.length>=wt&&(z.pos="E",z.t=0,A(`${z.id}-E`,"EPMS","warning",`${z.id} transferred to emergency`,F))}else(n.atsFailTransfer||[]).includes(z.id)&&pt&&z.lossT>15&&A(`${z.id}-FTT`,"EPMS","critical",`${z.id} failed to transfer`,F)}let Oe={};for(let O of["A","B"]){let z=g.ats[O];Oe[O]=z.pos==="N"?g.utility:i.genConfig==="paralleled"?Ie>0:g.gens[O==="A"?0:1].state==="online"}let me=i.itKw/2,re=i.itKw*i.singleCordedPct/100;for(let O of["A","B"]){let z=g.ups[O],pt=O==="A"&&n.upsAWeak?n.upsAWeak:O==="B"&&n.upsBWeak?n.upsBWeak:i.upsRuntimeS;if(z.mode==="maint-bypass"){z.out=Oe[O];continue}if(z.mode==="off"){z.out=!1;continue}if(Oe[O])z.mode==="battery"&&(z.mode="normal",A(`${z.id}-NORM`,"EPMS","info",`${z.id} input restored; rectifier walk-in`,F),C(`${z.id}-BATT`)),z.walkIn=n.noWalkIn?1:Math.min(1,z.walkIn+1/15),z.soc=Math.min(1,z.soc+4e-4),z.out=!0,O==="B"&&n.upsBOverloadSet&&Me("B")>i.itKw*.9&&(z.mode!=="bypass"&&A("UPS-B-BYP","EPMS","critical","UPS-B overload — transferred to static bypass (load unprotected)",F),z.mode="bypass");else{z.mode!=="battery"&&(z.mode="battery",A(`${z.id}-BATT`,"EPMS","warning",`${z.id} on battery`,F)),z.walkIn=0;let wt=Me(O)/i.itKw;if(z.soc=Math.max(0,z.soc-wt/pt),z.soc<.25&&A(`${z.id}-LOWBATT`,"EPMS","critical",`${z.id} battery low`,F),z.soc<=0){z.mode="off",z.out=!1,A(`${z.id}-OFF`,"EPMS","critical",`${z.id} output lost — end of discharge`,F);continue}z.out=!0}}let tt=g.pdu.A&&g.ups.A.out,L=g.pdu.B&&g.ups.B.out;i.sts&&(g.sts.src==="A"&&!tt&&L&&!g.sts.lockedA&&!n.stsInhibit?(g.sts.src="B",A("STS-XFER","EPMS","warning","STS transferred to alternate source (B)",F)):g.sts.src==="B"&&tt&&F%30===0&&(g.sts.src="A")),g.it.dualServed=tt||L?1:0,g.it.singleServed=i.sts?(g.sts.src==="A"?tt:L)?1:0:tt?1:0,g.it.lostKw=(1-g.it.dualServed)*(i.itKw-re)+(1-g.it.singleServed)*re,g.it.dualServed||A("IT-LOST","EPMS","critical","CRITICAL LOAD LOST (dual-corded)",F),!g.it.singleServed&&re>0&&A("IT-SINGLE-LOST","EPMS","critical","Single-corded critical load lost",F),tt||A("PATH-A","EPMS","critical","A-path critical distribution de-energized — redundancy lost",F),L||A("PATH-B","EPMS","critical","B-path critical distribution de-energized — redundancy lost",F);let $=(O,z)=>z?!0:Oe[O],E=!g.bms.comm;for(let O of g.ch){if(!($(O.side,!1)&&!(n.chillerTrip||[]).some(pt=>pt.id===O.id&&F>=pt.t))){O.state!=="off"&&A(`${O.id}-STOP`,"BMS","alarm",`${O.id} stopped (${(n.chillerTrip||[]).some(pt=>pt.id===O.id&&F>=pt.t)?"trip":"loss of power"})`,F),O.state="off",O.t=0,O.cap=0;continue}O.t+=1,O.state==="off"&&(O.state=(n.chillerNoAutoRestart||[]).includes(O.id)?"locked":"restart-delay",O.t=0,C(`${O.id}-STOP`)),O.state==="locked"&&(O.cap=0,A(`${O.id}-LOCK`,"BMS","alarm",`${O.id} locked out — manual reset required`,F)),O.state==="restart-delay"&&O.t>=j&&(O.state="ramping",O.t=0,A(`${O.id}-RESTART`,"BMS","info",`${O.id} restarting`,F)),O.state==="ramping"&&(O.cap=Math.min(1,O.t/W),O.cap>=1&&(O.state="running")),O.state==="running"&&(O.cap=1),O.state==="restart-delay"&&(O.cap=0)}let U=0;if(!Z){for(let ct of g.pumps){if(!$(ct.side,i.pumpsOnUps)){ct.state==="running"&&(A(`${ct.id}-STOP`,"BMS","alarm",`${ct.id} stopped (loss of power)`,F),ct.state=ct.lead?"off":"standby"),ct.t=0;continue}ct.t+=1,ct.lead&&ct.state==="off"&&ct.t>=10&&((n.pumpNoRestart||[]).includes(ct.id)?(ct.state="failed",A(`${ct.id}-FAIL`,"BMS","alarm",`${ct.id} failed to restart`,F)):ct.state="running")}let O=g.pumps.find(ct=>ct.lead),z=g.pumps.find(ct=>!ct.lead),pt=$(z.side,i.pumpsOnUps),wt=$(O.side,i.pumpsOnUps),Ra=O.state==="failed"||!wt&&pt;Ra&&z.state==="standby"&&pt?(z.wait=(z.wait||0)+1,z.wait>=12&&(n.standbyHoaOff?A("P-2-HOA","BMS","alarm","P-2 commanded to start but did not run (HOA not in AUTO)",F):(z.state="running",A("PUMP-FAILOVER","BMS","warning",`${z.id} started on lead pump failure`,F)))):O.state==="running"&&z.state==="running"&&(z.state="standby",z.wait=0),z.state==="standby"&&!Ra&&(z.wait=0),U=g.pumps.some(ct=>ct.state==="running")?1:0,U?C("CHW-NOFLOW"):A("CHW-NOFLOW","BMS","critical","Chilled-water flow lost",F)}for(let O of g.crah){if(!$(O.side,i.fansOnUps)){O.running&&A(`${O.id}-FANS`,"BMS","alarm",`${O.id} fans stopped`,F),O.running=!1,O.t=0;continue}O.t+=1,!O.running&&O.t>=8&&(O.running=!0,C(`${O.id}-FANS`))}let te=Math.min(1,g.crah.filter(O=>O.running).length*.75),be=E&&n.failUnsafe?0:1;E&&n.failUnsafe&&A("VALVES-CLOSED","LOCAL","critical","CRAH valves driven closed on loss of communication",F);let Qe=g.ch.reduce((O,z)=>O+z.cap,0)*600,na=i.itKw-g.it.lostKw,sa=i.itKw/7,rt;if(Z)rt=Math.min(te*sa*Math.max(0,g.tin-10),Qe),g.tin+=(na-rt)/(te>0?4e4:2e4);else{let O=U*be;rt=te*O*sa*Math.max(0,g.tin-g.tcoil)+(te>0&&!O?te*sa*.3*Math.max(0,g.tin-g.tcoil):0),O?g.tcoil=g.tchw+rt/(sa*3):g.tcoil+=rt/2500;let z=O?rt:0,pt=Math.min(Qe,Math.max(0,z+250*(g.tchw-i.chwSetC))),wt=0;g.tesActive=!1,i.tes&&O&&g.tesSoc>0&&!n.tesValveStuck&&g.tchw>i.chwSetC+.3&&(wt=Math.min(Math.max(0,z-pt+250*(g.tchw-i.chwSetC)),1500),g.tesSoc=Math.max(0,g.tesSoc-wt/(i.itKw*900)),g.tesActive=wt>1),g.tchw+=(z-pt-wt)/3e4,g.tin+=(na-rt)/(te>0?4e4:2e4)}g.tin=H(g.tin,5,60),g.tin>27&&A("TIN-HI","BMS","alarm","IT inlet temperature above recommended range (27 °C)",F),g.tin>32&&A("TIN-HIHI","BMS","critical","IT inlet temperature above allowable range (32 °C)",F),!Z&&g.tchw>i.chwSetC+3&&A("CHW-HI","BMS","alarm","Chilled-water supply temperature high",F),g.tesActive&&A("TES-DIS","BMS","info","Thermal storage discharging",F);let tr=O=>Oe[O]?g.ch.filter(z=>z.side===O).reduce((z,pt)=>z+pt.cap*ss.chillerKw,0)+g.pumps.filter(z=>z.side===O&&z.state==="running"&&!i.pumpsOnUps).length*ss.pumpKw+g.crah.filter(z=>z.side===O&&z.running&&!i.fansOnUps).length*ss.crahKw:0,gs=O=>(g.ups[O].mode==="off"?0:g.ups[O].mode==="maint-bypass"||g.ups[O].mode==="bypass"?Me(O):Me(O)*g.ups[O].walkIn*1.05+(g.ups[O].soc<.995?.1*i.itKw*g.ups[O].walkIn:0))+tr(O),Er=0;for(let O of["A","B"])g.ats[O].pos==="E"&&Oe[O]&&(Er+=gs(O));if(i.genConfig==="paralleled"&&Ie>0){let O=Er/Ie;g.bus.overT=O>1.05?(g.bus.overT||0)+1:0,g.bus.overT>=5&&(g.bus.lockout=!0,g.gens.forEach(z=>{z.state==="online"&&(z.state="failed")}),A("BUS-OVL","EPMS","critical","Generator bus overload — paralleling bus tripped",F)),ve.forEach(z=>{z.kw=Er/ve.length})}else i.genConfig==="dedicated"&&g.gens.forEach((O,z)=>{O.kw=O.state==="online"&&g.ats[z===0?"A":"B"].pos==="E"?gs(z===0?"A":"B"):0});g.gens.forEach(O=>{O.state!=="online"&&(O.kw=0)}),g.utility?C("UTIL-LOSS"):A("UTIL-LOSS","EPMS","critical","Utility power lost",F),ee(g.epms.queue,F,!0),ee(g.bms.queue,F,g.bms.comm),g.bms.comm||A("BMS-COMM","EPMS","critical","BMS network communication failure",F),y.push(sp(F,g,i,{busCap:Ie,genLoadKw:Er,flow:U,fAir:te,qRemoved:rt,capKw:Qe,sbLive:Oe,valveOpen:be},d))}function ee(F,G,ve){for(let Ie=F.length-1;Ie>=0;Ie--){let Oe=F[Ie];ve&&G>=Oe.at&&(Oe.a.delivered=G,F.splice(Ie,1))}}function ae(F,G){switch(F.type){case"utility-fail":g.utility=!1;break;case"utility-restore":g.utility=!0,A("UTIL-RET","EPMS","info","Utility power restored",G);break;case"pdu-trip":g.pdu[F.side]=!1,A(`PDU-${F.side}-TRIP`,"EPMS","critical",`PDU-${F.side} main breaker tripped`,G);break;case"pdu-restore":g.pdu[F.side]=!0;break;case"bms-comm-loss":g.bms.comm=!1;break;case"bms-comm-restore":g.bms.comm=!0,A("BMS-COMM-RET","EPMS","info","BMS communication restored; buffered alarms delivered",G);break;case"gen-inhibit":g.genDelayUntil=G+F.seconds;break;default:break}}return{frames:y,alarms:S,config:i,duration:c,faults:n,variant:t}}function sp(e,a,t,r,i){let n=(o,c)=>o+i.noise(c);return{t:e,utility:a.utility,gens:a.gens.map(o=>({id:o.id,state:o.state,kw:Math.round(o.kw)})),busLive:r.busCap>0,busCap:r.busCap,genLoadKw:Math.round(r.genLoadKw),busLockout:a.bus.lockout,ats:{A:{pos:a.ats.A.pos,start:a.ats.A.startSignal},B:{pos:a.ats.B.pos,start:a.ats.B.startSignal}},sb:{A:r.sbLive.A,B:r.sbLive.B},ups:{A:{mode:a.ups.A.mode,soc:+a.ups.A.soc.toFixed(4),out:a.ups.A.out},B:{mode:a.ups.B.mode,soc:+a.ups.B.soc.toFixed(4),out:a.ups.B.out}},socMin:+Math.min(a.ups.A.mode==="maint-bypass"?1:a.ups.A.soc,a.ups.B.soc).toFixed(4),pdu:{A:a.pdu.A&&a.ups.A.out,B:a.pdu.B&&a.ups.B.out,brkA:a.pdu.A,brkB:a.pdu.B},sts:a.sts.src,it:{dual:a.it.dualServed,single:a.it.singleServed,lostKw:Math.round(a.it.lostKw)},ch:a.ch.map(o=>({id:o.id,side:o.side,state:o.state,cap:+o.cap.toFixed(3)})),pumps:a.pumps.map(o=>({id:o.id,side:o.side,state:o.state})),crah:a.crah.map(o=>({id:o.id,side:o.side,running:o.running})),flow:r.flow,fAir:r.fAir,valveOpen:r.valveOpen,tin:+n(a.tin,.05).toFixed(2),tchw:+n(a.tchw,.03).toFixed(2),tesSoc:+a.tesSoc.toFixed(3),tesActive:a.tesActive,capKw:Math.round(r.capKw),qRemoved:Math.round(r.qRemoved),bmsComm:a.bms.comm}}function Zl(e,a){let t=a.frames,r=i=>(e.inject?.events||[]).find(n=>n.type===i)?.t??0;return e.checkpoints.map(i=>{let n=null,o=!1,c=null;switch(i.kind){case"continuous":{let d=t.find(u=>Yl(u.t,i)&&!fi(u,i.path));o=!d,n=d?`Lost at t=${d.t} s`:"Maintained",c=d?.t??null;break}case"max":case"min":{let d=t.filter(f=>Yl(f.t,i)).map(f=>[f.t,fi(f,i.path)]),u=d.reduce((f,g)=>i.kind==="max"?g[1]>f[1]?g:f:g[1]<f[1]?g:f,d[0]);n=u[1],c=u[0],o=i.op==="<="?n<=i.value:n>=i.value;break}case"timeTo":{let d=r(i.from),u=t.find(f=>f.t>=d&&Xl(f,i.cond));n=u?u.t-d:1/0,c=u?.t??null,o=n<=i.value;break}case"alarmDelivered":{let d=a.alarms.find(u=>u.code===i.code);if(!d){n="Not raised",o=!!i.allowAbsent;break}n=d.delivered===null?"Never delivered":d.delivered-d.t,c=d.t,o=typeof n=="number"&&n<=i.value;break}case"alarmAbsent":{let d=a.alarms.find(u=>u.code===i.code);o=!d,n=d?`Raised at t=${d.t} s`:"Not raised",c=d?.t??null;break}case"final":{let d=t[t.length-1];n=fi(d,i.path),c=d.t,o=Xl(d,i.cond);break}default:throw new Error(`unknown checkpoint kind ${i.kind}`)}return{id:i.id,measured:n,pass:o,at:c}})}var Yl=(e,a)=>(a.from===void 0||e>=a.from)&&(a.to===void 0||e<=a.to);function fi(e,a){return a.split(".").reduce((t,r)=>t==null?t:t[r],e)}function Xl(e,a){let t=typeof a.fn=="function"?a.fn(e):fi(e,a.path);if(!a.op)return!!t;switch(a.op){case"==":return t===a.value;case">=":return t>=a.value;case"<=":return t<=a.value;case"truthy":return!!t;default:return!1}}var os=new Map;function tc(e){let a=JSON.stringify([e.genConfig,e.coolingType,e.sts,e.tes]);return os.has(a)||os.set(a,op(e)),os.get(a)}var Sa=(e,a,t,r,i,n="",o="url(#g-steel)")=>`<rect x="${e}" y="${a}" width="${t}" height="${r}" rx="6" fill="${o}" stroke="var(--svg-line)" stroke-width="1.5" class="state-skin" filter="url(#f-shadow)"/>${x(e+t/2,a+18,i,"svg-tag","middle")}${n?x(e+t/2,a+33,n,"svg-small","middle"):""}`,Pt=(e,a,t,r=92)=>`<g data-bind="${t}" class="state-flag-g"><rect x="${e-r/2}" y="${a-12}" width="${r}" height="18" rx="9" class="flag-bg"/><text x="${e}" y="${a+1}" text-anchor="middle" class="state-flag bind-text">—</text></g>`;function op(e){let a=e.genConfig==="paralleled",t=e.coolingType==="dx",r=170,i=470,n="";n+='<rect width="1400" height="780" fill="var(--svg-bg)"/>',n+=`<rect x="20" y="20" width="640" height="740" rx="10" fill="none" stroke="var(--svg-steel-lo)" stroke-dasharray="6 6"/>${x(36,44,"ELECTRICAL (one-line, simplified)","svg-tag")}`,n+=`<rect x="680" y="20" width="700" height="740" rx="10" fill="none" stroke="var(--svg-steel-lo)" stroke-dasharray="6 6"/>${x(696,44,t?"MECHANICAL (DX / CRAC)":"MECHANICAL (chilled water)","svg-tag")}`,n+=m("utility","Utility service",`<path d="M70 70 l20 -20 l20 20 M90 50 v60 M70 80 h40 M74 92 h32" stroke="var(--svg-ink)" stroke-width="3" fill="none"/>${Sa(46,110,92,46,"UTILITY","normal source")}${Pt(92,176,"utility-flag")}`),n+=P(`M138 133 H${i+40} M${r} 133 V200 M${i} 133 V200`,"w-util",{kind:"power",width:6}),a?([230,340,450].forEach((d,u)=>{n+=m(`gen-${u+1}`,`Generator GEN-${u+1}`,`${ls(d,66)}${Pt(d,120,`gen-${u+1}-flag`,84)}`,{bind:`gen-${u+1}`})}),n+=P("M230 92 V100 M340 92 V100 M450 92 V100","w-gens",{kind:"power",width:5}),n+=m("bus","Generator paralleling bus",`<rect x="200" y="98" width="290" height="8" rx="3" fill="var(--svg-dark-lo)"/>${x(500,106,"GEN BUS","svg-small")}`,{bind:"bus"}),n+=P(`M${r+40} 106 V160 H${r+40} V200 M${i+40} 106 V200`,"w-gen",{kind:"power",width:6})):(n+=m("gen-1","Generator GEN-1 (dedicated to A)",`${ls(260,66)}${Pt(260,120,"gen-1-flag",84)}`,{bind:"gen-1"}),n+=m("gen-2","Generator GEN-2 (dedicated to B)",`${ls(560,66)}${Pt(560,120,"gen-2-flag",84)}`,{bind:"gen-2"}),n+=P(`M260 92 V160 H${r+40} V200`,"w-gen-A",{kind:"power",width:6}),n+=P(`M560 92 V160 H${i+40} V200`,"w-gen-B",{kind:"power",width:6}));for(let[c,d]of[["A",r],["B",i]])n+=m(`ats-${c}`,`Automatic transfer switch ATS-${c}`,`${Sa(d-40,200,120,58,`ATS-${c}`)}
      <g data-bind="ats-${c}-sw" class="ats-sw"><circle cx="${d}" cy="246" r="4" fill="var(--svg-ink)"/><circle cx="${d+40}" cy="246" r="4" fill="var(--svg-ink)"/>
      <line class="ats-n" x1="${d+20}" y1="268" x2="${d}" y2="246" stroke="var(--svg-ink)" stroke-width="4"/><line class="ats-e" x1="${d+20}" y1="268" x2="${d+40}" y2="246" stroke="var(--svg-ink)" stroke-width="4"/>
      <text x="${d-6}" y="240" class="svg-small" text-anchor="end">N</text><text x="${d+46}" y="240" class="svg-small">E</text></g>${Pt(d+20,278,`ats-${c}-flag`,100)}`,{bind:`ats-${c}`}),n+=P(`M${d+20} 268 V300`,`w-ats-${c}`,{kind:"power",width:6}),n+=m(`sb-${c}`,`Switchboard SB-${c}`,`${Sa(d-50,300,140,40,`SB-${c}`,"")}`,{bind:`sb-${c}`}),n+=P(`M${d+20} 340 V372`,`w-sb-${c}`,{kind:"power",width:6}),n+=m(`ups-${c}`,`UPS-${c} with battery`,`${Sa(d-50,372,140,80,`UPS-${c}`)}
      <rect x="${d-38}" y="414" width="64" height="24" rx="3" fill="var(--svg-dark-lo)"/><rect x="${d-36}" y="416" width="60" height="20" rx="2" class="batt-fill bar-fill" data-bind="ups-${c}-soc"/>
      <rect x="${d+26}" y="421" width="4" height="10" fill="var(--svg-dark-lo)"/><text x="${d+52}" y="432" class="svg-small" text-anchor="middle" data-bind="ups-${c}-pct">100%</text>
      ${Pt(d+20,470,`ups-${c}-flag`,120)}`,{bind:`ups-${c}`}),n+=P(`M${d+20} 482 V510`,`w-ups-${c}`,{kind:"power",width:6}),n+=m(`pdu-${c}`,`PDU-${c}`,`${Sa(d-40,510,120,40,`PDU-${c}`)}${Se(d+70,530,`pdu-${c}-brk`,{size:22})}`,{bind:`pdu-${c}`});return n+=P("M260 320 H300 M560 320 H600","w-mech-feed",{kind:"power",width:3}),n+=x(305,324,"→ mech A","svg-small")+x(605,324,"→ mech B","svg-small"),n+=P(`M${r+20} 550 V600 H300 M${i+20} 550 V600 H360`,"w-pdu",{kind:"power",width:5}),e.sts&&(n+=m("sts","Static transfer switch (single-corded loads)",`${Sa(282,584,96,44,"STS")}${Pt(330,644,"sts-flag",96)}`,{bind:"sts"})),n+=P(`M${r+20} 600 V690 M${i+20} 600 V690`,"w-dual",{kind:"power",width:4}),n+=m("rack-dual","Dual-corded IT racks (A + B cords)",`${cs(r-10,690,4)}${cs(i-10,690,4)}${Pt(r+20,752,"rack-dual-flag",128)}`,{bind:"rack-dual"}),n+=P("M330 628 V690","w-single",{kind:"power",width:4}),n+=m("rack-single","Single-corded IT rack",`${cs(316,690,1)}${Pt(330,752,"rack-single-flag",92)}`,{bind:"rack-single"}),[770,950,1130].forEach((c,d)=>{n+=m(`ch-${d+1}`,t?`CRAC compressor/condensing unit ${d+1}`:`Chiller CH-${d+1}`,`${t?cp(c,62):lp(c,62)}${Pt(c+70,150,`ch-${d+1}-flag`,130)}<text x="${c+70}" y="170" text-anchor="middle" class="svg-small" data-bind="ch-${d+1}-side">fed from —</text>`,{bind:`ch-${d+1}`})}),t||(n+=P("M760 210 H1340","chw-s",{kind:"chw-s",width:10}),n+=P("M1340 236 H760","chw-r",{kind:"chw-r",width:10}),n+=x(1300,202,"CHW supply →","svg-small","end")+x(1300,254,"← CHW return","svg-small","end"),n+=P("M840 120 V210 M1020 120 V210 M1200 120 V210","chw-ch",{kind:"chw-s",width:6}),n+=m("p-1","Chilled-water pump P-1 (lead, fed from A)",`${ec(800,286)}${Pt(830,336,"p-1-flag",96)}`,{bind:"p-1"}),n+=m("p-2","Chilled-water pump P-2 (standby, fed from B)",`${ec(940,286)}${Pt(970,336,"p-2-flag",96)}`,{bind:"p-2"}),n+=P("M830 236 V280 M970 236 V280","w-pumps",{kind:"chw-r",width:6}),e.tes&&(n+=m("tes","Thermal energy storage tank",`${Ma(1080,262,90,90,"tes-level",{label:"",kind:"chw"})}${x(1125,368,"TES","svg-tag","middle")}${Pt(1125,384,"tes-flag",100)}`,{bind:"tes"})),n+=P("M760 210 V420 M1340 236 V420","chw-room",{kind:"chw-s",width:6})),n+=m("room","Data hall (white space)",`<rect x="700" y="420" width="660" height="320" rx="8" fill="var(--surface-2)" stroke="var(--svg-line)" stroke-width="2"/>${x(1030,444,"DATA HALL — cold aisle containment","svg-tag","middle")}
    ${[0,1,2].map(c=>`<g>${Array.from({length:7},(d,u)=>`<rect x="${860+u*50}" y="${470+c*86}" width="42" height="56" rx="3" fill="url(#g-dark)"/><rect x="${864+u*50}" y="${476+c*86}" width="34" height="3" fill="#6ad18a" class="energized-only"/>`).join("")}</g>`).join("")}
    <g data-bind="room-air" class="conduit conduit-air"><path class="pipe-body" d="M800 600 H850 M1310 600 H1260" stroke-width="16" fill="none"/><path class="flow-dash" d="M800 600 H850 M1310 600 H1260" stroke-width="4" fill="none"/></g>`,{bind:"room"}),n+=m("crah-A",t?"CRAC fans (A side)":"CRAH units (A side)",`<rect x="716" y="500" width="76" height="190" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>${pe(754,560,26)}${pe(754,630,26)}${x(754,520,t?"CRAC-A":"CRAH-A","svg-tag","middle")}${Pt(754,708,"crah-A-flag",78)}`,{bind:"crah-A"}),n+=m("crah-B",t?"CRAC fans (B side)":"CRAH units (B side)",`<rect x="1268" y="500" width="76" height="190" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)"/>${pe(1306,560,26)}${pe(1306,630,26)}${x(1306,520,t?"CRAC-B":"CRAH-B","svg-tag","middle")}${Pt(1306,708,"crah-B-flag",78)}`,{bind:"crah-B"}),n+=m("thermo","IT inlet temperature",'<rect x="1180" y="450" width="70" height="30" rx="5" fill="var(--svg-lcd-bg)"/><text x="1215" y="471" text-anchor="middle" class="lcd-text bind-text" data-bind="tin-text">—</text><g data-bind="thermo-state"><rect x="1255" y="452" width="10" height="26" rx="5" fill="var(--svg-dark-lo)"/><rect x="1257" y="454" width="6" height="22" class="vbar-fill thermo-fill"/></g>',{bind:"thermo"}),t||(n+=`<rect x="716" y="380" width="120" height="30" rx="5" fill="var(--svg-lcd-bg)"/><text x="776" y="401" text-anchor="middle" class="lcd-text" data-bind="tchw-text">—</text>${x(776,374,"CHW supply","svg-small","middle")}`),n+=m("epms","EPMS head-end (electrical monitoring)",`${Sa(500,600,140,56,"EPMS","")}${J(520,640,"epms-lamp",8)}<text x="600" y="645" text-anchor="middle" class="svg-small" data-bind="epms-text">0 alarms</text>`,{bind:"epms"}),n+=m("bms","BMS head-end (building management)",`${Sa(500,672,140,56,"BMS","")}${J(520,712,"bms-lamp",8)}<text x="600" y="717" text-anchor="middle" class="svg-small" data-bind="bms-text">0 alarms</text>`,{bind:"bms"}),K(1400,780,n,"Integrated facility: electrical one-line and mechanical cooling schematic")}function ls(e,a){return`<rect x="${e-46}" y="${a-22}" width="92" height="48" rx="6" fill="url(#g-engine)" stroke="var(--svg-line)" class="state-skin"/><circle cx="${e+26}" cy="${a+2}" r="14" fill="url(#g-accent)"/><text x="${e-14}" y="${a+6}" text-anchor="middle" class="svg-tiny">GEN</text><g class="exhaust-puffs" transform="translate(${e-640} ${a-50})"><circle cx="611" cy="30" r="5"/><circle cx="620" cy="18" r="6"/><circle cx="606" cy="8" r="4"/></g>`}function lp(e,a){return`<rect x="${e}" y="${a}" width="140" height="58" rx="8" fill="url(#g-steel)" stroke="var(--svg-line)" class="state-skin" filter="url(#f-shadow)"/><rect x="${e+8}" y="${a+6}" width="124" height="16" rx="8" fill="url(#g-accent)"/><rect x="${e+8}" y="${a+30}" width="124" height="16" rx="8" fill="#4d8f73"/><g class="spin-host"><circle cx="${e+70}" cy="${a-2}" r="10" fill="url(#g-dark)"/></g>${x(e+70,a+72,"","svg-small","middle")}`}function cp(e,a){return`<rect x="${e}" y="${a}" width="140" height="58" rx="6" fill="url(#g-steel)" stroke="var(--svg-line)" class="state-skin"/>${pe(e+40,a+29,22)}${pe(e+100,a+29,22)}`}function ec(e,a){return`<g><rect x="${e}" y="${a}" width="44" height="26" rx="5" fill="url(#g-accent)"/><circle cx="${e+60}" cy="${a+13}" r="16" fill="url(#g-steel)" stroke="var(--svg-line)"/>${pe(e+60,a+13,10,{blades:4,guard:!1})}</g>`}function cs(e,a,t){return Array.from({length:t},(r,i)=>`<rect x="${e+i*16}" y="${a}" width="13" height="44" rx="2" fill="url(#g-dark)"/><rect x="${e+i*16+3}" y="${a+6}" width="7" height="3" class="rack-led energized-only" fill="#6ad18a"/>`).join("")}function ac(e,a){let t={},r=(c,d,u)=>{t[c]={text:d,cls:u||""}},i=c=>c?"is-energized":"is-deenergized";t.utility={cls:e.utility?"is-normal":"is-alarm",label:e.utility?"Utility available":"Utility LOST"},r("utility-flag",e.utility?"AVAILABLE":"LOST",e.utility?"is-ok":"is-bad"),t["w-util"]=k.flow(e.utility&&(e.ats.A.pos==="N"||e.ats.B.pos==="N"),!1,e.utility?"Normal source energized":"De-energized");let n={off:"OFF",cranking:"CRANKING",ready:"SYNCING",online:"ON LINE",cooldown:"COOLDOWN",failed:"FAILED"};e.gens.forEach((c,d)=>{t[`gen-${d+1}`]={cls:c.state==="failed"?"is-alarm":c.state==="online"||c.state==="cooldown"||c.state==="cranking"||c.state==="ready"?"is-running":"is-stopped",label:`${c.id}: ${n[c.state]}${c.kw?` ${c.kw} kW`:""}`},r(`gen-${d+1}-flag`,`${n[c.state]}${c.state==="online"?` ${c.kw}kW`:""}`,c.state==="failed"?"is-bad":c.state==="online"?"is-ok":c.state==="off"?"":"is-warn")}),a.genConfig==="paralleled"?(t.bus={cls:e.busLive?"is-energized":e.busLockout?"is-alarm":"is-deenergized",label:e.busLive?`Bus live ${e.genLoadKw}/${e.busCap} kW`:e.busLockout?"Bus TRIPPED (overload)":"Bus dead"},t["w-gens"]=k.flow(e.busLive,!1,e.busLive?"Generators on bus":"No generation"),t["w-gen"]=k.flow(e.busLive&&(e.ats.A.pos==="E"||e.ats.B.pos==="E"),!1,e.busLive?"Emergency source available":"Dead")):(t["w-gen-A"]=k.flow(e.gens[0].state==="online"&&e.ats.A.pos==="E",!1),t["w-gen-B"]=k.flow(e.gens[1].state==="online"&&e.ats.B.pos==="E",!1));for(let c of["A","B"]){let d=e.ats[c];t[`ats-${c}`]={cls:d.pos==="E"?"is-warning":"is-normal",label:`ATS-${c}: ${d.pos==="N"?"on NORMAL":"on EMERGENCY"}${d.start?" · engine-start signal":""}`},t[`ats-${c}-sw`]={cls:d.pos==="N"?"is-pos-n":"is-pos-e"},r(`ats-${c}-flag`,d.pos==="N"?"NORMAL":"EMERGENCY",d.pos==="N"?"is-ok":"is-warn"),t[`w-ats-${c}`]=k.flow(e.sb[c],!1),t[`sb-${c}`]={cls:i(e.sb[c]),label:e.sb[c]?`SB-${c} energized`:`SB-${c} DE-ENERGIZED`},t[`w-sb-${c}`]=k.flow(e.sb[c]&&e.ups[c].mode!=="off",!1);let u=e.ups[c],f={normal:"ON INVERTER",battery:"ON BATTERY",bypass:"STATIC BYPASS","maint-bypass":"MAINT BYPASS",off:"OUTPUT OFF"}[u.mode];t[`ups-${c}`]={cls:u.mode==="off"?"is-alarm":u.mode==="battery"||u.mode==="bypass"||u.mode==="maint-bypass"?"is-warning":"is-normal",label:`UPS-${c}: ${f}, battery ${Math.round(u.soc*100)} %`},t[`ups-${c}-soc`]={attr:{"data-frac":u.soc.toFixed(3)},cls:u.soc<.25?"is-alarm":u.soc<.6?"is-warning":""},t[`ups-${c}-pct`]={text:`${Math.round(u.soc*100)}%`},r(`ups-${c}-flag`,f,u.mode==="normal"?"is-ok":u.mode==="off"?"is-bad":"is-warn"),t[`w-ups-${c}`]=k.flow(u.out,!1),t[`pdu-${c}`]={cls:i(e.pdu[c]),label:e.pdu[c]?`PDU-${c} energized`:`PDU-${c} DE-ENERGIZED`},t[`pdu-${c}-brk`]=k.breaker(e.pdu[c==="A"?"brkA":"brkB"],!e.pdu[c==="A"?"brkA":"brkB"])}t["w-mech-feed"]=k.flow(e.sb.A||e.sb.B,!1),t["w-pdu"]=k.flow(e.pdu.A||e.pdu.B,!1),t["w-dual"]=k.flow(e.pdu.A||e.pdu.B,!1),t["w-single"]=k.flow(!!e.it.single,!1),a.sts&&(t.sts={cls:e.sts==="A"?"is-normal":"is-warning",label:`STS on source ${e.sts}`},r("sts-flag",`SOURCE ${e.sts}`,e.sts==="A"?"is-ok":"is-warn")),t["rack-dual"]={cls:e.it.dual?"is-energized":"is-deenergized is-alarm",label:e.it.dual?"Dual-corded IT powered":"Dual-corded IT LOST"},r("rack-dual-flag",e.it.dual?e.pdu.A&&e.pdu.B?"POWERED A+B":`POWERED ${e.pdu.A?"A":"B"} ONLY`:"POWER LOST",e.it.dual?e.pdu.A&&e.pdu.B?"is-ok":"is-warn":"is-bad"),t["rack-single"]={cls:e.it.single?"is-energized":"is-deenergized is-alarm",label:e.it.single?"Single-corded IT powered":"Single-corded IT LOST"},r("rack-single-flag",e.it.single?"POWERED":"LOST",e.it.single?"is-ok":"is-bad");let o={running:"RUNNING",ramping:"LOADING","restart-delay":"RESTART DELAY",off:"STOPPED",locked:"LOCKED OUT"};if(e.ch.forEach((c,d)=>{t[`ch-${d+1}`]={cls:c.state==="locked"?"is-alarm":c.cap>0?"is-running":"is-stopped",label:`${c.id}: ${o[c.state]} (${Math.round(c.cap*100)} %), fed from SB-${c.side}`},r(`ch-${d+1}-flag`,`${o[c.state]}${c.state==="ramping"?` ${Math.round(c.cap*100)}%`:""}`,c.state==="running"?"is-ok":c.state==="locked"?"is-bad":"is-warn"),t[`ch-${d+1}-side`]={text:`fed from SB-${c.side}`}}),a.coolingType!=="dx"){t["chw-s"]=k.flow(!!e.flow,!1,e.flow?"CHW flowing":"NO CHW FLOW"),t["chw-r"]=k.flow(!!e.flow,!1),t["chw-ch"]=k.flow(!!e.flow&&e.capKw>0,!1),t["chw-room"]=k.flow(!!e.flow&&e.valveOpen>0,!1),t["w-pumps"]=k.flow(!!e.flow,!1);let c={running:"RUNNING",standby:"STANDBY",off:"STOPPED",failed:"FAILED"};e.pumps.forEach((d,u)=>{t[`p-${u+1}`]={cls:d.state==="running"?"is-running":d.state==="failed"?"is-alarm":"is-stopped",label:`${d.id}: ${c[d.state]}`},r(`p-${u+1}-flag`,c[d.state],d.state==="running"?"is-ok":d.state==="failed"?"is-bad":d.state==="standby"?"":"is-warn")}),a.tes&&(t.tes={cls:e.tesActive?"is-active":"",label:`TES ${Math.round(e.tesSoc*100)} %${e.tesActive?" — discharging":""}`},t["tes-level"]=k.level(e.tesSoc),r("tes-flag",e.tesActive?"DISCHARGING":`${Math.round(e.tesSoc*100)}% CHARGED`,e.tesActive?"is-warn":"is-ok")),t["tchw-text"]={text:`${e.tchw.toFixed(1)} °C`}}return e.crah.forEach(c=>{let d=c.id.endsWith("A")?"crah-A":"crah-B";t[d]={cls:c.running?"is-running":"is-stopped",label:`${c.id}: fans ${c.running?"running":"STOPPED"} (fed from SB-${c.side})`},r(`${d}-flag`,c.running?"FANS ON":"FANS OFF",c.running?"is-ok":"is-bad")}),t["room-air"]=k.flow(e.fAir>0,!1,e.fAir>0?"Airflow":"No airflow"),t.room={cls:e.tin>32?"is-alarm":e.tin>27?"is-warning":"is-normal",label:`IT inlet ${e.tin.toFixed(1)} °C`},t.thermo={cls:e.tin>32?"is-alarm":e.tin>27?"is-warning":"is-normal",label:`IT inlet ${e.tin.toFixed(1)} °C${e.tin>27?" — above recommended":""}`},t["tin-text"]={text:`${e.tin.toFixed(1)} °C`},t["thermo-state"]={attr:{"data-frac":Math.min(1,Math.max(0,(e.tin-15)/25)).toFixed(3)},cls:e.tin>27?"is-alarm":""},t}function rc(e,a){return{epms:{cls:e.epms?"is-warning":"is-normal",label:`EPMS: ${e.epms} alarm(s) received`},"epms-lamp":{cls:e.epms?"is-alarm":"is-normal"},"epms-text":{text:`${e.epms} alarm${e.epms===1?"":"s"}`},bms:{cls:a?e.bms?"is-warning":"is-normal":"is-alarm",label:a?`BMS: ${e.bms} alarm(s) received`:"BMS: COMMUNICATION LOST"},"bms-lamp":{cls:a?e.bms?"is-alarm":"is-normal":"is-warning"},"bms-text":{text:a?`${e.bms} alarm${e.bms===1?"":"s"}`:"COMM LOST"}}}function vi(e){let a=e.unit?` ${e.unit}`:"";switch(e.kind){case"continuous":return"No interruption";case"max":return`≤ ${e.value}${a}`;case"min":return`≥ ${e.value}${a}`;case"timeTo":return`≤ ${e.value}${a}`;case"alarmDelivered":return`Delivered ≤ ${e.value} s`;case"alarmAbsent":return"Must not occur";case"final":return"True at end of test";default:return""}}function bi(e,a){if(!a)return"—";let t=a.measured;return typeof t=="number"?t===1/0?"Not reached":`${Number(t).toFixed(e.unit==="°C"?1:e.unit===""?2:0)}${e.unit?" "+e.unit:e.kind==="alarmDelivered"?" s":""}`:t===!0?"Yes":t===!1?"No":String(t)}var ic=new Map,nc=[["overview","Overview"],["guided","Guided"],["interactive","Interactive test"],["quiz","Assessment"]],dp={genConfig:["Generator topology",[["paralleled","Paralleled, N+1 (3 units on a common bus)"],["dedicated","Dedicated: one generator per ATS"]]],sts:["Single-corded loads via STS",[[!0,"Yes"],[!1,"No (fed from A only)"]]],coolingType:["Cooling architecture",[["chw","Chilled water (chillers, pumps, CRAH)"],["dx","Direct expansion (CRAC units)"]]],chillerRestart:["Chiller / compressor restart",[["rapid","Rapid restart"],["standard","Standard restart"]]],tes:["Thermal energy storage",[[!0,"Installed"],[!1,"None"]]],pumpsOnUps:["CHW pumps on UPS",[[!0,"Yes"],[!1,"No"]]],fansOnUps:["CRAH/CRAC fans on UPS",[[!0,"Yes"],[!1,"No"]]]};function sc(e,[a,t="overview"]){let r=Ye[a];if(!r||r.kind!=="scenario"){e.innerHTML='<div class="page"><h1>Scenario not found</h1></div>';return}Rr(a),nc.find(([L])=>L===t)||(t="overview"),e.innerHTML=`<div class="page stack">
    ${mt([["#/","Home"],["#/stage/L5","L5"],["#/scenarios","Integrated scenarios"],["",r.title]])}
    <section class="timeline" id="tl" aria-label="Synchronized scenario timeline"></section>
    <div class="workspace"><div class="viz-col" id="viz"><div id="vh"></div><section class="card" id="kpi" aria-label="Facility status"></section></div>
    <div class="panel-col">
      <section class="card"><div class="row">${Ue("L5")}${Mt(r.status)}${ft(a)?'<span class="badge st-pass">✓ Accepted</span>':""}</div>
        <h1 style="margin-top:.4rem">${b(r.title)}</h1><p>${V(r.purpose)}</p>${Yt(r.purpose)}</section>
      <div><div class="tabs" role="tablist" aria-label="Learning mode">${nc.map(([L,$])=>`<a role="tab" class="tab-link" style="text-decoration:none" href="#/scenario/${a}/${L}" aria-selected="${L===t}">${$}</a>`).join("")}</div>
      <div class="tabpanel" role="tabpanel" id="tp"></div></div>
      <section class="card" id="alarms-card"><h2>Alarm propagation</h2><div id="alarms"></div></section>
      ${gt()}
    </div></div></div>`;let i=e.querySelector("#tp"),n=t==="interactive"?"interactive":"guided",o=`${a}:${n}`,c=ic.get(o),d=null,u=null,f=null,g="";function v(L={}){let $=L.seed??(n==="guided"?7:Date.now()%1e5),E=L.variantId??(L.retest||n==="guided"?"nominal":di(r,$).id),U=L.config??{...r.config||{}};c={seed:$,variantId:E,config:U,cursor:0,playing:!1,phase:n==="guided"?"setup":"prep",retest:!!L.retest,attempt:(L.attempt||0)+1,obsAnswers:{},obsShown:{},judgments:{},checks:{}},T(),ic.set(o,c)}function T(){let L=r.variants.find($=>$.id===c.variantId)||{id:"nominal"};c.sim=Jl(r,{config:c.config,variant:L,seed:c.seed}),c.results=Zl(r,c.sim),c.cursor=Math.min(c.cursor,c.sim.frames.length-1)}c||v();function y(){let L=JSON.stringify([c.sim.config.genConfig,c.sim.config.coolingType,c.sim.config.sts,c.sim.config.tes]);d&&L===g||(d?.destroy(),g=L,d=xa(e.querySelector("#vh"),{svg:tc(c.sim.config),title:"Integrated facility",levelBadge:Ue("L5"),onPart:$=>d.setStatus(`<strong>${b($)}</strong> — ${b(d.svg.querySelector(`[data-part="${CSS.escape($)}"]`)?.dataset.state||"")}`)}),u=mp(e.querySelector("#tl"),r,()=>c,$=>{j(),S($),c.cursor>=c.sim.frames.length-1&&ae()},Z))}function S(L){c.cursor=Math.max(0,Math.min(c.sim.frames.length-1,Math.round(L)));let $=c.sim.frames[c.cursor],E=c.sim.alarms.filter(U=>U.delivered!==null&&U.delivered<=$.t);d.apply({...ac($,c.sim.config),...rc({epms:E.filter(U=>U.sys==="EPMS").length,bms:E.filter(U=>U.sys==="BMS").length},$.bmsComm)}),d.setStatus(D($)),u.setCursor($.t),A($),C($.t),n==="guided"&&F($.t)}function D(L){return`<span class="badge ${L.it.dual?!L.utility||!(L.pdu.A&&L.pdu.B)?"st-warn":"st-pass":"st-fail"}">${L.it.dual?L.utility?L.pdu.A&&L.pdu.B?"✓ Normal":"⚠ Redundancy degraded":"⚠ Utility lost":"✗ Critical load lost"}</span><span class="mono">t = ${L.t} s</span><span>Inlet ${L.tin.toFixed(1)} °C</span>`}function A(L){let $=(U,te,be="")=>`<div class="scn-kpi ${be}"><span>${b(U)}</span><b>${b(te)}</b></div>`,E=L.gens.filter(U=>U.state==="online").length;e.querySelector("#kpi").innerHTML=`<h2 style="margin-top:0">Facility status <span class="muted small mono">t = ${L.t} s</span></h2><div class="scn-grid">
      ${$("Utility",L.utility?"Available":"LOST",L.utility?"":"bad")}
      ${$("Generators on line",`${E} / ${L.gens.length}${L.busLockout?" (bus tripped)":""}`,L.gens.some(U=>U.state==="failed")?"bad":E?"warn":"")}
      ${$("Generator load",L.busCap?`${L.genLoadKw} / ${L.busCap} kW`:L.gens.some(U=>U.kw)?L.gens.map(U=>`${U.kw}`).join(" / ")+" kW":"—")}
      ${$("UPS-A",`${L.ups.A.mode.replace("-"," ")} · ${Math.round(L.ups.A.soc*100)}%`,L.ups.A.mode==="off"?"bad":L.ups.A.mode!=="normal"?"warn":"")}
      ${$("UPS-B",`${L.ups.B.mode.replace("-"," ")} · ${Math.round(L.ups.B.soc*100)}%`,L.ups.B.mode==="off"?"bad":L.ups.B.mode!=="normal"?"warn":"")}
      ${$("Critical IT load",L.it.dual?L.it.single?"All powered":"Single-corded LOST":"LOST",L.it.dual&&L.it.single?"":"bad")}
      ${$("Cooling capacity",`${L.capKw} kW`,L.capKw<1e3?"warn":"")}
      ${c.sim.config.coolingType!=="dx"?$("CHW supply / flow",`${L.tchw.toFixed(1)} °C · ${L.flow?"flow":"NO FLOW"}`,L.flow?"":"bad"):""}
      ${$("IT inlet temperature",`${L.tin.toFixed(1)} °C`,L.tin>32?"bad":L.tin>27?"warn":"")}
      ${$("BMS communication",L.bmsComm?"OK":"LOST",L.bmsComm?"":"bad")}
    </div>`}function C(L){let $=c.sim.alarms.filter(E=>E.t<=L);e.querySelector("#alarms").innerHTML=$.length?`<p class="small muted">Raised in the field vs. received at the monitoring head-end. "Not received" alarms are invisible to operators.</p><div class="table-wrap" style="max-height:260px"><table class="data alarm-table"><thead><tr><th>Raised</th><th>System</th><th>Alarm</th><th>Received</th></tr></thead><tbody>
      ${$.slice().reverse().map(E=>`<tr><td class="mono">${E.t} s</td><td>${b(E.sys)}</td><td>${E.sev==="critical"?"<strong>⚠ ":""}${b(E.text)}${E.sev==="critical"?"</strong>":""}</td><td class="${E.delivered===null||E.delivered>L?"undelivered":""}">${E.delivered!==null&&E.delivered<=L?`${E.delivered} s (+${E.delivered-E.t} s)`:E.delivered!==null?"pending…":"✗ not received"}</td></tr>`).join("")}</tbody></table></div>`:'<p class="muted small">No alarms yet.</p>'}function N(){if(c.playing)return;if(c.cursor>=c.sim.frames.length-1&&S(0),c.playing=!0,Z.sync(),ar()){R(c.sim.frames.length-1);return}let L=performance.now(),$=c.cursor,E=U=>{if(!c.playing)return;$+=(U-L)/1e3*(je.l5speed||10),L=U;let te=Math.floor($);if(te!==c.cursor){let be=W(c.cursor,te);if(be){S(be.t),j(),ee(be);return}S(te)}if(c.cursor>=c.sim.frames.length-1){j(),ae();return}f=requestAnimationFrame(E)};f=requestAnimationFrame(E)}function R(L){let $=W(c.cursor,L);if($){S($.t),j(),ee($);return}S(L),j(),c.cursor>=c.sim.frames.length-1&&ae()}function j(){c.playing=!1,f&&cancelAnimationFrame(f),f=null,Z.sync()}function W(L,$){return c.phase!=="running"?null:(r.observations||[]).find(E=>E.t>L&&E.t<=$&&!c.obsShown[E.t])}let Z={play:N,pause:j,stepTo:R,reset:()=>{j(),S(0)},step:L=>R(c.cursor+L),sync(){let L=e.querySelector('[data-tl="play"]');L&&(L.textContent=c.playing?"❚❚ Pause":"▶ Play",L.setAttribute("aria-pressed",String(c.playing)))}};function ee(L){c.obsShown[L.t]=!0,c.pendingObs=L,G(),i.querySelector(".obs-card")?.scrollIntoView({block:"nearest"}),i.querySelector(".obs-card input")?.focus(),Kt("Paused for an operator observation question")}function ae(){c.phase==="running"&&(c.phase=n==="guided"?"done":"evaluate",n==="guided"&&(Ia(a),Si(a,{guided:!0})),G(),Kt("Scenario complete"))}function F(L){let $=i.querySelector("#narr");if(!$)return;let E=c.sim.alarms.filter(te=>te.t<=L&&te.t>L-25).slice(-4),U=c.sim.frames[L];$.innerHTML=`<strong>What is happening (t = ${L} s):</strong> ${b(up(U))}${E.length?`<ul class="small" style="margin:.3rem 0 0">${E.map(te=>`<li>${b(te.t+" s — "+te.text)}</li>`).join("")}</ul>`:""}`}function G(){if(t==="overview"){i.innerHTML=pp(r);return}if(t==="quiz"){let $=r.questions||[];i.innerHTML=Za($),er(i,$);return}if(c.pendingObs){i.innerHTML=me(c.pendingObs);return}i.innerHTML=n==="guided"?Ie():Oe(),i.querySelector("#narr")&&F(c.cursor)}function ve(L){let $=c.sim.config;return`<details class="disclose" ${L?"open":""}><summary>Reference architecture${L?" (configurable)":""}</summary><div><div class="cfg-grid">
      ${(r.configurable||[]).map(E=>{let[U,te]=dp[E];return`<label>${b(U)}<select data-cfg="${E}" ${L?"":"disabled"}>${te.map(([be,Qe])=>`<option value="${be}" ${String($[E])===String(be)?"selected":""}>${b(Qe)}</option>`).join("")}</select></label>`}).join("")}
    </div><p class="small muted" style="margin-top:.5rem">${V({p:"Different data centers are built differently. Change the design and run again to see how the same event plays out.",t:"Topology is a design choice; criteria are evaluated against the selected architecture. Not all combinations meet the scenario's acceptance criteria — that is the point."})}</p></div></details>`}function Ie(){let L=c.phase==="running"||c.phase==="done",$="<h2>Guided integrated test</h2>";if(c.phase==="setup")return $+`<p>${V(r.concept)}</p>
        <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem"><legend><strong>Situation</strong></legend>
        ${r.variants.map(E=>`<label class="row" style="gap:.5rem"><input type="radio" name="gv" value="${E.id}" ${E.id===c.variantId?"checked":""}> ${E.id==="nominal"?"As designed — everything correctly commissioned":`Example hidden problem — ${b(E.deficiency.title)}`}</label>`).join("")}</fieldset>
        ${ve(!0)}
        <div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="g-run">Start scenario</button></div>`;if($+='<div id="narr" class="callout small" aria-live="polite"></div>',c.phase==="done"){let E=c.results.every(te=>te.pass),U=r.variants.find(te=>te.id===c.variantId);$+=`<h3 style="margin-top:.75rem">Result: ${E?'<span class="badge st-pass">✓ All checkpoints met</span>':'<span class="badge st-fail">✗ Integrated test failed</span>'}</h3>${ds(r,c.results)}
        ${!E&&U?.deficiency?`<div class="callout bad"><p><strong>Deficiency:</strong> ${b(U.deficiency.title)}</p><p><strong>Cause:</strong> ${V(r.causes.find(te=>te.id===U.cause).text)}</p><p><strong>Corrective action:</strong> ${V(U.deficiency.corrective)}</p></div>`:""}
        ${!E&&(!U||U.id==="nominal")?`<div class="callout warn">${V({p:"This design choice does not meet the scenario's acceptance criteria. That is a design finding, not an installation defect.",t:"With the selected architecture the acceptance criteria are not met — a design/OPR conformance issue to raise with the engineer of record."})}</div>`:""}
        <div class="row"><button type="button" class="btn" data-act="g-setup">Change situation or design</button><a class="btn primary" href="#/scenario/${a}/interactive">Perform the interactive test</a></div>`}else $+=`<div class="row" style="margin-top:.5rem"><button type="button" class="btn small" data-act="g-setup">Change situation or design</button></div><p class="small muted">${V({p:"Press Play. The simulation pauses for questions at key moments. You can step forwards and backwards at any time.",t:"Playback of precomputed frames; observation prompts pause playback; stepping/scrubbing is exact replay."})}</p>`;return $+=ve(!1),$}function Oe(){let L=At.missing(a,ft);if(je.mode==="structured"&&L.length&&c.phase==="prep"&&!c.retest)return`<h2>Prerequisites not yet accepted</h2><div class="callout warn">${V({p:"An integrated test is only meaningful once every system in it has passed its own functional tests.",t:"IST presupposes acceptance of all component/system FPTs; otherwise failures cannot be attributed to integration."})}</div>
        <ul>${L.map($=>`<li><a href="${It(Ye[$.test])}">${Ue(Ye[$.test].level)} ${b(Ye[$.test].title)}</a><div class="small">${V($.why)}</div></li>`).join("")}</ul>
        <div class="row"><a class="btn" href="#/scenario/${a}/guided">Use the guided version</a><button type="button" class="btn" data-act="to-explore">Switch to Explore mode</button></div>`;if(c.phase==="prep"){let $=[...r.prerequisites.map(E=>({id:E.test||E.item,label:E.test?`${Ye[E.test]?.title||E.test} accepted`:aa(E.item)})),{id:"mop",label:"IST script / MOP-style sequence approved by qualified parties (simulated)"},{id:"loadbanks",label:"Load banks installed to represent IT and mechanical heat load"},{id:"staff",label:"Personnel stationed at critical equipment; communications and abort criteria briefed"}];return`<h2>${c.retest?"Integrated retest":"Integrated systems test"}</h2>
        <p>${V(c.retest?{p:"The issue was corrected. Repeat the integrated test to prove it.",t:"Corrective action reported complete; repeat the IST sequence."}:{p:"A hidden problem may or may not be present. Run the scenario, answer the observation questions, then judge each acceptance checkpoint.",t:"Seeded hidden anomaly may be present. Execute, observe, disposition each checkpoint, diagnose any failure."})}</p>
        <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem"><legend><strong>Readiness review</strong></legend>
        ${$.map(E=>`<label class="row" style="gap:.5rem;align-items:flex-start"><input type="checkbox" data-check="${b(E.id)}" ${c.checks[E.id]?"checked":""} style="margin-top:.25rem;min-width:18px;min-height:18px"> <span>${b(E.label)}</span></label>`).join("")}</fieldset>
        ${ve(!1)}
        <div class="row" style="margin-top:.75rem"><label class="small" for="seed">Scenario seed</label><input id="seed" type="text" inputmode="numeric" value="${c.seed}" style="width:8em" ${c.retest?"disabled":""}></div>
        <div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="i-run" ${$.every(E=>c.checks[E.id])?"":'aria-disabled="true"'}>Begin integrated test</button><span class="small muted" data-hint>${$.every(E=>c.checks[E.id])?"":"Confirm all readiness items to begin."}</span></div>`}if(c.phase==="running")return`<h2>Integrated test in progress</h2><p class="small">${V({p:"Use Play, Step and the timeline. Questions appear at key moments.",t:"Observe synchronized electrical, mechanical and monitoring response; observation prompts pause playback."})}</p><p class="small muted mono">seed ${c.seed}</p>`;if(c.phase==="evaluate"){let $=yt($t(`${a}:${c.seed}`));return c.causeOrder||=$.shuffle(r.causes).map(E=>E.id),`<h2>Evaluate the integrated test</h2><p class="small">${V({p:"Use the timeline, alarm table and facility status to judge each checkpoint. Measured values are shown.",t:"Disposition each checkpoint from the recorded evidence."})}</p>
        <div class="stack">${r.checkpoints.map(E=>{let U=c.results.find(te=>te.id===E.id);return`<fieldset class="insp-item"><legend class="sr-only">${b(E.label)}</legend><div><strong>${b(E.label)}</strong> ${da(E.basis)}</div><div class="small">Requirement: <span class="mono">${b(vi(E))}</span> · Measured: <strong class="mono">${b(bi(E,U))}</strong></div>
          <div class="verdicts" role="group" aria-label="Judgment for ${b(E.label)}" style="margin-top:.35rem">${["pass","fail"].map(te=>`<button type="button" data-v="${te}" data-crit="${E.id}" aria-pressed="${c.judgments[E.id]===te}">${te==="pass"?"✓ Pass":"✗ Fail"}</button>`).join("")}</div></fieldset>`}).join("")}</div>
        <fieldset class="stack" style="border:1px solid var(--line-2);border-radius:6px;padding:.75rem;margin-top:.75rem"><legend><strong>Overall</strong></legend>
          <div class="verdicts" role="group" aria-label="Overall result">${["pass","fail"].map(E=>`<button type="button" data-v="${E}" data-overall aria-pressed="${c.verdict===E}">${E==="pass"?"✓ Accept integrated test":"✗ Reject — log deficiency"}</button>`).join("")}</div>
          ${c.verdict==="fail"?`<label for="cause"><strong>Most likely cause</strong></label><select id="cause" data-cause><option value="">Select…</option>${c.causeOrder.map(E=>`<option value="${E}" ${c.cause===E?"selected":""}>${b(Lt(r.causes.find(U=>U.id===E).text))}</option>`).join("")}</select>`:""}
        </fieldset><div class="row" style="margin-top:.75rem"><button type="button" class="btn primary" data-act="submit">Submit IST record</button><span class="small muted" data-hint></span></div>`}return c.phase==="feedback"?c.feedbackHtml:""}function me(L){return`<div class="obs-card" role="group" aria-labelledby="obs-h"><h2 id="obs-h">Operator observation — t = ${L.t} s</h2><p>${V(L.prompt)}</p>
      <div class="stack">${L.options.map($=>`<label class="row" style="gap:.5rem;align-items:flex-start"><input type="radio" name="obs" value="${$.id}" style="margin-top:.3rem;min-width:18px;min-height:18px"><span>${V($.text)}</span></label>`).join("")}</div>
      <div class="obs-fb" aria-live="polite"></div>
      <div class="row" style="margin-top:.5rem"><button type="button" class="btn primary" data-act="obs-check">Check</button><button type="button" class="btn" data-act="obs-continue">Continue scenario</button></div></div>`}function re(){let L=i.querySelector("[data-hint]");if(r.checkpoints.some(rt=>!c.judgments[rt.id])||!c.verdict){L.textContent="Judge every checkpoint and the overall result.";return}if(c.verdict==="fail"&&!c.cause){L.textContent="Select the most likely cause.";return}let $=c.results.every(rt=>rt.pass),E=c.verdict==="pass"===$,U=r.variants.find(rt=>rt.id===c.variantId),te=$?null:c.cause===U.cause,be=sr(hp(r,c)),Qe=null;$?c.retest&&nr(a,be.id):Qe=ir({testId:a,title:U.deficiency?.title||"Integrated test checkpoint(s) not met",severity:U.deficiency?.severity||"major",description:`Failed checkpoints: ${r.checkpoints.filter(rt=>!c.results.find(tr=>tr.id===rt.id).pass).map(rt=>rt.label).join("; ")}`,corrective:U.deficiency?.corrective,recordId:be.id,equipment:"Integrated systems"});let na=$&&E;rr(a,{outcome:na?"pass":"fail",actual:$?"pass":"fail",learnerCorrect:E,causeCorrect:te,seed:c.seed,retest:c.retest,recordId:be.id}),Si(a,{lastOutcome:$?"pass":"fail"});let sa=U.cause&&r.causes.find(rt=>rt.id===U.cause);c.feedbackHtml=`<h2>IST record submitted</h2><div class="callout ${E?"ok":"bad"}"><strong>${E?"Your overall judgment was correct.":"Your overall judgment was not correct."}</strong> The facility ${$?"met":"did not meet"} every checkpoint.</div>
      ${ds(r,c.results,c.judgments)}
      ${$?"":`<div class="card flat stack"><h3>Diagnosis</h3><p class="fb ${te?"good":"bad"}">${te?"You identified the most likely cause.":"That is not the most likely cause."}</p><p><strong>Actual condition:</strong> ${V(sa.text)}</p><p><strong>Deficiency logged:</strong> ${b(U.deficiency.title)} <span class="mono small">${b(Qe.id)}</span></p><p><strong>Corrective action:</strong> ${V(U.deficiency.corrective)}</p></div>`}
      <div class="row"><a class="btn" href="#/records/${be.id}">View IST record</a>${$?"":'<button type="button" class="btn primary" data-act="retest">Corrective action complete → Retest</button>'}<button type="button" class="btn" data-act="new">New attempt</button>${na?'<a class="btn" href="#/library/documents">Turnover documentation →</a>':""}</div>`,c.phase="feedback",u.showChecks(!0),G(),Kt(na?"Integrated test accepted":"IST record submitted")}let Me=L=>{let $=L.target.closest("[data-check]");if($&&$.type==="checkbox"){c.checks[$.dataset.check]=$.checked,G(),i.querySelector(`[data-check="${CSS.escape($.dataset.check)}"]`)?.focus();return}let E=L.target.closest("[data-crit]");if(E){c.judgments[E.dataset.crit]=E.dataset.v,E.parentElement.querySelectorAll("button").forEach(Qe=>Qe.setAttribute("aria-pressed",String(Qe===E)));return}let U=L.target.closest("[data-overall]");if(U){c.verdict=U.dataset.v,G(),i.querySelector(`[data-overall][data-v="${U.dataset.v}"]`)?.focus();return}let te=L.target.closest("[data-act]");if(!te)return;if(te.getAttribute("aria-disabled")==="true"){let Qe=i.querySelector("[data-hint]");Qe&&(Qe.textContent="Confirm all readiness items to begin.");return}let be=te.dataset.act;if(be==="g-run"){let Qe=i.querySelector("input[name=gv]:checked")?.value||"nominal";c.variantId=Qe,T(),y(),c.phase="running",c.obsShown={},u.refresh(),u.showChecks(!0),S(0),G(),N()}else if(be==="g-setup")j(),c.phase="setup",G();else if(be==="i-run")c.phase="running",c.obsShown={},u.showChecks(!1),S(0),G(),N();else if(be==="obs-check"){let Qe=c.pendingObs,na=i.querySelector("input[name=obs]:checked"),sa=i.querySelector(".obs-fb");if(!na){sa.innerHTML='<p class="fb bad">Select an answer.</p>';return}let rt=Qe.options.find(tr=>tr.id===na.value);c.obsAnswers[Qe.t]=!!rt.correct,Mr(`OBS:${a}:${Qe.t}`,!!rt.correct),sa.innerHTML=`<p class="fb ${rt.correct?"good":"bad"}">${V(rt.feedback)}</p>`}else be==="obs-continue"?(c.pendingObs=null,G(),N()):be==="submit"?re():be==="retest"?(v({retest:!0,seed:c.seed,attempt:c.attempt}),y(),u.refresh(),u.showChecks(!1),S(0),G()):be==="new"?(v({attempt:c.attempt}),y(),u.refresh(),u.showChecks(!1),S(0),G()):be==="to-explore"&&zt("mode","explore")},tt=L=>{let $=L.target.closest("[data-cfg]");if($){let E=$.dataset.cfg,U=$.value;c.config={...c.config,[E]:U==="true"?!0:U==="false"?!1:U},T(),y(),u.refresh(),S(0),G(),Kt("Architecture changed; scenario re-simulated");return}if(L.target.id==="seed"){let E=parseInt(L.target.value,10);Number.isFinite(E)&&(v({seed:E}),u.refresh(),S(0),G())}L.target.matches("[data-cause]")&&(c.cause=L.target.value)};return i.addEventListener("click",Me),i.addEventListener("change",tt),y(),u.refresh(),u.showChecks(n==="guided"||c.phase==="feedback"),S(c.cursor),G(),()=>{j(),d?.destroy(),i.removeEventListener("click",Me),i.removeEventListener("change",tt)}}function pp(e){return`<div class="stack"><div><h3>Test concept</h3><p>${V(e.concept)}</p></div><div><h3>Expected behavior</h3><p>${V(e.expected)}</p></div>
    <details class="disclose"><summary>Why this matters</summary><div><p>${V(e.consequence)}</p></div></details>
    <div><h3>Prerequisites (cross-system)</h3>${Hr(e)}</div>
    <div><h3>Acceptance checkpoints</h3>${ds(e)}</div>
    <div class="table-wrap"><table class="data"><tbody><tr><th scope="row">Scripted events</th><td>${b(Lt(e.inputs))}</td></tr><tr><th scope="row">Monitored</th><td>${b(e.measurements.join(", "))}</td></tr><tr><th scope="row">Performed by</th><td>${b(e.performedBy)}</td></tr><tr><th scope="row">Equipment involved</th><td>${e.equipmentList.map(a=>Ke[a]?`<a href="#/equipment/${a}">${b(Ke[a].name)}</a>`:b(a)).join(", ")}</td></tr></tbody></table></div>
    <div class="callout warn small"><strong>Safety boundary:</strong> ${V(e.safety)}</div>
    <div><h3>Dependencies</h3>${Vr(e)}</div><div><h3>Research basis</h3>${Ba(e.sources)}</div>
    <div class="row"><a class="btn primary" href="#/scenario/${e.id}/guided">Start guided scenario</a><a class="btn" href="#/scenario/${e.id}/interactive">Perform interactive IST</a></div></div>`}function ds(e,a=null,t=null){let r=a?Object.fromEntries(a.map(i=>[i.id,i])):{};return`<div class="table-wrap"><table class="data"><thead><tr><th>Checkpoint</th><th>Requirement</th><th>Basis</th>${a?"<th>Measured</th><th>Result</th>":""}${t?"<th>You</th>":""}</tr></thead><tbody>
  ${e.checkpoints.map(i=>`<tr><td>${b(i.label)}<details class="small"><summary class="muted">Why</summary>${V(i.explain)}</details></td><td class="mono">${b(vi(i))}</td><td>${da(i.basis)}</td>
    ${a?`<td class="mono">${b(bi(i,r[i.id]))}${r[i.id]?.at!=null?` <span class="muted">@${r[i.id].at}s</span>`:""}</td><td>${r[i.id]?.pass?'<span class="badge st-pass">✓ Pass</span>':'<span class="badge st-fail">✗ Fail</span>'}</td>`:""}
    ${t?`<td>${t[i.id]?`${t[i.id]} ${t[i.id]==="pass"===r[i.id]?.pass?"✓":"✗"}`:"—"}</td>`:""}</tr>`).join("")}</tbody></table></div>`}function up(e){if(!e.it.dual)return"Critical load has been lost — both power paths are dead.";let a=[];e.utility||a.push("Utility power is out.");let t=e.gens.filter(n=>n.state==="cranking"||n.state==="ready").length,r=e.gens.filter(n=>n.state==="online").length;e.gens.some(n=>n.state==="failed")&&a.push(e.busLockout?"The generator bus tripped on overload.":"A generator has failed to start."),t&&a.push(`${t} generator(s) starting or synchronizing.`),r&&a.push(`${r} generator(s) on line.`);for(let n of["A","B"]){let o=e.ups[n];o.mode==="battery"&&a.push(`UPS-${n} is carrying its load from batteries (${Math.round(o.soc*100)} % left).`),o.mode==="off"&&a.push(`UPS-${n} has shut down — its path is dead.`),o.mode==="maint-bypass"&&a.push(`UPS-${n} is in maintenance bypass (no battery protection).`),e.ats[n].pos==="E"&&a.push(`ATS-${n} is on the emergency source.`)}let i=e.ch.filter(n=>n.state==="restart-delay"||n.state==="ramping").length;return i&&a.push(`${i} chiller(s) restarting.`),e.ch.some(n=>n.state==="locked")&&a.push("A chiller is locked out waiting for a manual reset."),e.flow===0&&a.push("Chilled water is not flowing."),e.tesActive&&a.push("Thermal storage is supplying chilled water."),e.bmsComm||a.push("The BMS has lost communication; local controllers are running on their own."),e.tin>27&&a.push(`Inlet air is ${e.tin.toFixed(1)} °C — above the recommended range.`),a.length?a.join(" "):"Everything is in its normal state."}function hp(e,a){let t=a.sim.frames,r=(i,n=70)=>{let o=Math.max(1,Math.ceil(t.length/n));return t.filter((c,d)=>d%o===0).map(c=>[c.t,i(c)])};return{kind:"scenario",testId:e.id,title:e.title,level:"L5",equipment:"Integrated systems",equipmentTag:"IST",seed:a.seed,retest:a.retest,attempt:a.attempt,config:a.sim.config,checkpoints:e.checkpoints.map(i=>{let n=a.results.find(o=>o.id===i.id);return{label:i.label,requirement:vi(i),basis:i.basis,measured:bi(i,n),pass:n.pass,learner:a.judgments[i.id]||null}}),alarms:a.sim.alarms.slice(0,60).map(i=>({t:i.t,sys:i.sys,text:i.text,delivered:i.delivered})),outcome:a.results.every(i=>i.pass)?"pass":"fail",trend:{tin:{label:"IT inlet temperature",unit:"°C",pts:r(i=>i.tin)},soc:{label:"Minimum UPS battery state of charge",unit:"%",pts:r(i=>Math.round(i.socMin*100))},cap:{label:"Running cooling capacity",unit:"kW",pts:r(i=>i.capKw)},gen:{label:"Generator load",unit:"kW",pts:r(i=>i.genLoadKw)}}}}function mp(e,a,t,r,i){let u=!1;e.innerHTML=`<div class="tl-controls" role="group" aria-label="Playback controls">
      <button type="button" class="btn small" data-tl="reset" aria-label="Reset to start">⏮</button>
      <button type="button" class="btn small" data-tl="back10" aria-label="Back 10 s (seconds)">−10 s</button>
      <button type="button" class="btn small" data-tl="back" aria-label="Step back 1 s (second)">◀ 1 s</button>
      <button type="button" class="btn small primary" data-tl="play" aria-pressed="false">▶ Play</button>
      <button type="button" class="btn small" data-tl="fwd" aria-label="Step forward 1 s (second)">1 s ▶</button>
      <button type="button" class="btn small" data-tl="fwd10" aria-label="Forward 10 s (seconds)">+10 s</button>
      <label class="small">Speed <select data-tl="speed">${[1,5,10,30,60].map(A=>`<option value="${A}" ${(je.l5speed||10)===A?"selected":""}>${A}×</option>`).join("")}</select></label>
      <span class="tl-time" aria-live="off">t = 0 s</span></div>
    <input type="range" class="tl-scrub" min="0" max="1" value="0" step="1" aria-label="Scenario time (seconds)" style="width:100%">
    <div class="tl-svg-host"></div>`;let f=e.querySelector(".tl-svg-host"),g=e.querySelector(".tl-scrub"),v=e.querySelector(".tl-time"),T=()=>0,y=null;e.addEventListener("click",A=>{let C=A.target.closest("[data-tl]");if(!C||C.tagName==="SELECT")return;let N=t();({reset:()=>i.reset(),back10:()=>i.step(-10),back:()=>i.step(-1),fwd:()=>i.step(1),fwd10:()=>i.step(10),play:()=>N.playing?i.pause():i.play()})[C.dataset.tl]?.()}),e.querySelector('[data-tl="speed"]').addEventListener("change",A=>zt("l5speed",+A.target.value)),g.addEventListener("input",()=>r(+g.value)),f.addEventListener("pointerdown",A=>{let C=f.querySelector("svg");if(!C)return;let N=W=>{let Z=C.getBoundingClientRect(),ee=(W.clientX-Z.left)/Z.width*1200,F=t().sim.frames.length-1;r(Math.max(0,Math.min(F,(ee-104)/1088*F)))};N(A);let R=W=>N(W),j=()=>{window.removeEventListener("pointermove",R),window.removeEventListener("pointerup",j)};window.addEventListener("pointermove",R),window.addEventListener("pointerup",j)});function S(A){let C=R=>j=>({normal:["ok","Inverter"],battery:["warn","Battery"],bypass:["warn","Bypass"],"maint-bypass":["alt","Maint byp"],off:["bad","OFF"]})[j.ups[R].mode],N=[["Utility",R=>R.utility?["ok","Available"]:["bad","Lost"]],["Generators",R=>{let j=R.gens.filter(W=>W.state==="online").length;return R.busLockout?["bad","Bus tripped"]:j?["ok",`${j} on line`]:R.gens.some(W=>["cranking","ready"].includes(W.state))?["warn","Starting"]:R.gens.some(W=>W.state==="cooldown")?["info","Cooldown"]:["off","Off"]}],["ATS-A",R=>R.ats.A.pos==="N"?["ok","Normal"]:["alt","Emergency"]],["ATS-B",R=>R.ats.B.pos==="N"?["ok","Normal"]:["alt","Emergency"]],["UPS-A",C("A")],["UPS-B",C("B")],["Critical load",R=>R.it.dual?R.it.single?R.pdu.A&&R.pdu.B?["ok","A+B"]:["warn","One path"]:["bad","Single lost"]:["bad","LOST"]],["Cooling plant",R=>R.capKw>=1800?["ok","N+1"]:R.capKw>=1e3?["info","N"]:R.capKw>0?["warn","Partial"]:["bad","None"]]];return A.coolingType!=="dx"&&N.push(["CHW flow",R=>R.flow?["ok","Flow"]:["bad","No flow"]]),N.push(["Monitoring",R=>R.bmsComm?["ok","BMS OK"]:["bad","BMS comm lost"]]),N}function D(){let A=t(),C=A.sim.frames,N=C.length-1;T=re=>104+re/N*1088,g.max=String(N);let R=S(A.sim.config),j=3+R.length*21+4,W=56,Z=j+W+10,ee=Z+22,ae=ee+30,F="";for(let re=0;re<=N;re+=60)F+=`<line class="tl-grid" x1="${T(re)}" x2="${T(re)}" y1="0" y2="${ae-14}"/><text x="${T(re)}" y="${ae-2}" font-size="10" text-anchor="middle" fill="var(--ink-3)">${re}s</text>`;R.forEach(([re,Me],tt)=>{let L=3+tt*21;F+=`<text class="tl-lane-label" x="4" y="${L+14}">${b(re)}</text>`;let $=0,E=Me(C[0]),U=te=>{let be=T($),Qe=T(Math.min(N,te));F+=`<rect class="tl-seg-${E[0]}" x="${be}" y="${L}" width="${Math.max(1,Qe-be)}" height="18" rx="2"><title>${b(re)}: ${b(E[1])} (${$}–${te} s)</title></rect>`,Qe-be>46&&(F+=`<text x="${be+4}" y="${L+14}" font-size="10.5" fill="${E[0]==="off"?"var(--ink-2)":"#fff"}" font-weight="600" pointer-events="none">${b(E[1])}</text>`)};for(let te=1;te<=N;te++){let be=Me(C[te]);(be[0]!==E[0]||be[1]!==E[1])&&(U(te),$=te,E=be)}U(N)});let G=15,ve=Math.max(35,Math.ceil(Math.max(...C.map(re=>re.tin))+1)),Ie=re=>j+W-(re-G)/(ve-G)*W;F+=`<text class="tl-lane-label" x="4" y="${j+14}">Inlet temp</text><text class="tl-lane-label" x="4" y="${j+28}">(°C)</text>`,F+=`<rect x="104" y="${j}" width="1088" height="${W}" fill="var(--surface-2)"/>`;for(let[re,Me,tt]of[[27,"var(--warn)","27 recommended"],[32,"var(--bad)","32 allowable A1"]])re<ve&&(F+=`<line x1="104" x2="1192" y1="${Ie(re)}" y2="${Ie(re)}" stroke="${Me}" stroke-dasharray="5 4"/><text x="1190" y="${Ie(re)-3}" font-size="9.5" text-anchor="end" fill="${Me}">${tt}</text>`);let Oe=Math.max(1,Math.floor(C.length/400));F+=`<polyline class="tl-line" stroke="var(--brand)" points="${C.filter((re,Me)=>Me%Oe===0||Me===C.length-1).map(re=>`${T(re.t).toFixed(1)},${Ie(re.tin).toFixed(1)}`).join(" ")}"/>`,A.sim.config.coolingType!=="dx"&&(F+=`<polyline class="tl-line" stroke="#0f8f80" stroke-dasharray="3 3" points="${C.filter((re,Me)=>Me%Oe===0||Me===C.length-1).map(re=>`${T(re.t).toFixed(1)},${Ie(Math.max(G,re.tchw)).toFixed(1)}`).join(" ")}"/><text x="108" y="${j+W-4}" font-size="9.5" fill="#0f8f80">dashed: CHW supply</text>`),F+=`<text class="tl-lane-label" x="4" y="${Z+13}">Alarms</text>`;for(let re of A.sim.alarms){let Me=T(re.t);F+=`<g><title>${b(`${re.t} s ${re.sys}: ${re.text}${re.delivered===null?" (NOT RECEIVED)":` (received ${re.delivered} s)`}`)}</title>${re.sev==="critical"?`<path class="tl-alarm" d="M${Me} ${Z} l6 14 h-12z"/>`:`<circle cx="${Me}" cy="${Z+8}" r="4" fill="${re.sev==="info"?"var(--brand)":"var(--warn)"}"/>`}${re.delivered===null?`<text x="${Me}" y="${Z-2}" font-size="10" text-anchor="middle" fill="var(--bad)">✗</text>`:""}</g>`}F+=`<g class="tl-checks" ${u?"":'style="display:none"'}><text class="tl-lane-label" x="4" y="${ee+13}">Checkpoints</text>${A.results.map((re,Me)=>{let tt=a.checkpoints.find($=>$.id===re.id),L=T(re.at??N);return`<g><title>${b(tt.label)}: ${re.pass?"PASS":"FAIL"}</title><rect x="${L-7}" y="${ee+Me%2*2}" width="14" height="14" rx="3" fill="${re.pass?"var(--ok)":"var(--bad)"}"/><text x="${L}" y="${ee+11+Me%2*2}" font-size="10" text-anchor="middle" fill="#fff">${re.pass?"✓":"✗"}</text></g>`}).join("")}</g>`,F+=`<line class="tl-cursor" x1="104" x2="104" y1="0" y2="${ae-14}"/>`;let me=(a.inject?.events||[]).map(re=>`${re.type} at ${re.t} s`).join(", ");f.innerHTML=`<svg class="tl-svg" viewBox="0 0 1200 ${ae}" role="img" aria-label="Timeline of ${b(a.title)}: ${b(me)}. ${A.sim.alarms.length} alarms. Use the slider or buttons to move through time.">${F}</svg>`,y=f.querySelector(".tl-cursor")}return{refresh:D,setCursor(A){let C=T(A);y?.setAttribute("x1",C),y?.setAttribute("x2",C),g.value=String(A),v.textContent=`t = ${A} s`},showChecks(A){u=A;let C=f.querySelector(".tl-checks");C&&(C.style.display=A?"":"none")}}}var Ot=(e,a)=>({p:e,t:a}),ps=[{id:"opr",name:"Owner's Project Requirements (OPR)",stage:"S0",captures:["Mission and availability targets","Redundancy and maintainability expectations","Performance criteria (e.g., IT inlet temperature envelope)","Operational, staffing and training expectations","Success measures for acceptance"],why:Ot("Every later test traces back to a requirement written here. If it is not in the OPR, nobody can prove it was met.","Establishes the verifiable requirements baseline against which design, submittals and test acceptance criteria are traced."),example:"opr"},{id:"bod",name:"Basis of Design (BOD)",stage:"S0",captures:["System descriptions and topology (e.g., 2N UPS, N+1 generators)","Design criteria, assumptions and standards","Sequences and operating modes at concept level","How each OPR item is met"],why:Ot("It explains the designers' choices so testers know what behavior to expect.","Documents design intent and assumptions; deviations between BOD and OPR are design-review issues."),example:null},{id:"cx-plan",name:"Commissioning plan",stage:"S0",captures:["Scope: systems and equipment to be commissioned","Roles and responsibilities","Schedule and level gates (L1–L5)","Documentation and issues-log procedures","Witness requirements and hold points"],why:Ot("It is the roadmap that everyone follows so tests happen in the right order with the right people present.","Defines scope, organization, schedule integration, communication, documentation control and acceptance procedures."),example:"cxplan"},{id:"script",name:"Functional test script",stage:"L4",captures:["Purpose and prerequisites","Initial conditions and setup","Numbered steps with expected results","Acceptance criteria and measurement method","Instruments, trend points and sign-off"],why:Ot('A written script makes a test repeatable and makes "pass" mean the same thing to everyone.',"Scripts make tests repeatable and auditable; acceptance criteria are agreed before execution, not after."),example:"script"},{id:"pfc",name:"Pre-functional checklist / inspection form",stage:"L2",captures:["Equipment identification and nameplate data","Installation checks with pass/fail/NA","Photos and measured values","Open items and sign-off"],why:Ot("It catches installation mistakes before anything is switched on.","Documents installation conformance and start-up readiness; open items feed the issues log."),example:"inspection"},{id:"readiness",name:"Readiness review",stage:"L3",captures:["Prerequisite status (L1/L2 complete)","Open issues affecting the test","Safety and MOP approvals","Go / no-go decision"],why:Ot("It stops a test from starting when the equipment or people are not ready.","Formal gate confirming prerequisites, open-issue impact and authorizations before execution."),example:"readiness"},{id:"record",name:"Test result record",stage:"L4",captures:["Executed steps with timestamps","Measured values against criteria","Pass/fail per criterion and overall","Witnesses and signatures","Deficiencies raised"],why:Ot("It is the proof that the test happened and what the results were.","Primary evidence of acceptance; links measured data to criteria and to issues raised."),example:"record"},{id:"trend",name:"Trend record",stage:"L4",captures:["Time-series of key points","Sampling interval and time base","Annotations of test events"],why:Ot("Trends show how equipment behaved over time — not just one reading.","Time-series evidence for dynamic behavior (transients, stability, recovery) and post-test analysis."),example:"trend"},{id:"deficiency",name:"Deficiency (issues) log",stage:"L4",captures:["Unique ID, date, system and test","Description and severity","Responsible party","Status, corrective action and retest reference"],why:Ot("Problems that are not written down do not get fixed.","Central tracking of issues from discovery to verified closure; drives schedule and acceptance decisions."),example:"deficiencies"},{id:"corrective",name:"Corrective-action record",stage:"L4",captures:["Root cause","Action taken and by whom","Evidence of correction","Request for retest"],why:Ot("It explains what was changed so the retest is meaningful.","Documents cause and remedy; supports verification and future O&M knowledge."),example:null},{id:"retest",name:"Retest record",stage:"L4",captures:["Reference to original failure","Repeat of affected steps (or full test)","New results","Issue closure"],why:Ot("Only a successful retest proves the fix worked.","Verification evidence required to close an issue."),example:"retest"},{id:"acceptance",name:"Acceptance summary",stage:"POST",captures:["Systems and tests accepted","Accepted deviations","Open items and deferred tests","Signatures"],why:Ot("A single page showing what has been accepted and what is still outstanding.","Consolidated acceptance status supporting substantial completion and turnover decisions."),example:"acceptance"},{id:"turnover",name:"Turnover package & systems manual",stage:"POST",captures:["Final Cx report","As-built drawings","O&M manuals and settings","Training records","Warranties and spare parts","Systems manual"],why:Ot("The operators need these to run and maintain the facility safely for decades.","Transfers design intent, configuration, procedures and evidence to operations; basis for ongoing commissioning."),example:"turnover"},{id:"seasonal",name:"Seasonal / deferred testing plan",stage:"POST",captures:["Tests that need particular weather or load","Target conditions and timing","Responsible parties"],why:Ot("Some things — like free cooling on a cold day — can only be tested at the right time of year.","Schedules tests requiring specific ambient or load conditions (economizer, peak heat rejection) after turnover."),example:"seasonal"}];var gp=e=>e.measured===!0?"Occurred":e.measured===!1?"Did not occur":typeof e.measured=="number"?`${e.measured.toFixed(e.digits)}${e.unit?" "+e.unit:""}`:b(e.measured??"—"),hs=e=>e?new Date(e).toLocaleString():"";function us(e,{w:a=560,h:t=150}={}){let r=e.pts;if(!r?.length)return"";let i=r.map(y=>y[0]),n=r.map(y=>y[1]),o=Math.min(...i),c=Math.max(...i)||1,d=Math.min(...n),u=Math.max(...n);u-d<1e-6&&(d-=1,u+=1);let f={l:52,r:10,t:22,b:26},g=y=>f.l+(y-o)/(c-o||1)*(a-f.l-f.r),v=y=>t-f.b-(y-d)/(u-d)*(t-f.t-f.b),T=[d,(d+u)/2,u];return`<svg viewBox="0 0 ${a} ${t}" width="100%" role="img" aria-label="Trend of ${b(e.label)} from ${o.toFixed(0)} to ${c.toFixed(0)} seconds, ranging ${d.toFixed(1)} to ${u.toFixed(1)} ${b(e.unit)}" style="max-width:${a}px;font-family:inherit">
    <text x="${f.l}" y="14" font-size="12" font-weight="600" fill="currentColor">${b(e.label)} (${b(e.unit)})</text>
    ${T.map(y=>`<line x1="${f.l}" x2="${a-f.r}" y1="${v(y)}" y2="${v(y)}" stroke="#ccc" stroke-width="1"/><text x="${f.l-6}" y="${v(y)+4}" font-size="10" text-anchor="end" fill="currentColor">${y.toFixed(Math.abs(u-d)<5?2:0)}</text>`).join("")}
    <polyline fill="none" stroke="#0b5cad" stroke-width="2" points="${r.map(y=>`${g(y[0]).toFixed(1)},${v(y[1]).toFixed(1)}`).join(" ")}"/>
    <text x="${a-f.r}" y="${t-6}" font-size="10" text-anchor="end" fill="currentColor">time (s) ${o.toFixed(0)}–${c.toFixed(0)}</text>
  </svg>`}function $r(e){let a=`<p class="fict">${b(pi.name)} · Project no. ${b(pi.number)} · Fictitious training record generated by the simulator</p>
    <table><tbody><tr><th>Record</th><td class="mono">${b(e.id||"EXAMPLE")}</td><th>Date</th><td>${b(hs(e.created)||"example")}</td></tr>
    <tr><th>System / equipment</th><td>${b(e.equipment)} (${b(e.equipmentTag)})</td><th>Level</th><td>${b(e.level)}</td></tr>
    <tr><th>Activity</th><td>${b(e.title)}${e.retest?" — <strong>RETEST</strong>":""}</td><th>Scenario seed</th><td class="mono">${b(e.seed)}</td></tr></tbody></table>`,t="";e.kind==="procedure"?t=`<h3>Executed steps</h3><table><thead><tr><th>#</th><th>Step</th><th>Simulated action</th><th>Window (s)</th></tr></thead><tbody>${e.steps.map((i,n)=>`<tr><td>${n+1}</td><td>${b(i.title)}</td><td>${b(i.action||"Observe")}</td><td class="mono">${i.t0.toFixed(1)}–${i.t1.toFixed(1)}</td></tr>`).join("")}</tbody></table>
    <h3>Acceptance criteria</h3><table><thead><tr><th>Criterion</th><th>Requirement</th><th>Basis</th><th>Measured</th><th>Result</th>${e.criteria.some(i=>i.learner)?"<th>Learner judgment</th>":""}</tr></thead><tbody>${e.criteria.map(i=>`<tr><td>${b(i.label)}</td><td class="mono">${b(i.requirement)}</td><td>${b(i.basis)}</td><td class="mono">${gp(i)}</td><td><strong>${i.pass?"PASS":"FAIL"}</strong></td>${e.criteria.some(n=>n.learner)?`<td>${b(i.learner||"—")}${i.learner&&i.learner==="pass"!==i.pass?" ✗":i.learner?" ✓":""}</td>`:""}</tr>`).join("")}</tbody></table>
    <h3>Events and alarms</h3>${e.events.length?`<table><thead><tr><th>t (s)</th><th>Type</th><th>Event</th></tr></thead><tbody>${e.events.map(i=>`<tr><td class="mono">${i.t.toFixed(1)}</td><td>${b(i.kind)}</td><td>${b(i.text)}</td></tr>`).join("")}</tbody></table>`:"<p>None.</p>"}
    <h3>Trend data</h3><div>${Object.values(e.trend).map(i=>us(i)).join("")}</div>
    ${e.notes?`<h3>Field notes</h3><p>${b(e.notes)}</p>`:""}`:e.kind==="scenario"?t=`<h3>Reference architecture</h3><p class="small">${b(Object.entries(e.config||{}).filter(([i])=>["genConfig","sts","coolingType","chillerRestart","tes","pumpsOnUps","fansOnUps"].includes(i)).map(([i,n])=>`${i}: ${n}`).join(" · "))}</p>
    <h3>Acceptance checkpoints</h3><table><thead><tr><th>Checkpoint</th><th>Requirement</th><th>Basis</th><th>Measured</th><th>Result</th><th>Learner</th></tr></thead><tbody>${e.checkpoints.map(i=>`<tr><td>${b(i.label)}</td><td>${b(i.requirement)}</td><td>${b(i.basis)}</td><td class="mono">${b(i.measured)}</td><td><strong>${i.pass?"PASS":"FAIL"}</strong></td><td>${b(i.learner||"—")}</td></tr>`).join("")}</tbody></table>
    <h3>Alarm propagation</h3><table><thead><tr><th>Raised (s)</th><th>System</th><th>Alarm</th><th>Received (s)</th></tr></thead><tbody>${e.alarms.map(i=>`<tr><td class="mono">${i.t}</td><td>${b(i.sys)}</td><td>${b(i.text)}</td><td>${i.delivered===null?"<strong>NOT RECEIVED</strong>":i.delivered}</td></tr>`).join("")}</tbody></table>
    <h3>Trend data</h3><div>${Object.values(e.trend).map(i=>us(i)).join("")}</div>`:e.kind==="inspection"&&(t=`<h3>Checklist</h3><table><thead><tr><th>#</th><th>Item</th><th>Observation</th><th>Disposition</th>${e.items.some(i=>i.learner)?"<th>Learner</th>":""}</tr></thead><tbody>${e.items.map((i,n)=>`<tr><td>${n+1}</td><td>${b(i.label)}</td><td>${b(i.observation)}</td><td><strong>${b(i.truth.toUpperCase())}</strong></td>${e.items.some(o=>o.learner)?`<td>${b(i.learner||"—")}</td>`:""}</tr>`).join("")}</tbody></table>`);let r=$e.deficiencies.filter(i=>i.recordId===e.id);return`<article class="record"><h2>${e.kind==="inspection"?"Inspection / checklist record":e.kind==="scenario"?"Integrated systems test (IST) record":"Functional test record"}</h2>${a}${t}
    <h3>Result</h3><p><span class="stamp ${e.outcome}">${e.outcome==="pass"?"ACCEPTED — ALL CRITERIA MET":"NOT ACCEPTED — DEFICIENCIES RAISED"}</span></p>
    ${r.length?`<p>Deficiencies: ${r.map(i=>`<span class="mono">${b(i.id)}</span> ${b(i.title)} (${b(i.status)})`).join("; ")}</p>`:""}
    <table><tbody><tr><th>Performed by</th><td>________________</td><th>CxA witness</th><td>________________</td><th>Owner witness</th><td>________________</td></tr></tbody></table></article>`}function Pr(e){return e.length?`<div class="table-wrap"><table class="data"><thead><tr><th>ID</th><th>Opened</th><th>Equipment / test</th><th>Deficiency</th><th>Severity</th><th>Status</th><th>Corrective action / retest</th></tr></thead><tbody>
  ${e.map(a=>`<tr><td class="mono">${b(a.id)}</td><td class="small">${b(hs(a.opened))}</td><td><a href="#/test/${b(a.testId)}">${b(a.equipment||"")} — ${b(Ye[a.testId]?.title||a.testId)}</a></td>
    <td><strong>${b(a.title)}</strong><div class="small">${b(a.description||"")}</div></td><td><span class="badge ${a.severity==="critical"?"st-fail":a.severity==="major"?"st-warn":"st-neutral"}">${b(a.severity)}</span></td>
    <td><span class="badge ${a.status==="open"?"st-fail":"st-pass"}">${a.status==="open"?"● Open":"✓ Closed"}</span></td><td class="small">${a.corrective?V(a.corrective):""}${a.retestRecord?`<br>Closed by retest <a class="mono" href="#/records/${b(a.retestRecord)}">${b(a.retestRecord)}</a>`:""}</td></tr>`).join("")}</tbody></table></div>`:'<p class="muted">No simulated deficiencies yet. Complete an interactive test where something fails to see entries here.</p>'}function oc(e,[a],t){if(a){let n=$e.records.find(o=>o.id===a);e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/records","Records"],["#/records/"+a,a]])}<h1 class="sr-only">Record ${b(a)}</h1>
      <div class="row no-print"><button type="button" class="btn" onclick="window.print()">Print record</button>${n?`<a class="btn" href="#/test/${b(n.testId)}">Back to test</a>`:""}</div>
      ${n?$r(n):"<p>Record not found (it may have been cleared when progress was reset).</p>"}</div>`;return}let r=t.tab==="deficiencies"?"deficiencies":"records",i=$e.records.slice().reverse();e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/records","Records & deficiency log"]])}
    <h1>My records & deficiency log</h1><p class="muted small">Records are generated from your simulated test results and stored only in this browser. Project identifiers are fictitious.</p>
    <div class="tabs" role="tablist"><a role="tab" class="tab-link" href="#/records" aria-selected="${r==="records"}">Test records (${i.length})</a><a role="tab" class="tab-link" href="#/records?tab=deficiencies" aria-selected="${r==="deficiencies"}">Deficiency log (${$e.deficiencies.length})</a></div>
    <div class="tabpanel">${r==="records"?i.length?`<div class="table-wrap"><table class="data"><thead><tr><th>Record</th><th>Date</th><th>Activity</th><th>Level</th><th>Outcome</th></tr></thead><tbody>${i.map(n=>`<tr><td><a class="mono" href="#/records/${b(n.id)}">${b(n.id)}</a></td><td class="small">${b(hs(n.created))}</td><td>${b(n.equipment)} — ${b(n.title)}${n.retest?' <span class="badge st-info">Retest</span>':""}</td><td>${Ue(n.level)}</td><td><span class="badge ${n.outcome==="pass"?"st-pass":"st-fail"}">${n.outcome==="pass"?"✓ Pass":"✗ Fail"}</span></td></tr>`).join("")}</tbody></table></div>`:'<p class="muted">No records yet. Complete an interactive test or checklist.</p>':Pr($e.deficiencies.slice().reverse())}</div></div>`,e.querySelectorAll(".tab-link").forEach(n=>{n.style.textDecoration="none"})}var yi=null;function fp(){if(yi)return yi;let e=Ye["GEN-L4-LOAD"],a=Ke.generator,t=Qa(e,Dt[e.model],{variantId:"governor",seed:42}),r=Qa(e,Dt[e.model],{variantId:"nominal",seed:42}),i={id:"EX-REC-0001",created:null,...Ar(t,{equipment:a})},n={id:"EX-REC-0002",created:null,...Ar(r,{equipment:a,retest:!0})},o={id:"EX-DEF-0001",status:"closed",opened:null,retestRecord:"EX-REC-0002",equipment:a.name,...hi(t)},c=Ye["GEN-L2-INST"],d=Ja(c,{seed:9});d.items.forEach(f=>d.mark(f.id,f.truth)),d.evaluate();let u={id:"EX-REC-0003",...ui(d,{equipment:a})};return yi={fail:i,pass:n,def:o,inspRec:u,test:e},yi}function lc(e,[,a]){let t=fp(),r=$e.records.filter(c=>c.kind==="procedure").slice(-1)[0],i=$e.deficiencies,n=c=>{switch(c.example){case"record":return r?`<p class="small">From your most recent test:</p>${$r(r)}`:`<p class="small">Example generated from a simulated generator load-bank test with a hidden governor fault:</p>${$r(t.fail)}`;case"retest":return`<p class="small">Retest after corrective action (same seed, fault corrected):</p>${$r(t.pass)}`;case"trend":return`<div class="record">${Object.values((r||t.fail).trend).slice(0,3).map(d=>us(d)).join("")}</div>`;case"deficiencies":return i.length?Pr(i.slice().reverse().slice(0,8)):Pr([t.def]);case"inspection":return $r(t.inspRec);case"script":return vp(t.test);case"readiness":return bp(t.test);case"acceptance":return yp();case"opr":return`<div class="record"><h2>OPR excerpt (fictitious)</h2><table><tbody><tr><th>Req.</th><th>Requirement</th><th>Verification</th></tr>
        <tr><td>OPR-3.1</td><td>Critical IT load shall be maintained through loss of utility power without interruption.</td><td>L5 IST: utility interruption</td></tr>
        <tr><td>OPR-3.2</td><td>Electrical distribution shall be concurrently maintainable (dual A/B paths to IT load).</td><td>L4 FPT per path; L5 path-loss IST</td></tr>
        <tr><td>OPR-4.1</td><td>IT equipment inlet air temperature shall remain within the ASHRAE recommended envelope (18–27 °C) during normal operation.</td><td>L4 airflow/CRAH FPT; L5 cooling recovery</td></tr>
        <tr><td>OPR-6.2</td><td>Operations staff shall be trained on all critical systems before turnover.</td><td>POST: training records</td></tr></tbody></table></div>`;case"cxplan":return`<div class="record"><h2>Commissioning plan — level gates (fictitious excerpt)</h2><table><tbody><tr><th>Gate</th><th>Entry requirement</th><th>Witness</th></tr>${["L1 — FAT complete & released for shipment|Approved submittal|Owner/CxA (selected equipment)","L2 — Installation verified|L1 accepted; equipment set & terminated|CxA sample","L3 — Start-up complete|L2 PFCs closed for critical items|CxA","L4 — FPT accepted|L3 reports; TAB; P2P complete|CxA + Owner","L5 — IST accepted|All L4 accepted; load banks; approved IST script|CxA + Owner + Operations"].map(d=>`<tr>${d.split("|").map(u=>`<td>${b(u)}</td>`).join("")}</tr>`).join("")}</tbody></table></div>`;case"turnover":return`<div class="record"><h2>Turnover package index (fictitious)</h2><ol>${["Final commissioning report","Issues log (all items closed or accepted)","Executed checklists, FPT and IST records","As-built drawings","O&M manuals and approved settings","Systems manual","Training records and attendance","Warranties, spares and service contacts","Seasonal/deferred testing plan"].map(d=>`<li>${b(d)}</li>`).join("")}</ol></div>`;case"seasonal":return'<div class="record"><h2>Seasonal testing plan (fictitious)</h2><table><tbody><tr><th>Test</th><th>Condition required</th><th>Target window</th></tr><tr><td>Waterside economizer changeover</td><td>Low ambient wet-bulb</td><td>Winter</td></tr><tr><td>Heat rejection at design condition</td><td>Near-design high ambient</td><td>Summer peak</td></tr><tr><td>Humidification control</td><td>Dry outdoor conditions</td><td>Winter</td></tr><tr><td>10-month warranty review</td><td>Operational trends</td><td>Before warranty expiry</td></tr></tbody></table></div>';default:return""}},o=a?ps.filter(c=>c.id===a):ps;e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/library/documents","Commissioning documentation"]])}
    <h1>Commissioning documentation</h1><p>${V({p:"Commissioning produces a trail of records. Each one answers a question: what was required, how will it be tested, what happened, what went wrong, and how was it fixed?",t:"The documentation chain links OPR requirements through scripts and checklists to executed evidence, issues, corrective actions, retests and the turnover package."})}</p>
    <p class="small muted">Examples are generated from actual simulated results and use a fictitious project. They are illustrative formats, not templates mandated by any standard.</p>
    ${o.map(c=>`<section class="card stack" id="doc-${c.id}"><div class="row">${Ue(c.stage)}<h2 style="margin:0">${b(c.name)}</h2></div>
      <div><h3>What it captures</h3><ul>${c.captures.map(d=>`<li>${b(d)}</li>`).join("")}</ul></div><p><strong>Why it matters:</strong> ${V(c.why)}</p>
      ${c.example?`<details class="disclose"><summary>Show example</summary><div>${n(c)}</div></details>`:""}</section>`).join("")}
    ${gt()}</div>`}function vp(e){return`<div class="record"><h2>Functional test script — ${b(e.title)}</h2><p class="fict">${b(pi.name)}</p>
    <h3>Purpose</h3><p>${b(e.purpose.t)}</p><h3>Prerequisites</h3><ul>${e.prerequisites.map(a=>`<li>${b(a.test?Ye[a.test].title:aa(a.item))}</li>`).join("")}</ul>
    <h3>Procedure</h3><table><thead><tr><th>#</th><th>Step</th><th>Expected result</th><th>Actual</th><th>P/F</th></tr></thead><tbody>${e.steps.map((a,t)=>`<tr><td>${t+1}</td><td>${b(a.title)}${a.action?` — ${b(a.action.log)}`:""}</td><td>${b(a.expect.t)}</td><td></td><td></td></tr>`).join("")}</tbody></table>
    <h3>Acceptance criteria</h3><table><thead><tr><th>Criterion</th><th>Requirement</th><th>Basis</th></tr></thead><tbody>${e.criteria.map(a=>`<tr><td>${b(a.label)}</td><td>${b(Nt(a))}</td><td>${b(a.basis)}</td></tr>`).join("")}</tbody></table></div>`}function bp(e){return`<div class="record"><h2>Readiness review — ${b(e.title)}</h2><table><thead><tr><th>Item</th><th>Status</th></tr></thead><tbody>
    ${e.prerequisites.map(a=>`<tr><td>${b(a.test?Ye[a.test].title:aa(a.item))}</td><td>Accepted (example)</td></tr>`).join("")}
    <tr><td>Open issues affecting this test</td><td>None blocking (example)</td></tr><tr><td>Test script approved</td><td>Yes</td></tr><tr><td>Safety plan / MOP approved by qualified parties</td><td>Yes</td></tr><tr><td>Load bank and instruments calibrated</td><td>Yes</td></tr>
    <tr><th>Decision</th><th>GO</th></tr></tbody></table></div>`}function yp(){let e=et.filter(t=>$e.tests[t.id]?.accepted),a=$e.deficiencies.filter(t=>t.status==="open");return`<div class="record"><h2>Acceptance summary (from your progress)</h2><p>${e.length} activities accepted; ${a.length} deficiencies open.</p>
    ${e.length?`<table><thead><tr><th>Level</th><th>Activity</th></tr></thead><tbody>${e.slice(0,30).map(t=>`<tr><td>${b(t.level)}</td><td>${b(t.title)}</td></tr>`).join("")}</tbody></table>`:"<p>Complete and accept tests to populate this summary.</p>"}</div>`}var Bt=(e,a)=>({p:e,t:a}),cc=[{title:"Simulation approach",items:[Bt('Equipment models are simplified "behavioral" models: they show the right kind of response (direction, order, rough size), not exact physics.',"Models are reduced-order behavioral models (first-order lags, rate limits, state machines) tuned to reproduce qualitative response and plausible magnitudes; they are not validated against specific manufacturer equipment."),Bt("Every run is reproducible: the same seed and the same actions always give the same results.","All variability uses a seeded PRNG (mulberry32); evidence is a deterministic function of (test, variant, seed, actions)."),Bt("Time is sometimes sped up so long tests (like hours on a load bank) fit in a lesson. Tests that do this say so.","Thermal and endurance time constants are compressed where noted (timeCompression field); durations shown are simulation seconds."),Bt('Instrument readings include small random "noise", like real meters.',"Readings include bounded seeded noise; criteria use aggregated metrics (final, min, max, peak deviation, recovery time) over defined step windows.")]},{title:"Acceptance criteria",items:[Bt("Each limit is labelled: conceptual, standard, manufacturer, project or illustrative.",'Criterion basis is explicit; "standard" requires a citation; illustrative values are configurable assumptions.'),Bt('Where a standard sets a value (for example a 10-second start for a "Type 10" emergency system), the simulator says so — but whether that standard applies depends on the project.',"Code-derived values (e.g., NFPA 110 Type 10) are presented as project-adopted requirements because applicability depends on system classification and jurisdiction."),Bt("Manufacturer limits (like minimum oil pressure) vary by product; the simulator uses typical-looking values.","Manufacturer-specific values are representative placeholders, not taken from any particular product data sheet.")]},{title:"Integrated scenarios (L5)",items:[Bt("The facility model is a simplified reference design with options (number of generators, how cooling is powered, etc.). Real sites differ.","Reference architectures are configurable abstractions (2N UPS, paralleled or dedicated generators, CHW or DX cooling, UPS-backed pumps/fans, thermal storage). Topology details such as tie breakers, catcher systems and medium-voltage paralleling are not modelled."),Bt("Transfer and restart times are realistic in order of magnitude but simplified.","ATS/generator timing, UPS battery runtime, chiller restart times and room thermal response are illustrative parameters exposed in the configuration panel."),Bt("Room temperature uses a simple heat-balance model.","White-space thermal model: lumped capacitance with heat load, cooling capacity and loop thermal mass; airflow distribution, recirculation and rack-level variation are not modelled.")]},{title:"Known limitations",items:[Bt("Some activities are shown as reference modules because a believable interactive model would need data that is not publicly available, or because the work is reserved for specialists.","Reference-only items include specialist electrical testing details (e.g., NETA test-value tables), medium-voltage cable testing, suppression discharge and AHJ fire alarm acceptance procedures."),Bt("Lithium-ion battery acceptance criteria were not found in public sources and are not simulated numerically.","No public Li-ion acceptance thresholds were verified; Li-ion content is conceptual."),Bt("Paywalled standards were not read in full. Values from them come from public summaries and public agency specifications.","NFPA, IEEE, NETA, ISO, IEC, UL, ISA, AHRI 2023 and CTI documents were consulted only through publicly available summaries and guide specifications; see research/source-ledger.md.")]}];function pc(e,[a="framework",...t],r){return({framework:dc,matrix:wp,dependencies:xp,glossary:Sp,sources:Tp,assumptions:Cp,about:Ap,documents:n=>lc(n,[a,...t],r)}[a]||dc)(e,t,r)}function La(e,a,t){e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/library/framework","Library"],["",a]])}<h1>${b(a)}</h1>${t}${gt()}</div>`}function dc(e){La(e,"Commissioning framework & terminology",`
  <section class="card"><h2>The default teaching framework</h2>
    <p>${V({p:"This simulator teaches commissioning as seven stages: planning, five testing levels (L1–L5) and turnover. That is a common way the data center industry organizes the work — but it is a convention, not a law.",t:"The simulator adopts a seven-stage model (Pre-Cx, L1–L5, Turnover) aligned with the prevailing data-center practice. The process requirements themselves derive from ASHRAE Guideline 0 / Standard 202; the L1–L5 taxonomy is an industry convention whose boundaries vary."})}</p>
    <div class="callout warn"><strong>Important:</strong> ${V({p:`There is no single official definition of "Level 1" to "Level 5". Owners, commissioning firms and project specifications draw the lines differently. Always use the definitions in your project's commissioning plan.`,t:"No standard body defines binding L1–L5 boundaries. The governing definitions are those in the project commissioning plan and specifications."})}</div>
    <div class="table-wrap" style="margin-top:.75rem"><table class="data"><thead><tr><th>Stage</th><th>Name</th><th>Summary</th><th>Exit criteria</th></tr></thead><tbody>${Ct.map(a=>`<tr><td>${Ue(a.id)}</td><td><a href="#/stage/${a.id}">${b(a.name)}</a>${a.tag?`<div class="small muted">${b(a.tag)}</div>`:""}</td><td class="small">${V(a.summary)}</td><td class="small">${V(a.exit)}</td></tr>`).join("")}</tbody></table></div></section>
  <section class="card"><h2>How different sources draw the boundaries</h2><p class="small muted">Summarized from public sources (see the research ledger). Wording is paraphrased.</p>
    <div class="table-wrap"><table class="data"><thead><tr><th>Source</th>${Nr.columns.map(a=>`<th>${b(a)}</th>`).join("")}</tr></thead><tbody>${Nr.rows.map(a=>`<tr><td><strong>${b(a.source)}</strong><div class="small muted">${b(a.ledger)}</div></td>${a.cells.map(t=>`<td class="small">${b(t)}</td>`).join("")}</tr>`).join("")}</tbody></table></div>
    <h3 style="margin-top:.75rem">What this means</h3><ul>${Nr.observations.map(a=>`<li>${V(a)}</li>`).join("")}</ul></section>
  <section class="card"><h2>Where activities fit (and how it varies)</h2><div class="table-wrap"><table class="data"><thead><tr><th>Activity</th><th>Typical placement</th><th>Variation</th></tr></thead><tbody>${qr.map(a=>`<tr><td><strong>${b(a.name)}</strong></td><td>${a.typical.map(Ue).join(" ")}</td><td class="small">${V(a.varies)}</td></tr>`).join("")}</tbody></table></div></section>
  <section class="card"><h2>Who does what</h2><div class="table-wrap"><table class="data"><thead><tr><th>Role</th><th>Responsibilities</th></tr></thead><tbody>${qs.map(a=>`<tr><td><strong>${V(a.role)}</strong></td><td>${V(a)}</td></tr>`).join("")}</tbody></table></div>
    <p class="small" style="margin-top:.5rem">${V({p:"The commissioning authority directs and witnesses, but many tests must be performed by qualified or licensed specialists — for example electrical testing technicians and fire alarm technicians — and some must be accepted by the authority having jurisdiction.",t:"The CxA directs, witnesses and documents; specialist testing (NETA acceptance testing, protective relay testing, fire alarm and suppression acceptance) is performed by qualified/licensed parties, with AHJ acceptance where code requires."})}</p></section>`)}function wp(e,a,t){let r=t.family||"all",i=t.level||"all",n=t.status||"all",o=(t.q||"").toLowerCase(),c=et.filter(v=>{let T=Ke[v.equipment]?.family||(v.kind==="scenario"?"integrated":"process");return(r==="all"||T===r)&&(i==="all"||v.level===i)&&(n==="all"||v.status===n)&&(!o||`${v.id} ${v.title} ${Ke[v.equipment]?.name||""}`.toLowerCase().includes(o))}),d=(v,T,y)=>`<option value="${v}" ${v===T?"selected":""}>${b(y)}</option>`;La(e,"Commissioning test matrix",`
    <p>${V({p:"Every exercise in the curriculum, with what it checks, what it needs first, how it is judged and what happens if it fails. Expand a row for all details.",t:"Structured test matrix (one row per curriculum item) with prerequisites, criteria, deficiencies, consequences, dependencies, sources and implementation status. Also exported as docs/commissioning-matrix.md."})}</p>
    <form class="row card flat" id="mf" onsubmit="return false">
      <label class="small">Family <select name="family">${d("all",r,"All")}${qt.map(v=>d(v.id,r,v.name)).join("")}${d("integrated",r,"Integrated (L5)")}</select></label>
      <label class="small">Level <select name="level">${d("all",i,"All")}${fr.map(v=>d(v,i,v)).join("")}</select></label>
      <label class="small">Status <select name="status">${d("all",n,"All")}${["interactive","guided","reference"].map(v=>d(v,n,v)).join("")}</select></label>
      <label class="small">Filter <input type="search" name="q" value="${b(t.q||"")}" placeholder="text…"></label>
      <span class="small muted">${c.length} of ${et.length} items</span></form>
    <div class="table-wrap"><table class="data"><thead><tr><th>ID</th><th>Equipment</th><th>Level</th><th>Test</th><th>Status</th><th>Details</th></tr></thead><tbody>
    ${c.map(v=>`<tr><td class="mono small">${b(v.id)}</td><td class="small">${b(Ke[v.equipment]?.name||(v.kind==="scenario"?"Integrated systems":"—"))}</td><td>${Ue(v.level)}</td><td><a href="${It(v)}">${b(v.title)}</a></td><td>${Mt(v.status)}</td>
      <td><details><summary class="small">Expand</summary>${kp(v)}</details></td></tr>`).join("")}</tbody></table></div>`);let u=e.querySelector("#mf"),f=()=>{let v=new FormData(u);ga(`#/library/matrix?${new URLSearchParams([...v.entries()].filter(([,T])=>T&&T!=="all")).toString()}`)};u.addEventListener("change",f);let g;u.q.addEventListener("input",()=>{clearTimeout(g),g=setTimeout(f,400)})}function kp(e){let a=Dt[e.model],t=(i,n)=>`<tr><th scope="row" style="width:12em">${b(i)}</th><td>${n}</td></tr>`,r=e.kind==="procedure"?e.variants.filter(i=>i.id!=="nominal").map(i=>`${b(i.deficiency.title)} (${b(i.deficiency.severity)})`):e.kind==="inspection"?e.items.flatMap(i=>(i.defects||[]).map(n=>`${b(n.title)} (${b(n.severity)})`)):(e.deficiencies||[]).map(b);return`<table class="data small"><tbody>
    ${t("Category",b(Ke[e.equipment]?.family||(e.kind==="scenario"?"integrated":"process")))}
    ${t("Educational purpose",b(Lt(e.purpose)))}
    ${t("Prerequisites",(e.prerequisites||[]).map(i=>b(i.test?`${i.test} — ${Ye[i.test]?.title}`:aa(i.item))).join("<br>")||"—")}
    ${t("Test concept",b(Lt(e.concept)))}
    ${t("Inputs / simulated conditions",b(Lt(e.inputs)))}
    ${t("Expected behavior",b(Lt(e.expected)))}
    ${t("Monitored measurements",b((e.measurements||[]).map(i=>a?.readings[i]?.label||i).join(", ")||"—"))}
    ${t("Acceptance criteria",e.criteria?e.criteria.map(i=>`${b(i.label)}: <span class="mono">${b(Nt(i))}</span> ${da(i.basis)}`).join("<br>"):e.kind==="inspection"?"Each checklist item conforms (no deficient or unverifiable items).":e.checkpoints?e.checkpoints.map(i=>b(i.label)).join("<br>"):"Conceptual (reference module)")}
    ${t("Potential deficiencies",r.join("<br>")||"—")}
    ${t("Failure consequences",b(Lt(e.consequence)))}
    ${t("Downstream dependencies",At.dependents(e.id).map(b).join(", ")||"—")}
    ${t("Research references",(e.sources||[]).map(i=>`<a href="#/library/sources?key=${i}">${b(i)}</a>`).join(", "))}
    ${t("Plain-English explanation",b(e.purpose.p))}
    ${t("Technical explanation",b(e.purpose.t))}
    ${t("Implementation",`${Mt(e.status)} (${b(e.kind)})`)}
  </tbody></table>`}function xp(e,a,t){let r=t.family||"electrical",i=et.filter(R=>r==="all"||(Ke[R.equipment]?.family||(R.kind==="scenario"?"integrated":"process"))===r||r!=="process"&&R.kind==="scenario"),n=new Set(i.map(R=>R.id));for(let R of[...i])for(let j of At.direct(R.id))n.has(j)||(n.add(j),i.push(Ye[j]));let o=fr,c=250,d=220,u=34,f=10,g=o.map(R=>i.filter(j=>j.level===R).sort((j,W)=>(j.equipment||"").localeCompare(W.equipment||""))),v={};g.forEach((R,j)=>R.forEach((W,Z)=>{v[W.id]={x:20+j*c,y:60+Z*(u+f)}}));let T=Math.max(300,80+Math.max(...g.map(R=>R.length))*(u+f)),y=40+o.length*c,S="";for(let R of i)for(let j of At.direct(R.id)){if(!v[j]||!v[R.id])continue;let W=v[j],Z=v[R.id],ee=W.x+d,ae=W.y+u/2,F=Z.x,G=Z.y+u/2,ve=F<=ee;S+=`<path d="M${ee} ${ae} C ${ee+(ve?60:40)} ${ae}, ${F-(ve?60:40)} ${G}, ${F} ${G}" fill="none" stroke="var(--ink-3)" stroke-width="1.4" opacity=".55" marker-end="url(#m-arrow)" style="color:var(--ink-3)"/>`}let D=i.map(R=>{let j=v[R.id],W=Ke[R.equipment],Z=`${W?.abbr?W.abbr+" · ":""}${R.title}`;return`<g class="part" data-part="${b(R.id)}" data-bind="n-${b(R.id)}" data-name="${b(Z)} (${b(R.level)})" tabindex="0" role="button" aria-label="${b(Z)}, ${b(R.level)}"><rect x="${j.x}" y="${j.y}" width="${d}" height="${u}" rx="6" fill="var(--surface)" stroke="var(--lvl-${R.level})" stroke-width="2"/>
      <text x="${j.x+8}" y="${j.y+21}" font-size="11.5" fill="var(--ink)">${b(Z.length>34?Z.slice(0,33)+"…":Z)}</text></g>`}).join(""),A=o.map((R,j)=>`<text x="${20+j*c}" y="34" font-size="15" font-weight="700" fill="var(--lvl-${R})">${b(Ct.find(W=>W.id===R).short)} — ${b(Ct.find(W=>W.id===R).name.split(" ")[0])}</text>`).join(""),C=`<svg class="equip-svg" viewBox="0 0 ${y} ${T}" data-w="${y}" data-h="${T}" role="img" aria-label="Dependency map"><rect width="${y}" height="${T}" fill="var(--svg-bg)"/>${A}${S}${D}</svg>`;La(e,"Commissioning dependency map",`<p>${V({p:"Arrows show which activities must be accepted before others can meaningfully start. Integrated scenarios (L5) depend on equipment from several families.",t:"Directed acyclic graph of prerequisite relations; L5 nodes aggregate cross-family dependencies. Select a node to open it."})}</p>
    <div class="row"><label class="small">Family <select id="df">${["all",...qt.map(R=>R.id)].map(R=>`<option value="${R}" ${R===r?"selected":""}>${b(R==="all"?"All":qt.find(j=>j.id===R).name)}</option>`).join("")}</select></label>
    <span class="small muted">${i.length} items · graph ${At.cyclic.length?`<strong>has cycles: ${At.cyclic.join(", ")}</strong>`:"is acyclic"}</span></div><div id="dv"></div>`);let N=xa(e.querySelector("#dv"),{svg:C,title:"Dependency map",onPart:R=>ga(It(Ye[R]))});return e.querySelector("#df").addEventListener("change",R=>ga(`#/library/dependencies?family=${R.target.value}`)),()=>N.destroy()}function Sp(e,a,t){let r=Na.slice().sort((o,c)=>o.term.localeCompare(c.term));La(e,"Glossary & abbreviations",`<label class="small" for="gq">Filter</label> <input id="gq" type="search" value="${b(t.term||"")}" placeholder="e.g. ATS">
    <dl class="stack" id="gl" style="margin-top:.75rem">${r.map(o=>`<div class="card flat" data-t="${b((o.term+" "+o.name).toLowerCase())}" id="term-${b(o.term)}"><dt><strong>${b(o.term)}</strong> — ${b(o.name)}</dt><dd style="margin:.3rem 0 0"><p><strong>Plain:</strong> ${b(o.def.p)}</p><p class="small"><strong>Technical:</strong> ${b(o.def.t)}</p></dd></div>`).join("")}</dl>`);let i=e.querySelector("#gq"),n=()=>{let o=i.value.toLowerCase().trim();e.querySelectorAll("#gl > div").forEach(c=>{c.hidden=o&&!c.dataset.t.includes(o)})};i.addEventListener("input",n),n()}function Tp(e,a,t){let r=Object.keys(pr);La(e,"Sources & research ledger",`<p>${V({p:"Where the content comes from. Many standards must be purchased, so the simulator relies on publicly available summaries, public agency specifications and manufacturer literature — and says so.",t:"Citation registry used in-app. Each key maps to entries in research/source-ledger.md, which records organization, edition, URL, type, access level and limitations. Paywalled standards are cited from public summaries only."})}</p>
    <div class="callout small">The full ledger (research/source-ledger.md) is part of the project source; this page lists the citation keys used by tests.</div>
    <div class="table-wrap"><table class="data"><thead><tr><th>Key</th><th>Source</th><th>Edition</th><th>Type</th><th>Access</th><th>Use & limitations</th></tr></thead><tbody>
    ${r.map(i=>{let n=pr[i];return`<tr id="src-${b(i)}" ${t.key===i?'style="outline:3px solid var(--focus)"':""}><td class="mono small">${b(i)}</td><td><strong>${b(n.org)}</strong><br>${b(n.title)}<br><a class="small" href="${b(n.url)}" rel="noopener noreferrer" target="_blank">${b(n.url)}</a></td><td class="small">${b(n.edition)}</td><td class="small">${b(n.type)}</td><td class="small">${b(n.access)}</td><td class="small">${b(n.note)}<div class="muted">Ledger: ${b((n.ledger||[]).join(", ")||"—")}</div></td></tr>`}).join("")}</tbody></table></div>`),t.key&&e.querySelector(`#src-${CSS.escape(t.key)}`)?.scrollIntoView({block:"center"})}function Cp(e){La(e,"Engineering assumptions & limits",`
    <section class="card"><h2>How acceptance criteria are labelled</h2><ul class="plain stack">${Object.entries(Br).map(([a,t])=>`<li>${da(a)} ${b(t)}</li>`).join("")}</ul>
    <p class="small" style="margin-top:.5rem">Numeric thresholds marked <em>illustrative</em> are simulation assumptions chosen to make behavior visible. They are not universal engineering limits and must never be used as field acceptance values.</p></section>
    ${cc.map(a=>`<section class="card"><h2>${b(a.title)}</h2><ul>${a.items.map(t=>`<li>${V(t)}</li>`).join("")}</ul></section>`).join("")}`)}function Ap(e){La(e,"About & safety boundaries",`<section class="card stack">
    <p>${V({p:"This is an educational simulator. Everything you operate here is simulated. It never connects to, commands or changes real equipment.",t:"Offline educational simulation with deterministic models. No network access, no device communication, no control outputs."})}</p>
    <h2>Safety boundaries</h2><ul>
      <li>${V({p:"Simulated steps teach the purpose and consequences of tests. They are not instructions for doing the work.",t:"Simulated sequences are conceptual; they are not methods of procedure, switching orders or field test procedures."})}</li>
      <li>${V({p:"Real switching, energizing, relay testing, pressurized-system work and fire-suppression testing must only be done by qualified, authorized people following approved procedures.",t:"Hazardous work (switching, energization, protective relay testing, pressurized systems, suppression interfaces) requires qualified personnel, approved MOPs, energized-work controls and AHJ requirements as applicable."})}</li>
      <li>${V({p:"Different facilities are designed differently. Do not assume the sequences shown here apply to a real site.",t:"Topologies, settings and sequences are illustrative and must be adapted by qualified parties to the specific facility."})}</li></ul>
    <h2>Privacy & offline use</h2><p>${V({p:"Your progress is saved only in this browser. Nothing is sent anywhere. You can reset it any time from the Progress page.",t:"Progress and settings are stored in localStorage only; there are no network requests, analytics or accounts."})}</p>
    <h2>Fictitious data</h2><p>All project names, identifiers and records are fictitious and generated by the simulator.</p></section>`)}function hc(e){let a=Ct.map(u=>{let f=la(u.id);return{s:u,ts:f,acc:f.filter(g=>ft(g.id)).length,seen:f.filter(g=>$e.tests[g.id]?.viewed).length}}),t=et.length,r=et.filter(u=>ft(u.id)).length,i=Object.values($e.answers),n=i.filter(u=>u.correct).length,o=Object.entries($e.tests).flatMap(([u,f])=>f.attempts.map(g=>({id:u,...g}))),c=o.filter(u=>u.retest),d=et.filter(u=>u.status!=="reference"&&!ft(u.id)).slice(0,12);e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/progress","Progress"]])}<h1>Learning progress</h1>
    <p class="small muted">Stored only in this browser. No account, no personal data, nothing transmitted. Progress never locks content in Explore mode.</p>
    <section class="card"><h2>Overall</h2><p><strong>${r}</strong> of ${t} curriculum items accepted (${Math.round(r/t*100)}%).</p>
      <div class="progress-bar" role="progressbar" aria-label="Overall curriculum progress" aria-valuemin="0" aria-valuemax="${t}" aria-valuenow="${r}"><i style="width:${r/t*100}%"></i></div>
      <p class="small" style="margin-top:.5rem">Assessment answers: ${n} correct of ${i.length} attempted · Test attempts: ${o.length} · Retests: ${c.length} (${c.filter(u=>u.outcome==="pass").length} passed) · Simulated deficiencies: ${$e.deficiencies.length} (${$e.deficiencies.filter(u=>u.status==="open").length} open)</p></section>
    <section class="card"><h2>By commissioning stage</h2><div class="table-wrap"><table class="data"><thead><tr><th>Stage</th><th>Viewed</th><th>Accepted</th><th>Progress</th></tr></thead><tbody>${a.map(u=>`<tr><td>${Ue(u.s.id)} <a href="#/stage/${u.s.id}">${b(u.s.name)}</a>${$e.stages[u.s.id]?' <span class="small muted">(overview read)</span>':""}</td><td class="num">${u.seen}/${u.ts.length}</td><td class="num">${u.acc}/${u.ts.length}</td><td style="min-width:120px"><div class="progress-bar" role="img" aria-label="${u.acc} of ${u.ts.length} accepted"><i style="width:${u.ts.length?u.acc/u.ts.length*100:0}%"></i></div></td></tr>`).join("")}</tbody></table></div></section>
    <section class="card"><h2>Outstanding exercises</h2>${d.length?`<ul>${d.map(u=>`<li><a href="${It(u)}">${Ue(u.level)} ${b(Ke[u.equipment]?.abbr||"")} ${b(u.title)}</a></li>`).join("")}</ul>`:"<p>All interactive exercises accepted.</p>"}</section>
    <section class="card"><h2>Recent attempts</h2>${o.length?`<div class="table-wrap"><table class="data"><thead><tr><th>When</th><th>Test</th><th>Equipment result</th><th>Your judgment</th><th>Accepted</th></tr></thead><tbody>${o.sort((u,f)=>f.at.localeCompare(u.at)).slice(0,15).map(u=>`<tr><td class="small">${b(new Date(u.at).toLocaleString())}</td><td><a href="#/test/${b(u.id)}">${b(Ye[u.id]?.title||u.id)}</a>${u.retest?' <span class="badge st-info">Retest</span>':""}</td><td>${u.actual==="pass"?"✓ Met criteria":u.actual==="fail"?"✗ Failed":"—"}</td><td>${u.learnerCorrect?"✓ Correct":"✗ Incorrect"}</td><td>${u.outcome==="pass"?'<span class="badge st-pass">✓</span>':'<span class="badge st-neutral">—</span>'}</td></tr>`).join("")}</tbody></table></div>`:'<p class="muted">No attempts yet.</p>'}</section>
    <section class="card"><h2>Simulated deficiencies</h2>${Pr($e.deficiencies.slice().reverse())}</section>
    <section class="card"><h2>Manage</h2><div class="row"><button type="button" class="btn" id="exp">Download progress (JSON)</button><button type="button" class="btn danger" id="rst">Reset all progress…</button></div>
      <p class="small muted">Reset clears accepted tests, records, deficiencies and assessment answers in this browser. Display settings are kept.</p></section>${gt()}</div>`,e.querySelector("#rst").addEventListener("click",js),e.querySelector("#exp").addEventListener("click",()=>{let u=document.createElement("a");u.href=URL.createObjectURL(new Blob([Es()],{type:"application/json"})),u.download="dc-commissioning-progress.json",u.click(),setTimeout(()=>URL.revokeObjectURL(u.href),1e3)})}var ms=new Map;function uc(e){return ms.has(e.id)||ms.set(e.id,mi(e,Dt)),ms.get(e.id)}function mc(e,[a]){if(!a){e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/assess","Assessments"]])}<h1>Assessments</h1>
      <p>${V({p:"Test your judgment the way a commissioning team uses it: Is this ready? What does this reading mean? Why did this fail? Every answer gives feedback.",t:"Scenario-based items on prerequisites, evidence sufficiency, result interpretation, failure diagnosis and integrated behavior, with explanatory feedback. Interpretation items are generated from deterministic simulation runs."})}</p>
      <div class="grid-cards">${Ct.map(i=>`<a class="tile" href="#/assess/${i.id}"><div class="row">${Ue(i.id)}</div><h3 style="margin-top:.4rem">${b(i.name)}</h3><p class="small muted">Question set</p></a>`).join("")}
      <a class="tile" href="#/assess/mixed"><h3>Mixed challenge</h3><p class="small muted">A sample across all stages.</p></a></div>${gt()}</div>`;return}let t;if(a==="mixed"){let i=ur.filter((o,c)=>c%3===0),n=et.filter(o=>o.kind==="procedure").filter((o,c)=>c%4===0).flatMap(o=>uc(o).slice(0,1));t=[...i,...n].slice(0,24)}else{let i=la(a);t=[...ur.filter(n=>n.level===a),...i.flatMap(n=>uc(n).slice(0,2))]}let r=Ct.find(i=>i.id===a);e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["#/assess","Assessments"],["",r?r.name:"Mixed"]])}<h1>${r?`${Ue(a)} ${b(r.name)}`:"Mixed challenge"} — assessment</h1>
    <p class="small muted">${t.length} questions. Interpretation questions use evidence from actual simulation runs.</p><div id="qz">${Za(t)}</div>${gt()}</div>`,er(e.querySelector("#qz"),t)}function gc(e,a,t){let r=(t.q||"").trim().toLowerCase(),i=document.getElementById("q");i&&document.activeElement!==i&&(i.value=t.q||"");let n=r.split(/\s+/).filter(Boolean),o=g=>n.length&&n.every(v=>g.toLowerCase().includes(v)),c=_t.filter(g=>o(`${g.name} ${g.abbr} ${g.role.p} ${g.role.t} ${g.subfamily||""}`)),d=et.filter(g=>o(`${g.id} ${g.title} ${g.purpose.p} ${g.purpose.t} ${Ke[g.equipment]?.name||""} ${g.level}`)),u=Na.filter(g=>o(`${g.term} ${g.name} ${g.def.p}`)),f=Ct.filter(g=>o(`${g.id} ${g.name} ${g.summary.p} ${g.activities.join(" ")}`));e.innerHTML=`<div class="page stack">${mt([["#/","Home"],["","Search"]])}<h1>Search results for “${b(t.q||"")}”</h1>
    <p class="small muted" role="status">${c.length+d.length+u.length+f.length} results</p>
    ${f.length?`<section><h2>Stages</h2><ul>${f.map(g=>`<li><a href="#/stage/${g.id}">${Ue(g.id)} ${b(g.name)}</a></li>`).join("")}</ul></section>`:""}
    ${c.length?`<section><h2>Equipment (${c.length})</h2><ul>${c.map(g=>`<li><a href="#/equipment/${g.id}">${b(g.name)}</a> <span class="badge st-neutral">${b(g.abbr)}</span></li>`).join("")}</ul></section>`:""}
    ${d.length?`<section><h2>Tests & modules (${d.length})</h2><ul>${d.slice(0,80).map(g=>`<li><a href="${It(g)}">${Ue(g.level)} ${b(g.title)}</a> <span class="small muted">${b(Ke[g.equipment]?.name||"")}</span> ${Mt(g.status)}</li>`).join("")}</ul></section>`:""}
    ${u.length?`<section><h2>Glossary (${u.length})</h2><ul>${u.map(g=>`<li><a href="#/library/glossary?term=${encodeURIComponent(g.term)}">${b(g.term)}</a> — ${b(g.name)}</li>`).join("")}</ul></section>`:""}
    ${r?"":"<p>Type at least two characters in the search box.</p>"}</div>`}ki();Us();document.body.insertAdjacentHTML("beforeend",vs());Rt("home",Hi);Rt("stage",Ws);Rt("family",_s);Rt("equipment",zl);Rt("test",_l);Rt("scenario",sc);Rt("scenarios",Ks);Rt("library",pc);Rt("records",oc);Rt("progress",hc);Rt("assess",mc);Rt("search",gc);Rt("notfound",e=>{e.innerHTML='<div class="page"><h1>Page not found</h1><p><a href="#/">Return home</a></p></div>'});gr();})();
</script>
</body>
</html>
